								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI4</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入4</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入5" name="SPCSO5">
							<DAI name="stVal" sAddr="FSP135:B01.FCK136.SDin4.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI5</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入5</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入6" name="SPCSO6">
							<DAI name="stVal" sAddr="FSP136:B01.FCK137.SDin5.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI6</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入6</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入7" name="SPCSO7">
							<DAI name="stVal" sAddr="FSP137:B01.FCK138.SDin6.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI7</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入7</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入8" name="SPCSO8">
							<DAI name="stVal" sAddr="FSP138:B01.FCK139.SDin7.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI8</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入8</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入9" name="SPCSO9">
							<DAI name="stVal" sAddr="FSP139:B01.FCK140.SDin8.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI9</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入9</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入10" name="SPCSO10">
							<DAI name="stVal" sAddr="FSP140:B01.FCK141.SDin9.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI10</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入10</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入11" name="SPCSO11">
							<DAI name="stVal" sAddr="FSP141:B01.FCK142.SDin10.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI11</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入11</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入12" name="SPCSO12">
							<DAI name="stVal" sAddr="FSP142:B01.FCK143.SDin11.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI12</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入12</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入13" name="SPCSO13">
							<DAI name="stVal" sAddr="FSP143:B01.FCK144.SDin12.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI13</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入13</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入14" name="SPCSO14">
							<DAI name="stVal" sAddr="FSP144:B01.FCK145.SDin13.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI14</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入14</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入15" name="SPCSO15">
							<DAI name="stVal" sAddr="FSP145:B01.FCK146.SDin14.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI15</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入15</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入16" name="SPCSO16">
							<DAI name="stVal" sAddr="FSP146:B01.FCK147.SDin15.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI16</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入16</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="互锁浮点输入" inst="1" lnClass="GGIO" lnType="XJ_PAC852GG_CTRL_V01_GOINGGIO1" prefix="GOIN">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入1" name="AnIn1">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL147:B01.FCK148.FDin0.RLT010F0094"/>
							</SDI>
							<DAI name="d">
								<Val>IntLockAnIn1</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁浮点输入1</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入2" name="AnIn2">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL148:B01.FCK149.FDin1.RLT010F0095"/>
							</SDI>
							<DAI name="d">
								<Val>IntLockAnIn2</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁浮点输入2</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入3" name="AnIn3">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL149:B01.FCK150.FDin2.RLT010F0096"/>
							</SDI>
							<DAI name="d">
								<Val>IntLockAnIn3</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁浮点输入3</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入4" name="AnIn4">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL150:B01.FCK151.FDin3.RLT010F0097"/>
							</SDI>
							<DAI name="d">
								<Val>IntLockAnIn4</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁浮点输入4</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入5" name="AnIn5">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL151:B01.FCK152.FDin4.RLT010F0098"/>
							</SDI>
							<DAI name="d">
								<Val>IntLockAnIn5</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁浮点输入5</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入6" name="AnIn6">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL152:B01.FCK153.FDin5.RLT010F0099"/>
							</SDI>
							<DAI name="d">
								<Val>IntLockAnIn6</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁浮点输入6</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入7" name="AnIn7">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL153:B01.FCK154.FDin6.RLT010F009A"/>
							</SDI>
							<DAI name="d">
								<Val>IntLockAnIn7</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁浮点输入7</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入8" name="AnIn8">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL154:B01.FCK155.FDin7.RLT010F009B"/>
							</SDI>
							<DAI name="d">
								<Val>IntLockAnIn8</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁浮点输入8</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED configVersion="V1.00" desc="#1主变 高压侧测控" manufacturer="XJDQ" name="E1Q1SB26" type="PAC-852G">
		<Private type="ObjectID"/>
		<Private type="IED virtual terminal conection CRC">3ADF3D0D</Private>
		<Private type="IED icd file CRC">C6BBC924</Private>
		<Services>
			<DynAssociation/>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<SetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="13" maxAttributes="256"/>
			<ReadWrite/>
			<ConfReportControl max="144"/>
			<GetCBValues/>
			<ReportSettings bufTime="Dyn" cbName="Conf" datSet="Conf" intgPd="Dyn" optFields="Dyn" rptID="Dyn" trgOps="Dyn"/>
			<LogSettings cbName="Conf" datSet="Conf" intgPd="Fix" logEna="Dyn" trgOps="Fix"/>
			<GSESettings appID="Conf" cbName="Conf" datSet="Conf"/>
			<GOOSE max="2"/>
			<FileHandling/>
			<ConfLNs fixLnInst="true" fixPrefix="true"/>
		</Services>
		<AccessPoint desc="站控层" name="S1">
			<Server timeout="30">
				<Authentication/>
				<LDevice desc="公用" inst="LD0">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC852GG_LD0_V01_LLN0_X001">
						<DataSet desc="软压板" name="dsRelayEna">
							<FCDA doName="FunEna1" fc="ST" ldInst="LD0" lnClass="LLN0" prefix=""/>
							<FCDA doName="FunEna2" fc="ST" ldInst="LD0" lnClass="LLN0" prefix=""/>
							<FCDA doName="FunEna3" fc="ST" ldInst="LD0" lnClass="LLN0" prefix=""/>
							<FCDA doName="SynChk" fc="ST" ldInst="LD0" lnClass="LLN0" prefix=""/>
							<FCDA doName="DeaChk" fc="ST" ldInst="LD0" lnClass="LLN0" prefix=""/>
							<FCDA doName="NotChk" fc="ST" ldInst="LD0" lnClass="LLN0" prefix=""/>
						</DataSet>
						<DataSet desc="故障信号" name="dsAlarm">
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
						</DataSet>
						<DataSet desc="告警信号" name="dsWarning">
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm9" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm10" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm12" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="HostTPortAlm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostTSrvAlm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostContAlm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="通信工况" name="dsCommState">
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm9" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm10" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm12" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm13" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm14" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm15" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm16" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm17" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm18" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm19" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
						</DataSet>
						<DataSet desc="遥测" name="dsAin">
							<FCDA doName="Vol1" fc="MX" ldInst="LD0" lnClass="SPVT" lnInst="1" prefix=""/>
							<FCDA doName="Tmp" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="1" prefix=""/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayEna" desc="软压板" intgPd="0" name="brcbRelayEna" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsAlarm" desc="故障信号" intgPd="0" name="brcbAlarm" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsWarning" desc="告警信号" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsCommState" desc="通信工况" intgPd="0" name="brcbCommState" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="dsAin" desc="遥测" intgPd="10000" name="urcbAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="复归信号" name="LEDRs">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归信号</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线告警压板" name="FunEna1">
							<DAI name="stVal" sAddr="RYB0:B01.SJP1.SDout-1.RLT01040001"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>PTBrkVirEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线告警压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线告警压板" name="FunEna2">
							<DAI name="stVal" sAddr="RYB1:B01.SJP2.SDout-1.RLT01040002"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>CTBrkVirEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>CT断线告警压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="零序越限告警压板" name="FunEna3">
							<DAI name="stVal" sAddr="RYB2:B01.SJP3.SDout-1.RLT01040003"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>ZerOvRanVirEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序越限告警压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="检同期压板" name="SynChk">
							<DAI name="stVal" sAddr="RYB3:B01.SJP4.SDout-1.RLT01040004"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>SynChk</Val>
							</DAI>
							<DAI name="dU">
								<Val>检同期压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="检无压压板" name="DeaChk">
							<DAI name="stVal" sAddr="RYB4:B01.SJP5.SDout-1.RLT01040005"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>DeaChk</Val>
							</DAI>
							<DAI name="dU">
								<Val>检无压压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="不检压板" name="NotChk">
							<DAI name="stVal" sAddr="RYB5:B01.SJP6.SDout-1.RLT01040006"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>NotChk</Val>
							</DAI>
							<DAI name="dU">
								<Val>不检压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC852GG_LD0_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model">
								<Val>PAC-852G-G-1</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
						<DOI desc="全站过程层虚端子配置CRC版本" name="SASPinCrc">
							<DAI name="dU">
								<Val>全站过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="setVal">
								<Val>76CE5AB0</Val>
							</DAI>
						</DOI>
						<DOI desc="IED过程层虚端子配置CRC版本" name="IEDPinCrc">
							<DAI name="dU">
								<Val>IED过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="setVal">
								<Val>3ADF3D0D</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置告警" inst="1" lnClass="GGIO" lnType="XJ_PAC852GG_LD0_V01_DevAlmGGIO1" prefix="DevAlm">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="装置异常" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>DevAbn</Val>
							</DAI>
							<DAI name="dU">
								<Val>装置异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="事件告警" inst="1" lnClass="GGIO" lnType="XJ_PAC852GG_LD0_V01_AlmGGIO1_X001" prefix="Alm">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>PTBrk</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线" name="Alm2">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>CTBrk</Val>
							</DAI>
							<DAI name="dU">
								<Val>CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="3U0越限" name="Alm3">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>3U0OvRan</Val>
							</DAI>
							<DAI name="dU">
								<Val>3U0越限</Val>
							</DAI>
						</DOI>
						<DOI desc="3I0越限" name="Alm4">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>3I0OvRan</Val>
							</DAI>
							<DAI name="dU">
								<Val>3I0越限</Val>
							</DAI>
						</DOI>
						<DOI desc="同期无压条件不满足" name="Alm5">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>ChkDeaInd</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期无压条件不满足</Val>
							</DAI>
						</DOI>
						<DOI desc="同期有压条件不满足" name="Alm6">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>ChkLivInd</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期有压条件不满足</Val>
							</DAI>
						</DOI>
						<DOI desc="同期压差不满足" name="Alm7">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>VInd</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期压差不满足</Val>
							</DAI>
						</DOI>
						<DOI desc="同期频差不满足" name="Alm8">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>HzInd</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期频差不满足</Val>
							</DAI>
						</DOI>
						<DOI desc="同期角差不满足" name="Alm9">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>AngInd</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期角差不满足</Val>
							</DAI>
						</DOI>
						<DOI desc="同期频率滑差不满足" name="Alm10">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>RteHzInd</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期频率滑差不满足</Val>
							</DAI>
						</DOI>
						<DOI desc="同期PT断线闭锁" name="Alm11">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>PTFBlkSyn</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期PT断线闭锁</Val>
							</DAI>
						</DOI>
						<DOI desc="同期数据异常" name="Alm12">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>SynDataAbn</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期数据异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对时状态" inst="1" lnClass="LTSM" lnType="XJ_PAC852GG_LD0_V01_LTSM1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对时状态" name="NamPlt">
							<DAI name="dU">
								<Val>对时状态</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="对时信号状态" name="HostTPortAlm">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>HostTPortAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>对时信号状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="对时服务状态" name="HostTSrvAlm">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>HostTSrvAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>对时服务状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="时间跳变侦测状态" name="HostContAlm">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>HostContAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>时间跳变侦测状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="站控层GS链路告警" inst="1" lnClass="GGIO" lnType="XJ_PAC852GG_LD0_V01_GOAlmGGIO1" prefix="GOAlm">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GOOSE总告警" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GOOSE总告警</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO01-A网中断" name="Alm2">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr01</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO01-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO01-B网中断" name="Alm3">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr01</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO01-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO02-A网中断" name="Alm4">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr02</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO02-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO02-B网中断" name="Alm5">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr02</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO02-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO03-A网中断" name="Alm6">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr03</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO03-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO03-B网中断" name="Alm7">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr03</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO03-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO04-A网中断" name="Alm8">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr04</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO04-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO04-B网中断" name="Alm9">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr04</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO04-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO05-A网中断" name="Alm10">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr05</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO05-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO05-B网中断" name="Alm11">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr05</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO05-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO06-A网中断" name="Alm12">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr06</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO06-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO06-B网中断" name="Alm13">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr06</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO06-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO07-A网中断" name="Alm14">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr07</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO07-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO07-B网中断" name="Alm15">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr07</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO07-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO08-A网中断" name="Alm16">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr08</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO08-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO08-B网中断" name="Alm17">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr08</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO08-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO09-A网中断" name="Alm18">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr09</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO09-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO09-B网中断" name="Alm19">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr09</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO09-B网中断</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="电源电压" inst="1" lnClass="SPVT" lnType="XJ_PAC852GG_LD0_V01_SPVT1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="电源电压" name="NamPlt">
							<DAI name="dU">
								<Val>电源电压</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="内部工作电压1" name="Vol1">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC3:B01.Run4.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>Vol1</Val>
							</DAI>
							<DAI name="dU">
								<Val>内部工作电压1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置温度" inst="1" lnClass="STMP" lnType="XJ_PAC852GG_LD0_V01_STMP1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="装置温度" name="Tmp">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC5:B01.Run6.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>Tmp</Val>
							</DAI>
							<DAI name="dU">
								<Val>装置温度</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="测量" inst="MEAS">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC852GG_MEAS_V01_LLN0">
						<DataSet desc="装置参数" name="dsParameter">
							<FCDA doName="StrVal1" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="StrVal2" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="StrVal3" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="StrVal4" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="StrVal5" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="StrVal6" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="VRtg" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="1" prefix=""/>
							<FCDA doName="VRtgSnd" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="1" prefix=""/>
							<FCDA doName="VRtg" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="2" prefix=""/>
							<FCDA doName="VRtgSnd" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="2" prefix=""/>
							<FCDA doName="VRtg" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="3" prefix=""/>
							<FCDA doName="VRtgSnd" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="3" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="MEAS" lnClass="TCTR" lnInst="1" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="MEAS" lnClass="TCTR" lnInst="1" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="MEAS" lnClass="TCTR" lnInst="2" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="MEAS" lnClass="TCTR" lnInst="2" prefix=""/>
						</DataSet>
						<DataSet desc="遥测" name="dsAin">
							<FCDA doName="Ain1" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="DC"/>
							<FCDA doName="Ain2" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="DC"/>
							<FCDA doName="Ain3" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="DC"/>
							<FCDA doName="PPV.phsAB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="PPV.phsBC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="PPV.phsCA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="PhV.phsA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="Hz" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="TotW" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="TotVAr" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="TotPF" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="A.neut" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="PhV.neut" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="Vol1" fc="MX" ldInst="MEAS" lnClass="MMXN" lnInst="1" prefix="Rsyn"/>
							<FCDA doName="Hz1" fc="MX" ldInst="MEAS" lnClass="MMXN" lnInst="1" prefix="Rsyn"/>
						</DataSet>
						<DataSet desc="GOOSE浮点发送" name="dsGOOSE1">
							<FCDA daName="mag.f" doName="AnIn1" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="GO"/>
							<FCDA daName="q" doName="AnIn1" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="GO"/>
						</DataSet>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="dsAin" desc="遥测" intgPd="10000" name="urcbAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="电流电压变化死区" name="StrVal1">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>AVChgDeaBnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>电流电压变化死区</Val>
							</DAI>
						</DOI>
						<DOI desc="电流电压归零死区" name="StrVal2">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>AVZroDeaBnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>电流电压归零死区</Val>
							</DAI>
						</DOI>
						<DOI desc="功率变化死区" name="StrVal3">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>WattChgDeaBnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>功率变化死区</Val>
							</DAI>
						</DOI>
						<DOI desc="功率归零死区" name="StrVal4">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>WattZroDeaBnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>功率归零死区</Val>
							</DAI>
						</DOI>
						<DOI desc="功率因数变化死区" name="StrVal5">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>PFChgDeaBnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>功率因数变化死区</Val>
							</DAI>
						</DOI>
						<DOI desc="频率变化死区" name="StrVal6">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>HzChgDeaBnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>频率变化死区</Val>
							</DAI>
						</DOI>
						<GSEControl appID="E1Q1SB26MEAS/LLN0.GO_Gcb1" confRev="1" datSet="dsGOOSE1" desc="GOOSE发送" name="GO_Gcb1" type="GOOSE"/>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC852GG_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model">
								<Val>PAC-852G-G-1</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="PT" inst="1" lnClass="TVTR" lnType="XJ_PAC852GG_MEAS_V01_TVTR1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="PT额定一次值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtg</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="PT额定二次值" name="VRtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtgSnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="抽取PT" inst="2" lnClass="TVTR" lnType="XJ_PAC852GG_MEAS_V01_TVTR1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="同期侧PT额定一次值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtg</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期侧PT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="同期侧PT额定二次值" name="VRtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtgSnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期侧PT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零序PT" inst="3" lnClass="TVTR" lnType="XJ_PAC852GG_MEAS_V01_TVTR1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="零序PT额定一次值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtg</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序PT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序PT额定二次值" name="VRtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtgSnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序PT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT" inst="1" lnClass="TCTR" lnType="XJ_PAC852GG_MEAS_V01_TCTR1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="CT额定一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>ARtg</Val>
							</DAI>
							<DAI name="dU">
								<Val>CT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="CT额定二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>ARtgSnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>CT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零序CT" inst="2" lnClass="TCTR" lnType="XJ_PAC852GG_MEAS_V01_TCTR1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT额定一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>ARtg</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序CT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT额定二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>ARtgSnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序CT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="直流模拟量" inst="1" lnClass="GGIO" lnType="XJ_PAC852GG_MEAS_V01_DCGGIO1" prefix="DC">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="直流量1" name="Ain1">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC39:B01.Run40.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>Ain</Val>
							</DAI>
							<DAI name="dU">
								<Val>直流量1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="直流量2" name="Ain2">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC40:B01.Run41.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>Ain</Val>
							</DAI>
							<DAI name="dU">
								<Val>直流量2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="直流量3" name="Ain3">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC41:B01.Run42.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>Ain</Val>
							</DAI>
							<DAI name="dU">
								<Val>直流量3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="线路测量" inst="1" lnClass="MMXU" lnType="XJ_PAC852GG_MEAS_V01_LinMMXU1" prefix="Lin">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="P" name="TotW">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC261:B01.Run262.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>TotW</Val>
							</DAI>
							<DAI name="dU">
								<Val>P</Val>
							</DAI>
						</DOI>
						<DOI desc="Q" name="TotVAr">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC262:B01.Run263.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>TotVAr</Val>
							</DAI>
							<DAI name="dU">
								<Val>Q</Val>
							</DAI>
						</DOI>
						<DOI desc="COS" name="TotPF">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC263:B01.Run264.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>TotPF</Val>
							</DAI>
							<DAI name="dU">
								<Val>COS</Val>
							</DAI>
						</DOI>
						<DOI desc="F" name="Hz">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC260:B01.Run261.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>Hz</Val>
							</DAI>
							<DAI name="dU">
								<Val>F</Val>
							</DAI>
						</DOI>
						<DOI desc="测量线电压" name="PPV">
							<SDI desc="Uab" name="phsAB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC251:B01.Run252.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PPV.phsAB</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uab</Val>
								</DAI>
							</SDI>
							<SDI desc="Ubc" name="phsBC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC252:B01.Run253.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PPV.phsBC</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ubc</Val>
								</DAI>
							</SDI>
							<SDI desc="Uca" name="phsCA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC253:B01.Run254.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PPV.phsCA</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uca</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Vab</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量线电压</Val>
							</DAI>
						</DOI>
						<DOI desc="测量相电压" name="PhV">
							<SDI desc="Ua" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC257:B01.Run258.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsA</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ua</Val>
								</DAI>
							</SDI>
							<SDI desc="Ub" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC258:B01.Run259.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsB</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ub</Val>
								</DAI>
							</SDI>
							<SDI desc="Uc" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC259:B01.Run260.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsC</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uc</Val>
								</DAI>
							</SDI>
							<SDI desc="3U0" name="neut">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC265:B01.Run266.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.neut</Val>
								</DAI>
								<DAI name="dU">
									<Val>3U0</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Va</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="测量相电流" name="A">
							<SDI desc="Ia" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC254:B01.Run255.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsA</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ia</Val>
								</DAI>
							</SDI>
							<SDI desc="Ib" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC255:B01.Run256.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsB</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ib</Val>
								</DAI>
							</SDI>
							<SDI desc="Ic" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC256:B01.Run257.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsC</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ic</Val>
								</DAI>
							</SDI>
							<SDI desc="3I0" name="neut">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC264:B01.Run265.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>A.neut</Val>
								</DAI>
								<DAI name="dU">
									<Val>3I0</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量相电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="抽取测量" inst="1" lnClass="MMXN" lnType="XJ_PAC852GG_MEAS_V01_RsynMMXN1" prefix="Rsyn">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Usyn" name="Vol1">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC266:B01.Run267.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>Vol</Val>
							</DAI>
							<DAI name="dU">
								<Val>Usyn</Val>
							</DAI>
						</DOI>
						<DOI desc="Fsyn" name="Hz1">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC267:B01.Run268.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>Hz</Val>
							</DAI>
							<DAI name="dU">
								<Val>Fsyn</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="互锁浮点输出" inst="1" lnClass="GGIO" lnType="XJ_PAC852GG_MEAS_V01_GOGGIO1" prefix="GO">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点备用输出" name="AnIn1">
							<SDI name="mag">
								<DAI name="f" sAddr="SOF0:B01.SOUT1.FDout0.RLT00000000"/>
							</SDI>
							<DAI name="dU">
								<Val>互锁浮点备用输出</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="遥信遥控" inst="CTRL">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC852GG_CTRL_V01_LLN0_X001">
						<DataSet desc="装置参数" name="dsParameter">
							<FCDA doName="Phase" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="LinVRtgSnd" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="SynVRtgSnd" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="LivVal" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="DeaVal" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="RteHz" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="DifHz" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="DifV" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="DifAng" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="BkrTmms" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="AngOfs" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="PTFBlkEna" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="SynRsTmms" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
						</DataSet>
						<DataSet desc="遥信" name="dsDin2">
							<FCDA doName="Ind1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind7" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind8" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind9" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind10" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind11" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind12" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind13" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind14" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind15" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind16" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind17" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind18" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind19" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind20" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind21" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind22" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind23" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind24" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind25" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind26" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind27" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind28" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind29" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind30" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind31" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind32" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind7" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind8" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind9" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind10" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind11" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind12" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind13" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind14" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind15" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind16" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind17" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind18" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind19" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind20" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind21" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind22" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind23" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind24" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind25" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind26" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind27" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind28" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind29" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind30" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind31" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind32" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind7" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind8" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind9" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind10" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind11" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind12" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind13" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind14" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind15" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind16" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind17" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind18" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind19" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind20" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind21" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind22" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind23" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind24" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind25" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind26" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind27" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
						</DataSet>
						<DataSet desc="联锁状态" name="dsInterLock">
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="1" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="1" prefix=""/>
							<FCDA doName="EnaOp" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="1" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="2" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="2" prefix=""/>
							<FCDA doName="EnaOp" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="2" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="3" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="3" prefix=""/>
							<FCDA doName="EnaOp" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="3" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="4" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="4" prefix=""/>
							<FCDA doName="EnaOp" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="4" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="5" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="5" prefix=""/>
							<FCDA doName="EnaOp" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="5" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="6" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="6" prefix=""/>
							<FCDA doName="EnaOp" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="6" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="7" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="7" prefix=""/>
							<FCDA doName="EnaOp" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="7" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="8" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="8" prefix=""/>
							<FCDA doName="EnaOp" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="8" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="9" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="9" prefix=""/>
							<FCDA doName="EnaOp" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="9" prefix=""/>
						</DataSet>
						<DataSet desc="遥信" name="dsDin1">
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="1" prefix="CB"/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="2" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="3" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="4" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="5" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="6" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="7" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="8" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="9" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="1" prefix="CB"/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="2" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="3" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="4" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="5" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="6" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="7" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="8" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="9" prefix=""/>
							<FCDA doName="TapChg" fc="ST" ldInst="CTRL" lnClass="ATCC" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="GOOSE发送" name="dsGOOSE2">
							<FCDA daName="stVal" doName="SPCSO1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="GO"/>
							<FCDA daName="q" doName="SPCSO1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="GO"/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsDin2" desc="遥信" intgPd="0" name="brcbDinB" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsInterLock" desc="联锁状态" intgPd="0" name="brcbInterLock" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsDin1" desc="遥信" intgPd="0" name="brcbDinA" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="同期抽取电压" name="Phase">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Phase</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期抽取电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="测量侧额定电压" name="LinVRtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>LinVRtgSnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量侧额定电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="抽取侧额定电压" name="SynVRtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>SynVRtgSnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>抽取侧额定电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="同期有压定值" name="LivVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>LivVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期有压定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="同期无压定值" name="DeaVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>DeaVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期无压定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="滑差定值" name="RteHz">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>RteHz</Val>
							</DAI>
							<DAI name="dU">
								<Val>滑差定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="频差定值" name="DifHz">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>DifHz</Val>
							</DAI>
							<DAI name="dU">
								<Val>频差定值</Val>
							</DAI>
						</DOI>
						<DOI desc="压差定值" name="DifV">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>DifV</Val>
							</DAI>
							<DAI name="dU">
								<Val>压差定值</Val>
							</DAI>
						</DOI>
						<DOI desc="角差定值" name="DifAng">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>DifAng</Val>
							</DAI>
							<DAI name="dU">
								<Val>角差定值</Val>
							</DAI>
						</DOI>
						<DOI desc="导前时间" name="BkrTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>BkrTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>导前时间</Val>
							</DAI>
						</DOI>
						<DOI desc="固有相角差" name="AngOfs">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>360.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>AngOfs</Val>
							</DAI>
							<DAI name="dU">
								<Val>固有相角差</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线闭锁使能" name="PTFBlkEna">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>PTFBlkEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线闭锁使能</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="同期复归时间" name="SynRsTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>SynRsTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期复归时间</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<GSEControl appID="E1Q1SB26CTRL/LLN0.GO_Gcb2" confRev="1" datSet="dsGOOSE2" desc="GOOSE发送" name="GO_Gcb2" type="GOOSE"/>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC852GG_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model">
								<Val>PAC-852G-G-1</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="硬开入1" inst="1" lnClass="GGIO" lnType="XJ_PAC852GG_CTRL_V01_BinInGGIO1" prefix="BinIn">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="检修状态" name="Ind1">
							<DAI name="d">
								<Val>MantSt</Val>
							</DAI>
							<DAI name="dU">
								<Val>检修状态</Val>
							</DAI>
						</DOI>
						<DOI desc="就地状态" name="Ind2">
							<DAI name="stVal" sAddr="FSP2:B01.FCK3.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>Loc</Val>
							</DAI>
							<DAI name="dU">
								<Val>就地状态</Val>
							</DAI>
						</DOI>
						<DOI desc="解锁状态" name="Ind3">
							<DAI name="stVal" sAddr="FSP3:B01.FCK4.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>UnBlkSt</Val>
							</DAI>
							<DAI name="dU">
								<Val>解锁状态</Val>
							</DAI>
						</DOI>
						<DOI desc="手合同期" name="Ind4">
							<DAI name="stVal" sAddr="FSP4:B01.FCK5.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>ManClsSt</Val>
							</DAI>
							<DAI name="dU">
								<Val>手合同期</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态05/BCD1" name="Ind5">
							<DAI name="stVal" sAddr="FSP5:B01.FCK6.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn5</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入05) 低压侧测控失电告警</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态06/BCD2" name="Ind6">
							<DAI name="stVal" sAddr="FSP6:B01.FCK7.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn6</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入06) 低压侧测控装置告警</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态07/BCD3" name="Ind7">
							<DAI name="stVal" sAddr="FSP7:B01.FCK8.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn7</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入07) 非电量测控失电告警</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态08/BCD4" name="Ind8">
							<DAI name="stVal" sAddr="FSP8:B01.FCK9.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn8</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入08) 非电量测控装置告警</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态09/BCD5" name="Ind9">
							<DAI name="stVal" sAddr="FSP9:B01.FCK10.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn9</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入09)201 断路器弹簧储能超时报警</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态10/BCD6" name="Ind10">
							<DAI name="stVal" sAddr="FSP10:B01.FCK11.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn10</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入10)201 断路器气室补气报警</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态11/抽取电压PT跳位" name="Ind11">
							<DAI name="stVal" sAddr="FSP11:B01.FCK12.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn11</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入11)201 断路器机构储能</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态12/母线电压PT跳位" name="Ind12">
							<DAI name="stVal" sAddr="FSP12:B01.FCK13.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn12</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入12)201 断路器主分SF6气压低闭锁</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态13" name="Ind13">
							<DAI name="stVal" sAddr="FSP13:B01.FCK14.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn13</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入13)201 断路器副分SF6气压低闭锁</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态14" name="Ind14">
							<DAI name="stVal" sAddr="FSP14:B01.FCK15.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn14</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入14)201 断路器弹簧已储能</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态15" name="Ind15">
							<DAI name="stVal" sAddr="FSP15:B01.FCK16.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn15</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入15)201 断路器弹簧未储能</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态16" name="Ind16">
							<DAI name="stVal" sAddr="FSP16:B01.FCK17.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn16</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入16)201 断路器近控</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态17" name="Ind17">
							<DAI name="stVal" sAddr="FSP17:B01.FCK18.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn17</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入17)201汇控柜 隔离接地近控</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态18" name="Ind18">
							<DAI name="stVal" sAddr="FSP18:B01.FCK19.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn18</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入18)201汇控柜 联锁解除信号</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态19" name="Ind19">
							<DAI name="stVal" sAddr="FSP19:B01.FCK20.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn19</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入19)201汇控柜 断路器电机断电信号</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态20" name="Ind20">
							<DAI name="stVal" sAddr="FSP20:B01.FCK21.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn20</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入20)201汇控柜 隔离接地控制断电信号</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态21/断路器位置合位" name="Ind21">
							<DAI name="stVal" sAddr="FSP21:B01.FCK22.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn21</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入21) 201断路器合位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态22/断路器位置分位" name="Ind22">
							<DAI name="stVal" sAddr="FSP22:B01.FCK23.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn22</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入22) 201断路器分位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态23/对象02位置合位" name="Ind23">
							<DAI name="stVal" sAddr="FSP23:B01.FCK24.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn23</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入23) 201-1刀闸合位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态24/对象02位置分位" name="Ind24">
							<DAI name="stVal" sAddr="FSP24:B01.FCK25.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn24</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入24) 201-1刀闸分位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态25/对象03位置合位" name="Ind25">
							<DAI name="stVal" sAddr="FSP25:B01.FCK26.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn25</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入25) 201-2刀闸合位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态26/对象03位置分位" name="Ind26">
							<DAI name="stVal" sAddr="FSP26:B01.FCK27.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn26</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入26) 201-2刀闸分位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态27/对象04位置合位" name="Ind27">
							<DAI name="stVal" sAddr="FSP27:B01.FCK28.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn27</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入27) 201-3刀闸合位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态28/对象04位置分位" name="Ind28">
							<DAI name="stVal" sAddr="FSP28:B01.FCK29.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn28</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入28) 201-3刀闸分位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态29/对象05位置合位" name="Ind29">
							<DAI name="stVal" sAddr="FSP29:B01.FCK30.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn29</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入29) 201-D1地刀合位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态30/对象05位置分位" name="Ind30">
							<DAI name="stVal" sAddr="FSP30:B01.FCK31.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn30</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入30) 201-D1地刀分位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态31/对象06位置合位" name="Ind31">
							<DAI name="stVal" sAddr="FSP31:B01.FCK32.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn31</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入31) 201-D2地刀合位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态32/对象06位置分位" name="Ind32">
							<DAI name="stVal" sAddr="FSP32:B01.FCK33.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn32</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入32) 201-D2地刀分位</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="断路器逻辑" inst="1" lnClass="CILO" lnType="XJ_PAC852GG_CTRL_V01_CILO1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOpn</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器合允许</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器操作允许" name="EnaOp">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象02逻辑" inst="2" lnClass="CILO" lnType="XJ_PAC852GG_CTRL_V01_CILO1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象02分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOpn</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象02分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象02合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象02合允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象02操作允许" name="EnaOp">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象02操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象03逻辑" inst="3" lnClass="CILO" lnType="XJ_PAC852GG_CTRL_V01_CILO1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象03分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOpn</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象03分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象03合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象03合允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象03操作允许" name="EnaOp">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象03操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象04逻辑" inst="4" lnClass="CILO" lnType="XJ_PAC852GG_CTRL_V01_CILO1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象04分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOpn</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象04分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象04合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象04合允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象04操作允许" name="EnaOp">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象04操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象05逻辑" inst="5" lnClass="CILO" lnType="XJ_PAC852GG_CTRL_V01_CILO1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象05分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOpn</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象05分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象05合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象05合允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象05操作允许" name="EnaOp">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象05操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象06逻辑" inst="6" lnClass="CILO" lnType="XJ_PAC852GG_CTRL_V01_CILO1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象06分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOpn</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象06分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象06合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象06合允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象06操作允许" name="EnaOp">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象06操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象07逻辑" inst="7" lnClass="CILO" lnType="XJ_PAC852GG_CTRL_V01_CILO1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象07分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOpn</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象07分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象07合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象07合允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象07操作允许" name="EnaOp">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象07操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象08逻辑" inst="8" lnClass="CILO" lnType="XJ_PAC852GG_CTRL_V01_CILO1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象08分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOpn</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象08分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象08合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象08合允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象08操作允许" name="EnaOp">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象08操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象09逻辑" inst="9" lnClass="CILO" lnType="XJ_PAC852GG_CTRL_V01_CILO1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象09分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOpn</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象09分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象09合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象09合允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象09操作允许" name="EnaOp">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象09操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="硬开入2" inst="2" lnClass="GGIO" lnType="XJ_PAC852GG_CTRL_V01_BinInGGIO1" prefix="BinIn">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态33/对象07位置合位" name="Ind1">
							<DAI name="stVal" sAddr="FSP33:B01.FCK34.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn1</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入33) 201-D3地刀合位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态34/对象07位置分位" name="Ind2">
							<DAI name="stVal" sAddr="FSP34:B01.FCK35.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn2</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入34) 201-D3地刀分位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态35/对象08位置合位" name="Ind3">
							<DAI name="stVal" sAddr="FSP35:B01.FCK36.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn3</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入35) 对象8合位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态36/对象08位置分位" name="Ind4">
							<DAI name="stVal" sAddr="FSP36:B01.FCK37.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn4</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入36) 对象8分位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态37/对象09位置合位" name="Ind5">
							<DAI name="stVal" sAddr="FSP37:B01.FCK38.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn5</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入37) 对象9合位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态38/对象09位置分位" name="Ind6">
							<DAI name="stVal" sAddr="FSP38:B01.FCK39.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn6</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入38) 对象9分位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态39" name="Ind7">
							<DAI name="stVal" sAddr="FSP39:B01.FCK40.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn7</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入39)201汇控柜 隔离接地电机断电信号</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态40" name="Ind8">
							<DAI name="stVal" sAddr="FSP40:B01.FCK41.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn8</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入40)201汇控柜 辅助回路断电信号</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态41" name="Ind9">
							<DAI name="stVal" sAddr="FSP41:B01.FCK42.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn9</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入41)201汇控柜 加热回路断电</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态42" name="Ind10">
							<DAI name="stVal" sAddr="FSP42:B01.FCK43.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn10</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入42)201汇控柜 信号回路断电</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态43" name="Ind11">
							<DAI name="stVal" sAddr="FSP43:B01.FCK44.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn11</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入43)201汇控柜 DV故障信号</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态44" name="Ind12">
							<DAI name="stVal" sAddr="FSP44:B01.FCK45.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn12</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入44)201汇控柜 DV无电信号</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态45" name="Ind13">
							<DAI name="stVal" sAddr="FSP45:B01.FCK46.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn13</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入45)201汇控柜 其他气室补气报警</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态46" name="Ind14">
							<DAI name="stVal" sAddr="FSP46:B01.FCK47.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn14</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入46)201汇控柜 交流环网空开失电</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态47" name="Ind15">
							<DAI name="stVal" sAddr="FSP47:B01.FCK48.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn15</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入47)#1主变C套 第一组控制回路断线</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态48" name="Ind16">
							<DAI name="stVal" sAddr="FSP48:B01.FCK49.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn16</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入48)#1主变C套 第二组控制回路断线</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态49" name="Ind17">
							<DAI name="stVal" sAddr="FSP49:B01.FCK50.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn17</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入49)#1主变C套 第一组电源监视</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态50" name="Ind18">
							<DAI name="stVal" sAddr="FSP50:B01.FCK51.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn18</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入50)#1主变C套 第二组电源监视</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态51" name="Ind19">
							<DAI name="stVal" sAddr="FSP51:B01.FCK52.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn19</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入51)#1主变C套 第一组跳闸出口</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态52" name="Ind20">
							<DAI name="stVal" sAddr="FSP52:B01.FCK53.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn20</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入52)#1主变C套 第二组跳闸出口</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态53" name="Ind21">
							<DAI name="stVal" sAddr="FSP53:B01.FCK54.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn21</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入53)#1主变C套 事故总信号</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态54" name="Ind22">
							<DAI name="stVal" sAddr="FSP54:B01.FCK55.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn22</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入54)#1主变A套 切换继电器同时动作</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态55" name="Ind23">
							<DAI name="stVal" sAddr="FSP55:B01.FCK56.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn23</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入55)#1主变A套 致PT失压(或直流消失)</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态56" name="Ind24">
							<DAI name="stVal" sAddr="FSP56:B01.FCK57.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn24</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入56)#1主变A套 保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态57" name="Ind25">
							<DAI name="stVal" sAddr="FSP57:B01.FCK58.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn25</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入57)#1主变A套 过负荷</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态58" name="Ind26">
							<DAI name="stVal" sAddr="FSP58:B01.FCK59.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn26</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入58)#1主变A套 保护运行异常</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态59" name="Ind27">
							<DAI name="stVal" sAddr="FSP59:B01.FCK60.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn27</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入59)#1主变A套 装置失电告警</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态60" name="Ind28">
							<DAI name="stVal" sAddr="FSP60:B01.FCK61.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn28</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入60)#1主变A套 跳高压侧压板投退</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态61" name="Ind29">
							<DAI name="stVal" sAddr="FSP61:B01.FCK62.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn29</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入61)#1主变A套 启动高压侧失灵压板投退</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态62" name="Ind30">
							<DAI name="stVal" sAddr="FSP62:B01.FCK63.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn30</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入62)#1主变A套 解除高压侧复压闭锁压板</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态63" name="Ind31">
							<DAI name="stVal" sAddr="FSP63:B01.FCK64.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn31</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入63)#1主变A套 跳高压侧母联压板投退</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态64" name="Ind32">
							<DAI name="stVal" sAddr="FSP64:B01.FCK65.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn32</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入64)#1主变A套 跳低1分支压板投退</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="硬开入3" inst="3" lnClass="GGIO" lnType="XJ_PAC852GG_CTRL_V01_BinInGGIO3" prefix="BinIn">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态65" name="Ind1">
							<DAI name="stVal" sAddr="FSP65:B01.FCK66.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn1</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入65) </Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态66" name="Ind2">
							<DAI name="stVal" sAddr="FSP66:B01.FCK67.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn2</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入66) </Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态67" name="Ind3">
							<DAI name="stVal" sAddr="FSP67:B01.FCK68.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn3</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入67)#1主变B套 切换继电器电源消失</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态68" name="Ind4">
							<DAI name="stVal" sAddr="FSP68:B01.FCK69.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn4</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入68)#1主变B套 切换继电器同时动作</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态69" name="Ind5">
							<DAI name="stVal" sAddr="FSP69:B01.FCK70.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn5</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入69)#1主变B套 装置闭锁</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态70" name="Ind6">
							<DAI name="stVal" sAddr="FSP70:B01.FCK71.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn6</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入70)#1主变B套 装置报警</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态71" name="Ind7">
							<DAI name="stVal" sAddr="FSP71:B01.FCK72.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn7</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入71)#1主变B套 过负荷</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态72" name="Ind8">
							<DAI name="stVal" sAddr="FSP72:B01.FCK73.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn8</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入72)#1主变B套 跳闸信号</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态73" name="Ind9">
							<DAI name="stVal" sAddr="FSP73:B01.FCK74.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn9</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入73)#1主变B套 跳高压侧压板投退</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态74" name="Ind10">
							<DAI name="stVal" sAddr="FSP74:B01.FCK75.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn10</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入74)#1主变B套 启动高压侧失灵压板投退</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态75" name="Ind11">
							<DAI name="stVal" sAddr="FSP75:B01.FCK76.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn11</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入75)#1主变B套 解除高压侧复压闭锁压板</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态76" name="Ind12">
							<DAI name="stVal" sAddr="FSP76:B01.FCK77.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn12</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入76)#1主变B套 跳高压侧母联压板投退</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态77" name="Ind13">
							<DAI name="stVal" sAddr="FSP77:B01.FCK78.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn13</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入77)#1主变B套 跳低1分支压板投退</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态78" name="Ind14">
							<DAI name="stVal" sAddr="FSP78:B01.FCK79.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn14</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态78</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态79" name="Ind15">
							<DAI name="stVal" sAddr="FSP79:B01.FCK80.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn15</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态79</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态80" name="Ind16">
							<DAI name="stVal" sAddr="FSP80:B01.FCK81.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn16</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态80</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态81" name="Ind17">
							<DAI name="stVal" sAddr="FSP81:B01.FCK82.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn17</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态81</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态82" name="Ind18">
							<DAI name="stVal" sAddr="FSP82:B01.FCK83.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn18</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态82</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态83" name="Ind19">
							<DAI name="stVal" sAddr="FSP83:B01.FCK84.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn19</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态83</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态84" name="Ind20">
							<DAI name="stVal" sAddr="FSP84:B01.FCK85.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn20</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态84</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态85" name="Ind21">
							<DAI name="stVal" sAddr="FSP85:B01.FCK86.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn21</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态85</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态86" name="Ind22">
							<DAI name="stVal" sAddr="FSP86:B01.FCK87.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn22</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态86</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态87" name="Ind23">
							<DAI name="stVal" sAddr="FSP87:B01.FCK88.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn23</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态87</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态88" name="Ind24">
							<DAI name="stVal" sAddr="FSP88:B01.FCK89.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn24</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态88</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态89" name="Ind25">
							<DAI name="stVal" sAddr="FSP89:B01.FCK90.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn25</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态89</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态90" name="Ind26">
							<DAI name="stVal" sAddr="FSP90:B01.FCK91.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn26</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态90</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态91" name="Ind27">
							<DAI name="stVal" sAddr="FSP91:B01.FCK92.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn27</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态91</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="断路器位置" inst="1" lnClass="XSWI" lnType="XJ_PAC852GG_CTRL_V01_CBXSWI1" prefix="CB">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器位置" name="Pos">
							<DAI name="stVal" sAddr="FDP92:B01.FCK93.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象02位置" inst="2" lnClass="XSWI" lnType="XJ_PAC852GG_CTRL_V01_CBXSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="对象02位置" name="Pos">
							<DAI name="stVal" sAddr="FDP93:B01.FCK94.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象02位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象03位置" inst="3" lnClass="XSWI" lnType="XJ_PAC852GG_CTRL_V01_CBXSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="对象03位置" name="Pos">
							<DAI name="stVal" sAddr="FDP94:B01.FCK95.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象03位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象04位置" inst="4" lnClass="XSWI" lnType="XJ_PAC852GG_CTRL_V01_CBXSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="对象04位置" name="Pos">
							<DAI name="stVal" sAddr="FDP95:B01.FCK96.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象04位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象05位置" inst="5" lnClass="XSWI" lnType="XJ_PAC852GG_CTRL_V01_CBXSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="对象05位置" name="Pos">
							<DAI name="stVal" sAddr="FDP96:B01.FCK97.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象05位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象06位置" inst="6" lnClass="XSWI" lnType="XJ_PAC852GG_CTRL_V01_CBXSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="对象06位置" name="Pos">
							<DAI name="stVal" sAddr="FDP97:B01.FCK98.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象06位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象07位置" inst="7" lnClass="XSWI" lnType="XJ_PAC852GG_CTRL_V01_CBXSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="对象07位置" name="Pos">
							<DAI name="stVal" sAddr="FDP98:B01.FCK99.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象07位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象08位置" inst="8" lnClass="XSWI" lnType="XJ_PAC852GG_CTRL_V01_CBXSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="对象08位置" name="Pos">
							<DAI name="stVal" sAddr="FDP99:B01.FCK100.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象08位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象09位置" inst="9" lnClass="XSWI" lnType="XJ_PAC852GG_CTRL_V01_CBXSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="对象09位置" name="Pos">
							<DAI name="stVal" sAddr="FDP100:B01.FCK101.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象09位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="断路器强制合" inst="1" lnClass="CSWI" lnType="XJ_PAC852GG_CTRL_V01_CBCSWI1" prefix="CB">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK0:B01.YK1.SDout-1.RLT010F005D"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>201断路器</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="断路器同期合" inst="1" lnClass="CSWI" lnType="XJ_PAC852GG_CTRL_V01_CBCSWI1" prefix="CBSyn">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器同期合" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK3:B01.YK4.SDout-1.RLT010F005D"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器同期合</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="断路器无压合" inst="1" lnClass="CSWI" lnType="XJ_PAC852GG_CTRL_V01_CBCSWI1" prefix="CBDea">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器无压合" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK6:B01.YK7.SDout-1.RLT010F005D"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器无压合</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="断路器普通合" inst="1" lnClass="CSWI" lnType="XJ_PAC852GG_CTRL_V01_CBCSWI1" prefix="CBGen">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器普通合" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK9:B01.YK10.SDout-1.RLT010F005D"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器普通合</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象02控制" inst="2" lnClass="CSWI" lnType="XJ_PAC852GG_CTRL_V01_CBCSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象02" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK12:B01.YK13.SDout-1.RLT010F005E"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>201-1刀闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象03控制" inst="3" lnClass="CSWI" lnType="XJ_PAC852GG_CTRL_V01_CBCSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象03" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK15:B01.YK16.SDout-1.RLT010F005F"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>201-2刀闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象04控制" inst="4" lnClass="CSWI" lnType="XJ_PAC852GG_CTRL_V01_CBCSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象04" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK18:B01.YK19.SDout-1.RLT010F0060"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>201-3刀闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象05控制" inst="5" lnClass="CSWI" lnType="XJ_PAC852GG_CTRL_V01_CBCSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象05" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK21:B01.YK22.SDout-1.RLT010F0061"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>201-D1地刀</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象06控制" inst="6" lnClass="CSWI" lnType="XJ_PAC852GG_CTRL_V01_CBCSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象06" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK24:B01.YK25.SDout-1.RLT010F0062"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>201-D2地刀</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象07控制" inst="7" lnClass="CSWI" lnType="XJ_PAC852GG_CTRL_V01_CBCSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象07" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK27:B01.YK28.SDout-1.RLT010F0063"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>201-D3地刀</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象08控制" inst="8" lnClass="CSWI" lnType="XJ_PAC852GG_CTRL_V01_CBCSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象08" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK30:B01.YK31.SDout-1.RLT010F0064"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象08</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象09控制" inst="9" lnClass="CSWI" lnType="XJ_PAC852GG_CTRL_V01_CBCSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象09" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK33:B01.YK34.SDout-1.RLT010F0065"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象09</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="复归1" inst="1" lnClass="GAPC" lnType="XJ_PAC852GG_CTRL_V01_GAPC1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="复归1" name="SPCSO">
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK36:B01.YK37.SDout-1.RLT010F0000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCSO</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="复归2" inst="2" lnClass="GAPC" lnType="XJ_PAC852GG_CTRL_V01_GAPC1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="复归2" name="SPCSO">
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK38:B01.YK39.SDout-1.RLT010F0000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCSO</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="复归3" inst="3" lnClass="GAPC" lnType="XJ_PAC852GG_CTRL_V01_GAPC1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="复归3" name="SPCSO">
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK40:B01.YK41.SDout-1.RLT010F0000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCSO</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归3</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="复归4" inst="4" lnClass="GAPC" lnType="XJ_PAC852GG_CTRL_V01_GAPC1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="复归4" name="SPCSO">
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK42:B01.YK43.SDout-1.RLT010F0000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCSO</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归4</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="复归5" inst="5" lnClass="GAPC" lnType="XJ_PAC852GG_CTRL_V01_GAPC1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="复归5" name="SPCSO">
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK44:B01.YK45.SDout-1.RLT010F0000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCSO</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="复归6" inst="6" lnClass="GAPC" lnType="XJ_PAC852GG_CTRL_V01_GAPC1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="复归6" name="SPCSO">
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK46:B01.YK47.SDout-1.RLT010F0000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCSO</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归6</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="复归7" inst="7" lnClass="GAPC" lnType="XJ_PAC852GG_CTRL_V01_GAPC1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="复归7" name="SPCSO">
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK48:B01.YK49.SDout-1.RLT010F0000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCSO</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归7</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="复归8" inst="8" lnClass="GAPC" lnType="XJ_PAC852GG_CTRL_V01_GAPC1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="复归8" name="SPCSO">
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK50:B01.YK51.SDout-1.RLT010F0000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCSO</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归8</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="调压" inst="1" lnClass="ATCC" lnType="XJ_PAC852GG_CTRL_V01_ATCC1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="CtlV描述" name="CtlV">
							<DAI name="dU">
								<Val>CtlV描述</Val>
							</DAI>
						</DOI>
						<DOI desc="档位" name="TapChg">
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="valWTr">
								<DAI name="posVal" sAddr="FYK52:B01.YK53.SDout-1.RLT010F0001"/>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>0</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>TapChg</Val>
							</DAI>
							<DAI name="dU">
								<Val>档位</Val>
							</DAI>
						</DOI>
						<DOI desc="ParOp描述" name="ParOp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>ParOp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="互锁状态输出" inst="1" lnClass="GGIO" lnType="XJ_PAC852GG_CTRL_V01_GOGGIO1" prefix="GO">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点备用输出" name="SPCSO1">
							<DAI name="stVal" sAddr="SOS1:B01.SOUT2.SDout12.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点备用输出</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="互锁双点输入" inst="3" lnClass="GGIO" lnType="XJ_PAC852GG_CTRL_V01_GOINGGIO3" prefix="GOIN">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入1" name="DPCSO1">
							<DAI name="stVal" sAddr="FDP101:B01.FCK102.SDin16.RLT00000000,SDin17.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI1</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入1</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入2" name="DPCSO2">
							<DAI name="stVal" sAddr="FDP102:B01.FCK103.SDin18.RLT00000000,SDin19.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI2</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入2</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入3" name="DPCSO3">
							<DAI name="stVal" sAddr="FDP103:B01.FCK104.SDin20.RLT00000000,SDin21.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI3</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入3</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入4" name="DPCSO4">
							<DAI name="stVal" sAddr="FDP104:B01.FCK105.SDin22.RLT00000000,SDin23.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI4</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入4</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入5" name="DPCSO5">
							<DAI name="stVal" sAddr="FDP105:B01.FCK106.SDin24.RLT00000000,SDin25.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI5</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入5</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入6" name="DPCSO6">
							<DAI name="stVal" sAddr="FDP106:B01.FCK107.SDin26.RLT00000000,SDin27.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI6</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入6</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入7" name="DPCSO7">
							<DAI name="stVal" sAddr="FDP107:B01.FCK108.SDin28.RLT00000000,SDin29.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI7</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入7</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入8" name="DPCSO8">
							<DAI name="stVal" sAddr="FDP108:B01.FCK109.SDin30.RLT00000000,SDin31.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI8</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入8</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入9" name="DPCSO9">
							<DAI name="stVal" sAddr="FDP109:B01.FCK110.SDin32.RLT00000000,SDin33.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI9</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入9</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入10" name="DPCSO10">
							<DAI name="stVal" sAddr="FDP110:B01.FCK111.SDin34.RLT00000000,SDin35.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI10</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入10</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入11" name="DPCSO11">
							<DAI name="stVal" sAddr="FDP111:B01.FCK112.SDin36.RLT00000000,SDin37.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI11</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入11</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入12" name="DPCSO12">
							<DAI name="stVal" sAddr="FDP112:B01.FCK113.SDin38.RLT00000000,SDin39.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI12</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入12</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入13" name="DPCSO13">
							<DAI name="stVal" sAddr="FDP113:B01.FCK114.SDin40.RLT00000000,SDin41.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI13</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入13</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入14" name="DPCSO14">
							<DAI name="stVal" sAddr="FDP114:B01.FCK115.SDin42.RLT00000000,SDin43.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI14</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入14</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入15" name="DPCSO15">
							<DAI name="stVal" sAddr="FDP115:B01.FCK116.SDin44.RLT00000000,SDin45.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI15</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入15</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入16" name="DPCSO16">
							<DAI name="stVal" sAddr="FDP116:B01.FCK117.SDin46.RLT00000000,SDin47.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI16</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入16</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入17" name="DPCSO17">
							<DAI name="stVal" sAddr="FDP117:B01.FCK118.SDin48.RLT00000000,SDin49.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI17</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入17</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入18" name="DPCSO18">
							<DAI name="stVal" sAddr="FDP118:B01.FCK119.SDin50.RLT00000000,SDin51.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI18</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入18</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入19" name="DPCSO19">
							<DAI name="stVal" sAddr="FDP119:B01.FCK120.SDin52.RLT00000000,SDin53.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI19</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入19</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入20" name="DPCSO20">
							<DAI name="stVal" sAddr="FDP120:B01.FCK121.SDin54.RLT00000000,SDin55.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI20</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入20</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入21" name="DPCSO21">
							<DAI name="stVal" sAddr="FDP121:B01.FCK122.SDin56.RLT00000000,SDin57.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI21</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入21</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入22" name="DPCSO22">
							<DAI name="stVal" sAddr="FDP122:B01.FCK123.SDin58.RLT00000000,SDin59.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI22</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入22</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入23" name="DPCSO23">
							<DAI name="stVal" sAddr="FDP123:B01.FCK124.SDin60.RLT00000000,SDin61.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI23</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入23</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入24" name="DPCSO24">
							<DAI name="stVal" sAddr="FDP124:B01.FCK125.SDin62.RLT00000000,SDin63.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI24</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入24</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入25" name="DPCSO25">
							<DAI name="stVal" sAddr="FDP125:B01.FCK126.SDin64.RLT00000000,SDin65.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI25</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入25</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入26" name="DPCSO26">
							<DAI name="stVal" sAddr="FDP126:B01.FCK127.SDin66.RLT00000000,SDin67.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI26</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入26</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入27" name="DPCSO27">
							<DAI name="stVal" sAddr="FDP127:B01.FCK128.SDin68.RLT00000000,SDin69.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI27</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入27</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入28" name="DPCSO28">
							<DAI name="stVal" sAddr="FDP128:B01.FCK129.SDin70.RLT00000000,SDin71.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI28</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入28</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入29" name="DPCSO29">
							<DAI name="stVal" sAddr="FDP129:B01.FCK130.SDin72.RLT00000000,SDin73.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI29</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入29</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入30" name="DPCSO30">
							<DAI name="stVal" sAddr="FDP130:B01.FCK131.SDin74.RLT00000000,SDin75.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI30</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入30</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入31" name="DPCSO31">
							<DAI name="stVal" sAddr="FDP131:B01.FCK132.SDin76.RLT00000000,SDin77.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI31</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入31</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入32" name="DPCSO32">
							<DAI name="stVal" sAddr="FDP132:B01.FCK133.SDin78.RLT00000000,SDin79.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI32</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="互锁单点输入" inst="2" lnClass="GGIO" lnType="XJ_PAC852GG_CTRL_V01_GOINGGIO2" prefix="GOIN">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入1" name="SPCSO1">
							<DAI name="stVal" sAddr="FSP133:B01.FCK134.SDin0.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI1</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入1</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入2" name="SPCSO2">
							<DAI name="stVal" sAddr="FSP134:B01.FCK135.SDin1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI2</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入2</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入3" name="SPCSO3">
							<DAI name="stVal" sAddr="FSP135:B01.FCK136.SDin2.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI3</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入3</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入4" name="SPCSO4">
							<DAI name="stVal" sAddr="FSP136:B01.FCK137.SDin3.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI4</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入4</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入5" name="SPCSO5">
							<DAI name="stVal" sAddr="FSP137:B01.FCK138.SDin4.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI5</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入5</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入6" name="SPCSO6">
							<DAI name="stVal" sAddr="FSP138:B01.FCK139.SDin5.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI6</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入6</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入7" name="SPCSO7">
							<DAI name="stVal" sAddr="FSP139:B01.FCK140.SDin6.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI7</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入7</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入8" name="SPCSO8">
							<DAI name="stVal" sAddr="FSP140:B01.FCK141.SDin7.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI8</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入8</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入9" name="SPCSO9">
							<DAI name="stVal" sAddr="FSP141:B01.FCK142.SDin8.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI9</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入9</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入10" name="SPCSO10">
							<DAI name="stVal" sAddr="FSP142:B01.FCK143.SDin9.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI10</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入10</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入11" name="SPCSO11">
							<DAI name="stVal" sAddr="FSP143:B01.FCK144.SDin10.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI11</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入11</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入12" name="SPCSO12">
							<DAI name="stVal" sAddr="FSP144:B01.FCK145.SDin11.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI12</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入12</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入13" name="SPCSO13">
							<DAI name="stVal" sAddr="FSP145:B01.FCK146.SDin12.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI13</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入13</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入14" name="SPCSO14">
							<DAI name="stVal" sAddr="FSP146:B01.FCK147.SDin13.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI14</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入14</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入15" name="SPCSO15">
							<DAI name="stVal" sAddr="FSP147:B01.FCK148.SDin14.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI15</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入15</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入16" name="SPCSO16">
							<DAI name="stVal" sAddr="FSP148:B01.FCK149.SDin15.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI16</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入16</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="互锁浮点输入" inst="1" lnClass="GGIO" lnType="XJ_PAC852GG_CTRL_V01_GOINGGIO1" prefix="GOIN">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入1" name="AnIn1">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL149:B01.FCK150.FDin0.RLT010F0096"/>
							</SDI>
							<DAI name="d">
								<Val>IntLockAnIn1</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁浮点输入1</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入2" name="AnIn2">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL150:B01.FCK151.FDin1.RLT010F0097"/>
							</SDI>
							<DAI name="d">
								<Val>IntLockAnIn2</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁浮点输入2</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入3" name="AnIn3">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL151:B01.FCK152.FDin2.RLT010F0098"/>
							</SDI>
							<DAI name="d">
								<Val>IntLockAnIn3</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁浮点输入3</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入4" name="AnIn4">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL152:B01.FCK153.FDin3.RLT010F0099"/>
							</SDI>
							<DAI name="d">
								<Val>IntLockAnIn4</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁浮点输入4</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入5" name="AnIn5">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL153:B01.FCK154.FDin4.RLT010F009A"/>
							</SDI>
							<DAI name="d">
								<Val>IntLockAnIn5</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁浮点输入5</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入6" name="AnIn6">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL154:B01.FCK155.FDin5.RLT010F009B"/>
							</SDI>
							<DAI name="d">
								<Val>IntLockAnIn6</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁浮点输入6</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入7" name="AnIn7">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL155:B01.FCK156.FDin6.RLT010F009C"/>
							</SDI>
							<DAI name="d">
								<Val>IntLockAnIn7</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁浮点输入7</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入8" name="AnIn8">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL156:B01.FCK157.FDin7.RLT010F009D"/>
							</SDI>
							<DAI name="d">
								<Val>IntLockAnIn8</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁浮点输入8</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED configVersion="V1.00" desc="#1主变 低压侧测控" manufacturer="XJDQ" name="E1Q1SB27" type="PAC-852G">
		<Private type="ObjectID"/>
		<Private type="IED virtual terminal conection CRC">8FB8DBB3</Private>
		<Private type="IED icd file CRC">C6BBC924</Private>
		<Services>
			<DynAssociation/>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<SetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="13" maxAttributes="256"/>
			<ReadWrite/>
			<ConfReportControl max="144"/>
			<GetCBValues/>
			<ReportSettings bufTime="Dyn" cbName="Conf" datSet="Conf" intgPd="Dyn" optFields="Dyn" rptID="Dyn" trgOps="Dyn"/>
			<LogSettings cbName="Conf" datSet="Conf" intgPd="Fix" logEna="Dyn" trgOps="Fix"/>
			<GSESettings appID="Conf" cbName="Conf" datSet="Conf"/>
			<GOOSE max="2"/>
			<FileHandling/>
			<ConfLNs fixLnInst="true" fixPrefix="true"/>
		</Services>
		<AccessPoint desc="站控层" name="S1">
			<Server timeout="30">
				<Authentication/>
				<LDevice desc="公用" inst="LD0">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC852GG_LD0_V01_LLN0_X001">
						<DataSet desc="软压板" name="dsRelayEna">
							<FCDA doName="FunEna1" fc="ST" ldInst="LD0" lnClass="LLN0" prefix=""/>
							<FCDA doName="FunEna2" fc="ST" ldInst="LD0" lnClass="LLN0" prefix=""/>
							<FCDA doName="FunEna3" fc="ST" ldInst="LD0" lnClass="LLN0" prefix=""/>
							<FCDA doName="SynChk" fc="ST" ldInst="LD0" lnClass="LLN0" prefix=""/>
							<FCDA doName="DeaChk" fc="ST" ldInst="LD0" lnClass="LLN0" prefix=""/>
							<FCDA doName="NotChk" fc="ST" ldInst="LD0" lnClass="LLN0" prefix=""/>
						</DataSet>
						<DataSet desc="故障信号" name="dsAlarm">
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
						</DataSet>
						<DataSet desc="告警信号" name="dsWarning">
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm9" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm10" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm12" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="HostTPortAlm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostTSrvAlm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostContAlm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="通信工况" name="dsCommState">
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm9" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm10" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm12" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm13" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm14" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm15" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm16" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm17" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm18" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm19" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
						</DataSet>
						<DataSet desc="遥测" name="dsAin">
							<FCDA doName="Vol1" fc="MX" ldInst="LD0" lnClass="SPVT" lnInst="1" prefix=""/>
							<FCDA doName="Tmp" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="1" prefix=""/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayEna" desc="软压板" intgPd="0" name="brcbRelayEna" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsAlarm" desc="故障信号" intgPd="0" name="brcbAlarm" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsWarning" desc="告警信号" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsCommState" desc="通信工况" intgPd="0" name="brcbCommState" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="dsAin" desc="遥测" intgPd="10000" name="urcbAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="复归信号" name="LEDRs">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归信号</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线告警压板" name="FunEna1">
							<DAI name="stVal" sAddr="RYB0:B01.SJP1.SDout-1.RLT01040001"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>PTBrkVirEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线告警压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线告警压板" name="FunEna2">
							<DAI name="stVal" sAddr="RYB1:B01.SJP2.SDout-1.RLT01040002"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>CTBrkVirEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>CT断线告警压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="零序越限告警压板" name="FunEna3">
							<DAI name="stVal" sAddr="RYB2:B01.SJP3.SDout-1.RLT01040003"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>ZerOvRanVirEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序越限告警压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="检同期压板" name="SynChk">
							<DAI name="stVal" sAddr="RYB3:B01.SJP4.SDout-1.RLT01040004"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>SynChk</Val>
							</DAI>
							<DAI name="dU">
								<Val>检同期压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="检无压压板" name="DeaChk">
							<DAI name="stVal" sAddr="RYB4:B01.SJP5.SDout-1.RLT01040005"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>DeaChk</Val>
							</DAI>
							<DAI name="dU">
								<Val>检无压压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="不检压板" name="NotChk">
							<DAI name="stVal" sAddr="RYB5:B01.SJP6.SDout-1.RLT01040006"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>NotChk</Val>
							</DAI>
							<DAI name="dU">
								<Val>不检压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC852GG_LD0_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model">
								<Val>PAC-852G-G-1</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
						<DOI desc="全站过程层虚端子配置CRC版本" name="SASPinCrc">
							<DAI name="dU">
								<Val>全站过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="setVal">
								<Val>76CE5AB0</Val>
							</DAI>
						</DOI>
						<DOI desc="IED过程层虚端子配置CRC版本" name="IEDPinCrc">
							<DAI name="dU">
								<Val>IED过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="setVal">
								<Val>8FB8DBB3</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置告警" inst="1" lnClass="GGIO" lnType="XJ_PAC852GG_LD0_V01_DevAlmGGIO1" prefix="DevAlm">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="装置异常" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>DevAbn</Val>
							</DAI>
							<DAI name="dU">
								<Val>装置异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="事件告警" inst="1" lnClass="GGIO" lnType="XJ_PAC852GG_LD0_V01_AlmGGIO1_X001" prefix="Alm">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>PTBrk</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线" name="Alm2">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>CTBrk</Val>
							</DAI>
							<DAI name="dU">
								<Val>CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="3U0越限" name="Alm3">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>3U0OvRan</Val>
							</DAI>
							<DAI name="dU">
								<Val>3U0越限</Val>
							</DAI>
						</DOI>
						<DOI desc="3I0越限" name="Alm4">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>3I0OvRan</Val>
							</DAI>
							<DAI name="dU">
								<Val>3I0越限</Val>
							</DAI>
						</DOI>
						<DOI desc="同期无压条件不满足" name="Alm5">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>ChkDeaInd</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期无压条件不满足</Val>
							</DAI>
						</DOI>
						<DOI desc="同期有压条件不满足" name="Alm6">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>ChkLivInd</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期有压条件不满足</Val>
							</DAI>
						</DOI>
						<DOI desc="同期压差不满足" name="Alm7">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>VInd</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期压差不满足</Val>
							</DAI>
						</DOI>
						<DOI desc="同期频差不满足" name="Alm8">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>HzInd</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期频差不满足</Val>
							</DAI>
						</DOI>
						<DOI desc="同期角差不满足" name="Alm9">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>AngInd</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期角差不满足</Val>
							</DAI>
						</DOI>
						<DOI desc="同期频率滑差不满足" name="Alm10">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>RteHzInd</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期频率滑差不满足</Val>
							</DAI>
						</DOI>
						<DOI desc="同期PT断线闭锁" name="Alm11">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>PTFBlkSyn</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期PT断线闭锁</Val>
							</DAI>
						</DOI>
						<DOI desc="同期数据异常" name="Alm12">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>SynDataAbn</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期数据异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对时状态" inst="1" lnClass="LTSM" lnType="XJ_PAC852GG_LD0_V01_LTSM1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对时状态" name="NamPlt">
							<DAI name="dU">
								<Val>对时状态</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="对时信号状态" name="HostTPortAlm">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>HostTPortAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>对时信号状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="对时服务状态" name="HostTSrvAlm">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>HostTSrvAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>对时服务状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="时间跳变侦测状态" name="HostContAlm">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>HostContAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>时间跳变侦测状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="站控层GS链路告警" inst="1" lnClass="GGIO" lnType="XJ_PAC852GG_LD0_V01_GOAlmGGIO1" prefix="GOAlm">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GOOSE总告警" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GOOSE总告警</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO01-A网中断" name="Alm2">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr01</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO01-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO01-B网中断" name="Alm3">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr01</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO01-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO02-A网中断" name="Alm4">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr02</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO02-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO02-B网中断" name="Alm5">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr02</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO02-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO03-A网中断" name="Alm6">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr03</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO03-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO03-B网中断" name="Alm7">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr03</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO03-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO04-A网中断" name="Alm8">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr04</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO04-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO04-B网中断" name="Alm9">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr04</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO04-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO05-A网中断" name="Alm10">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr05</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO05-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO05-B网中断" name="Alm11">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr05</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO05-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO06-A网中断" name="Alm12">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr06</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO06-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO06-B网中断" name="Alm13">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr06</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO06-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO07-A网中断" name="Alm14">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr07</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO07-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO07-B网中断" name="Alm15">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr07</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO07-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO08-A网中断" name="Alm16">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr08</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO08-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO08-B网中断" name="Alm17">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr08</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO08-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO09-A网中断" name="Alm18">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr09</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO09-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO09-B网中断" name="Alm19">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr09</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO09-B网中断</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="电源电压" inst="1" lnClass="SPVT" lnType="XJ_PAC852GG_LD0_V01_SPVT1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="电源电压" name="NamPlt">
							<DAI name="dU">
								<Val>电源电压</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="内部工作电压1" name="Vol1">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC3:B01.Run4.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>Vol1</Val>
							</DAI>
							<DAI name="dU">
								<Val>内部工作电压1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置温度" inst="1" lnClass="STMP" lnType="XJ_PAC852GG_LD0_V01_STMP1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="装置温度" name="Tmp">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC5:B01.Run6.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>Tmp</Val>
							</DAI>
							<DAI name="dU">
								<Val>装置温度</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="测量" inst="MEAS">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC852GG_MEAS_V01_LLN0">
						<DataSet desc="装置参数" name="dsParameter">
							<FCDA doName="StrVal1" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="StrVal2" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="StrVal3" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="StrVal4" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="StrVal5" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="StrVal6" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="VRtg" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="1" prefix=""/>
							<FCDA doName="VRtgSnd" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="1" prefix=""/>
							<FCDA doName="VRtg" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="2" prefix=""/>
							<FCDA doName="VRtgSnd" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="2" prefix=""/>
							<FCDA doName="VRtg" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="3" prefix=""/>
							<FCDA doName="VRtgSnd" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="3" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="MEAS" lnClass="TCTR" lnInst="1" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="MEAS" lnClass="TCTR" lnInst="1" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="MEAS" lnClass="TCTR" lnInst="2" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="MEAS" lnClass="TCTR" lnInst="2" prefix=""/>
						</DataSet>
						<DataSet desc="遥测" name="dsAin">
							<FCDA doName="Ain1" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="DC"/>
							<FCDA doName="Ain2" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="DC"/>
							<FCDA doName="Ain3" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="DC"/>
							<FCDA doName="PPV.phsAB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="PPV.phsBC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="PPV.phsCA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="PhV.phsA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="Hz" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="TotW" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="TotVAr" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="TotPF" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="A.neut" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="PhV.neut" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Lin"/>
							<FCDA doName="Vol1" fc="MX" ldInst="MEAS" lnClass="MMXN" lnInst="1" prefix="Rsyn"/>
							<FCDA doName="Hz1" fc="MX" ldInst="MEAS" lnClass="MMXN" lnInst="1" prefix="Rsyn"/>
						</DataSet>
						<DataSet desc="GOOSE浮点发送" name="dsGOOSE1">
							<FCDA daName="mag.f" doName="AnIn1" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="GO"/>
							<FCDA daName="q" doName="AnIn1" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="GO"/>
						</DataSet>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="dsAin" desc="遥测" intgPd="10000" name="urcbAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="电流电压变化死区" name="StrVal1">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>AVChgDeaBnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>电流电压变化死区</Val>
							</DAI>
						</DOI>
						<DOI desc="电流电压归零死区" name="StrVal2">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>AVZroDeaBnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>电流电压归零死区</Val>
							</DAI>
						</DOI>
						<DOI desc="功率变化死区" name="StrVal3">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>WattChgDeaBnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>功率变化死区</Val>
							</DAI>
						</DOI>
						<DOI desc="功率归零死区" name="StrVal4">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>WattZroDeaBnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>功率归零死区</Val>
							</DAI>
						</DOI>
						<DOI desc="功率因数变化死区" name="StrVal5">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>PFChgDeaBnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>功率因数变化死区</Val>
							</DAI>
						</DOI>
						<DOI desc="频率变化死区" name="StrVal6">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>HzChgDeaBnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>频率变化死区</Val>
							</DAI>
						</DOI>
						<GSEControl appID="E1Q1SB27MEAS/LLN0.GO_Gcb1" confRev="1" datSet="dsGOOSE1" desc="GOOSE发送" name="GO_Gcb1" type="GOOSE"/>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC852GG_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model">
								<Val>PAC-852G-G-1</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="PT" inst="1" lnClass="TVTR" lnType="XJ_PAC852GG_MEAS_V01_TVTR1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="PT额定一次值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtg</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="PT额定二次值" name="VRtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtgSnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="抽取PT" inst="2" lnClass="TVTR" lnType="XJ_PAC852GG_MEAS_V01_TVTR1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="同期侧PT额定一次值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtg</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期侧PT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="同期侧PT额定二次值" name="VRtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtgSnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期侧PT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零序PT" inst="3" lnClass="TVTR" lnType="XJ_PAC852GG_MEAS_V01_TVTR1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="零序PT额定一次值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtg</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序PT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序PT额定二次值" name="VRtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtgSnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序PT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT" inst="1" lnClass="TCTR" lnType="XJ_PAC852GG_MEAS_V01_TCTR1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="CT额定一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>ARtg</Val>
							</DAI>
							<DAI name="dU">
								<Val>CT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="CT额定二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>ARtgSnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>CT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零序CT" inst="2" lnClass="TCTR" lnType="XJ_PAC852GG_MEAS_V01_TCTR1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT额定一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>ARtg</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序CT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT额定二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>ARtgSnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序CT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="直流模拟量" inst="1" lnClass="GGIO" lnType="XJ_PAC852GG_MEAS_V01_DCGGIO1" prefix="DC">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="直流量1" name="Ain1">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC39:B01.Run40.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>Ain</Val>
							</DAI>
							<DAI name="dU">
								<Val>直流量1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="直流量2" name="Ain2">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC40:B01.Run41.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>Ain</Val>
							</DAI>
							<DAI name="dU">
								<Val>直流量2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="直流量3" name="Ain3">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC41:B01.Run42.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>Ain</Val>
							</DAI>
							<DAI name="dU">
								<Val>直流量3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="线路测量" inst="1" lnClass="MMXU" lnType="XJ_PAC852GG_MEAS_V01_LinMMXU1" prefix="Lin">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="P" name="TotW">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC261:B01.Run262.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>TotW</Val>
							</DAI>
							<DAI name="dU">
								<Val>P</Val>
							</DAI>
						</DOI>
						<DOI desc="Q" name="TotVAr">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC262:B01.Run263.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>TotVAr</Val>
							</DAI>
							<DAI name="dU">
								<Val>Q</Val>
							</DAI>
						</DOI>
						<DOI desc="COS" name="TotPF">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC263:B01.Run264.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>TotPF</Val>
							</DAI>
							<DAI name="dU">
								<Val>COS</Val>
							</DAI>
						</DOI>
						<DOI desc="F" name="Hz">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC260:B01.Run261.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>Hz</Val>
							</DAI>
							<DAI name="dU">
								<Val>F</Val>
							</DAI>
						</DOI>
						<DOI desc="测量线电压" name="PPV">
							<SDI desc="Uab" name="phsAB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC251:B01.Run252.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PPV.phsAB</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uab</Val>
								</DAI>
							</SDI>
							<SDI desc="Ubc" name="phsBC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC252:B01.Run253.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PPV.phsBC</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ubc</Val>
								</DAI>
							</SDI>
							<SDI desc="Uca" name="phsCA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC253:B01.Run254.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PPV.phsCA</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uca</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Vab</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量线电压</Val>
							</DAI>
						</DOI>
						<DOI desc="测量相电压" name="PhV">
							<SDI desc="Ua" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC257:B01.Run258.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsA</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ua</Val>
								</DAI>
							</SDI>
							<SDI desc="Ub" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC258:B01.Run259.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsB</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ub</Val>
								</DAI>
							</SDI>
							<SDI desc="Uc" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC259:B01.Run260.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsC</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uc</Val>
								</DAI>
							</SDI>
							<SDI desc="3U0" name="neut">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC265:B01.Run266.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.neut</Val>
								</DAI>
								<DAI name="dU">
									<Val>3U0</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Va</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="测量相电流" name="A">
							<SDI desc="Ia" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC254:B01.Run255.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsA</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ia</Val>
								</DAI>
							</SDI>
							<SDI desc="Ib" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC255:B01.Run256.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsB</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ib</Val>
								</DAI>
							</SDI>
							<SDI desc="Ic" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC256:B01.Run257.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsC</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ic</Val>
								</DAI>
							</SDI>
							<SDI desc="3I0" name="neut">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC264:B01.Run265.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>A.neut</Val>
								</DAI>
								<DAI name="dU">
									<Val>3I0</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量相电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="抽取测量" inst="1" lnClass="MMXN" lnType="XJ_PAC852GG_MEAS_V01_RsynMMXN1" prefix="Rsyn">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Usyn" name="Vol1">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC266:B01.Run267.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>Vol</Val>
							</DAI>
							<DAI name="dU">
								<Val>Usyn</Val>
							</DAI>
						</DOI>
						<DOI desc="Fsyn" name="Hz1">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC267:B01.Run268.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>Hz</Val>
							</DAI>
							<DAI name="dU">
								<Val>Fsyn</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="互锁浮点输出" inst="1" lnClass="GGIO" lnType="XJ_PAC852GG_MEAS_V01_GOGGIO1" prefix="GO">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点备用输出" name="AnIn1">
							<SDI name="mag">
								<DAI name="f" sAddr="SOF0:B01.SOUT1.FDout0.RLT00000000"/>
							</SDI>
							<DAI name="dU">
								<Val>互锁浮点备用输出</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="遥信遥控" inst="CTRL">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC852GG_CTRL_V01_LLN0_X001">
						<DataSet desc="装置参数" name="dsParameter">
							<FCDA doName="Phase" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="LinVRtgSnd" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="SynVRtgSnd" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="LivVal" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="DeaVal" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="RteHz" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="DifHz" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="DifV" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="DifAng" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="BkrTmms" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="AngOfs" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="PTFBlkEna" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="SynRsTmms" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
						</DataSet>
						<DataSet desc="遥信" name="dsDin2">
							<FCDA doName="Ind1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind7" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind8" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind9" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind10" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind11" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind12" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind13" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind14" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind15" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind16" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind17" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind18" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind19" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind20" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind21" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind22" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind23" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind24" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind25" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind26" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind27" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind28" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind29" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind30" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind31" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind32" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind7" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind8" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind9" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind10" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind11" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind12" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind13" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind14" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind15" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind16" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind17" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind18" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind19" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind20" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind21" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind22" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind23" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind24" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind25" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind26" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind27" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind28" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind29" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind30" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind31" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind32" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind7" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind8" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind9" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind10" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind11" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind12" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind13" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind14" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind15" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind16" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind17" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind18" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind19" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind20" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind21" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind22" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind23" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind24" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind25" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind26" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind27" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
						</DataSet>
						<DataSet desc="联锁状态" name="dsInterLock">
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="1" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="1" prefix=""/>
							<FCDA doName="EnaOp" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="1" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="2" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="2" prefix=""/>
							<FCDA doName="EnaOp" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="2" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="3" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="3" prefix=""/>
							<FCDA doName="EnaOp" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="3" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="4" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="4" prefix=""/>
							<FCDA doName="EnaOp" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="4" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="5" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="5" prefix=""/>
							<FCDA doName="EnaOp" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="5" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="6" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="6" prefix=""/>
							<FCDA doName="EnaOp" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="6" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="7" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="7" prefix=""/>
							<FCDA doName="EnaOp" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="7" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="8" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="8" prefix=""/>
							<FCDA doName="EnaOp" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="8" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="9" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="9" prefix=""/>
							<FCDA doName="EnaOp" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="9" prefix=""/>
						</DataSet>
						<DataSet desc="遥信" name="dsDin1">
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="1" prefix="CB"/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="2" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="3" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="4" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="5" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="6" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="7" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="8" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="9" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="1" prefix="CB"/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="2" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="3" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="4" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="5" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="6" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="7" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="8" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="9" prefix=""/>
							<FCDA doName="TapChg" fc="ST" ldInst="CTRL" lnClass="ATCC" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="GOOSE发送" name="dsGOOSE2">
							<FCDA daName="stVal" doName="SPCSO1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="GO"/>
							<FCDA daName="q" doName="SPCSO1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="GO"/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsDin2" desc="遥信" intgPd="0" name="brcbDinB" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsInterLock" desc="联锁状态" intgPd="0" name="brcbInterLock" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsDin1" desc="遥信" intgPd="0" name="brcbDinA" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="同期抽取电压" name="Phase">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>Phase</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期抽取电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="测量侧额定电压" name="LinVRtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>LinVRtgSnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量侧额定电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="抽取侧额定电压" name="SynVRtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>SynVRtgSnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>抽取侧额定电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="同期有压定值" name="LivVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>LivVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期有压定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="同期无压定值" name="DeaVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>DeaVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期无压定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="滑差定值" name="RteHz">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>RteHz</Val>
							</DAI>
							<DAI name="dU">
								<Val>滑差定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="频差定值" name="DifHz">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>DifHz</Val>
							</DAI>
							<DAI name="dU">
								<Val>频差定值</Val>
							</DAI>
						</DOI>
						<DOI desc="压差定值" name="DifV">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>DifV</Val>
							</DAI>
							<DAI name="dU">
								<Val>压差定值</Val>
							</DAI>
						</DOI>
						<DOI desc="角差定值" name="DifAng">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>DifAng</Val>
							</DAI>
							<DAI name="dU">
								<Val>角差定值</Val>
							</DAI>
						</DOI>
						<DOI desc="导前时间" name="BkrTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>BkrTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>导前时间</Val>
							</DAI>
						</DOI>
						<DOI desc="固有相角差" name="AngOfs">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>360.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>AngOfs</Val>
							</DAI>
							<DAI name="dU">
								<Val>固有相角差</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线闭锁使能" name="PTFBlkEna">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>PTFBlkEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线闭锁使能</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="同期复归时间" name="SynRsTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>SynRsTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期复归时间</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<GSEControl appID="E1Q1SB27CTRL/LLN0.GO_Gcb2" confRev="1" datSet="dsGOOSE2" desc="GOOSE发送" name="GO_Gcb2" type="GOOSE"/>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC852GG_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model">
								<Val>PAC-852G-G-1</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="硬开入1" inst="1" lnClass="GGIO" lnType="XJ_PAC852GG_CTRL_V01_BinInGGIO1" prefix="BinIn">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="检修状态" name="Ind1">
							<DAI name="d">
								<Val>MantSt</Val>
							</DAI>
							<DAI name="dU">
								<Val>检修状态</Val>
							</DAI>
						</DOI>
						<DOI desc="就地状态" name="Ind2">
							<DAI name="stVal" sAddr="FSP2:B01.FCK3.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>Loc</Val>
							</DAI>
							<DAI name="dU">
								<Val>就地状态</Val>
							</DAI>
						</DOI>
						<DOI desc="解锁状态" name="Ind3">
							<DAI name="stVal" sAddr="FSP3:B01.FCK4.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>UnBlkSt</Val>
							</DAI>
							<DAI name="dU">
								<Val>解锁状态</Val>
							</DAI>
						</DOI>
						<DOI desc="手合同期" name="Ind4">
							<DAI name="stVal" sAddr="FSP4:B01.FCK5.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>ManClsSt</Val>
							</DAI>
							<DAI name="dU">
								<Val>手合同期</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态05/BCD1" name="Ind5">
							<DAI name="stVal" sAddr="FSP5:B01.FCK6.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn5</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入05) 高压侧测控失电告警</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态06/BCD2" name="Ind6">
							<DAI name="stVal" sAddr="FSP6:B01.FCK7.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn6</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入06) 高压侧测控装置告警</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态07/BCD3" name="Ind7">
							<DAI name="stVal" sAddr="FSP7:B01.FCK8.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn7</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入07)#1主变C套 控制回路断线</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态08/BCD4" name="Ind8">
							<DAI name="stVal" sAddr="FSP8:B01.FCK9.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn8</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入08)#1主变C套 保护跳闸信号</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态09/BCD5" name="Ind9">
							<DAI name="stVal" sAddr="FSP9:B01.FCK10.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn9</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入09)#1主变C套 电源消失</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态10/BCD6" name="Ind10">
							<DAI name="stVal" sAddr="FSP10:B01.FCK11.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn10</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入10)#1主变C套 事故总信号</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态11/抽取电压PT跳位" name="Ind11">
							<DAI name="stVal" sAddr="FSP11:B01.FCK12.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn11</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入11) 开入11</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态12/母线电压PT跳位" name="Ind12">
							<DAI name="stVal" sAddr="FSP12:B01.FCK13.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn12</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入12) 开入12</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态13" name="Ind13">
							<DAI name="stVal" sAddr="FSP13:B01.FCK14.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn13</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入13) 开入13</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态14" name="Ind14">
							<DAI name="stVal" sAddr="FSP14:B01.FCK15.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn14</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入14) 301断路器弹簧未储能</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态15" name="Ind15">
							<DAI name="stVal" sAddr="FSP15:B01.FCK16.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn15</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入15) 301手车试验位置</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态16" name="Ind16">
							<DAI name="stVal" sAddr="FSP16:B01.FCK17.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn16</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入16) 301手车工作位置</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态17" name="Ind17">
							<DAI name="stVal" sAddr="FSP17:B01.FCK18.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn17</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入17)35kV主变进线柜 操控负载断线报警</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态18" name="Ind18">
							<DAI name="stVal" sAddr="FSP18:B01.FCK19.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn18</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入18)35kV主变进线柜 操控测湿报警</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态19" name="Ind19">
							<DAI name="stVal" sAddr="FSP19:B01.FCK20.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn19</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入19)35kV主变进线柜 直流空开失电</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态20" name="Ind20">
							<DAI name="stVal" sAddr="FSP20:B01.FCK21.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn20</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入20)35kV主变进线柜 交流空开失电</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态21/断路器位置合位" name="Ind21">
							<DAI name="stVal" sAddr="FSP21:B01.FCK22.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn21</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入21) 301断路器合位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态22/断路器位置分位" name="Ind22">
							<DAI name="stVal" sAddr="FSP22:B01.FCK23.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn22</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入22) 301断路器分位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态23/对象02位置合位" name="Ind23">
							<DAI name="stVal" sAddr="FSP23:B01.FCK24.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn23</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入23) </Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态24/对象02位置分位" name="Ind24">
							<DAI name="stVal" sAddr="FSP24:B01.FCK25.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn24</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入24) </Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态25/对象03位置合位" name="Ind25">
							<DAI name="stVal" sAddr="FSP25:B01.FCK26.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn25</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态25/对象03位置合位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态26/对象03位置分位" name="Ind26">
							<DAI name="stVal" sAddr="FSP26:B01.FCK27.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn26</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态26/对象03位置分位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态27/对象04位置合位" name="Ind27">
							<DAI name="stVal" sAddr="FSP27:B01.FCK28.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn27</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态27/对象04位置合位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态28/对象04位置分位" name="Ind28">
							<DAI name="stVal" sAddr="FSP28:B01.FCK29.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn28</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态28/对象04位置分位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态29/对象05位置合位" name="Ind29">
							<DAI name="stVal" sAddr="FSP29:B01.FCK30.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn29</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态29/对象05位置合位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态30/对象05位置分位" name="Ind30">
							<DAI name="stVal" sAddr="FSP30:B01.FCK31.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn30</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态30/对象05位置分位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态31/对象06位置合位" name="Ind31">
							<DAI name="stVal" sAddr="FSP31:B01.FCK32.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn31</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态31/对象06位置合位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态32/对象06位置分位" name="Ind32">
							<DAI name="stVal" sAddr="FSP32:B01.FCK33.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn32</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态32/对象06位置分位</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="断路器逻辑" inst="1" lnClass="CILO" lnType="XJ_PAC852GG_CTRL_V01_CILO1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOpn</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器合允许</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器操作允许" name="EnaOp">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象02逻辑" inst="2" lnClass="CILO" lnType="XJ_PAC852GG_CTRL_V01_CILO1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象02分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOpn</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象02分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象02合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象02合允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象02操作允许" name="EnaOp">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象02操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象03逻辑" inst="3" lnClass="CILO" lnType="XJ_PAC852GG_CTRL_V01_CILO1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象03分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOpn</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象03分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象03合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象03合允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象03操作允许" name="EnaOp">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象03操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象04逻辑" inst="4" lnClass="CILO" lnType="XJ_PAC852GG_CTRL_V01_CILO1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象04分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOpn</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象04分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象04合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象04合允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象04操作允许" name="EnaOp">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象04操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象05逻辑" inst="5" lnClass="CILO" lnType="XJ_PAC852GG_CTRL_V01_CILO1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象05分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOpn</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象05分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象05合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象05合允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象05操作允许" name="EnaOp">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象05操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象06逻辑" inst="6" lnClass="CILO" lnType="XJ_PAC852GG_CTRL_V01_CILO1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象06分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOpn</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象06分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象06合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象06合允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象06操作允许" name="EnaOp">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象06操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象07逻辑" inst="7" lnClass="CILO" lnType="XJ_PAC852GG_CTRL_V01_CILO1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象07分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOpn</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象07分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象07合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象07合允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象07操作允许" name="EnaOp">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象07操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象08逻辑" inst="8" lnClass="CILO" lnType="XJ_PAC852GG_CTRL_V01_CILO1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象08分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOpn</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象08分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象08合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象08合允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象08操作允许" name="EnaOp">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象08操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象09逻辑" inst="9" lnClass="CILO" lnType="XJ_PAC852GG_CTRL_V01_CILO1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象09分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOpn</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象09分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象09合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象09合允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象09操作允许" name="EnaOp">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象09操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="硬开入2" inst="2" lnClass="GGIO" lnType="XJ_PAC852GG_CTRL_V01_BinInGGIO1" prefix="BinIn">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态33/对象07位置合位" name="Ind1">
							<DAI name="stVal" sAddr="FSP33:B01.FCK34.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn1</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态33/对象07位置合位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态34/对象07位置分位" name="Ind2">
							<DAI name="stVal" sAddr="FSP34:B01.FCK35.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn2</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态34/对象07位置分位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态35/对象08位置合位" name="Ind3">
							<DAI name="stVal" sAddr="FSP35:B01.FCK36.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn3</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态35/对象08位置合位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态36/对象08位置分位" name="Ind4">
							<DAI name="stVal" sAddr="FSP36:B01.FCK37.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn4</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态36/对象08位置分位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态37/对象09位置合位" name="Ind5">
							<DAI name="stVal" sAddr="FSP37:B01.FCK38.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn5</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态37/对象09位置合位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态38/对象09位置分位" name="Ind6">
							<DAI name="stVal" sAddr="FSP38:B01.FCK39.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn6</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态38/对象09位置分位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态39" name="Ind7">
							<DAI name="stVal" sAddr="FSP39:B01.FCK40.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn7</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态39</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态40" name="Ind8">
							<DAI name="stVal" sAddr="FSP40:B01.FCK41.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn8</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态40</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态41" name="Ind9">
							<DAI name="stVal" sAddr="FSP41:B01.FCK42.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn9</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态41</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态42" name="Ind10">
							<DAI name="stVal" sAddr="FSP42:B01.FCK43.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn10</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态42</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态43" name="Ind11">
							<DAI name="stVal" sAddr="FSP43:B01.FCK44.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn11</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态43</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态44" name="Ind12">
							<DAI name="stVal" sAddr="FSP44:B01.FCK45.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn12</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态44</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态45" name="Ind13">
							<DAI name="stVal" sAddr="FSP45:B01.FCK46.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn13</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态45</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态46" name="Ind14">
							<DAI name="stVal" sAddr="FSP46:B01.FCK47.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn14</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态46</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态47" name="Ind15">
							<DAI name="stVal" sAddr="FSP47:B01.FCK48.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn15</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态47</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态48" name="Ind16">
							<DAI name="stVal" sAddr="FSP48:B01.FCK49.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn16</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态48</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态49" name="Ind17">
							<DAI name="stVal" sAddr="FSP49:B01.FCK50.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn17</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态49</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态50" name="Ind18">
							<DAI name="stVal" sAddr="FSP50:B01.FCK51.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn18</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态50</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态51" name="Ind19">
							<DAI name="stVal" sAddr="FSP51:B01.FCK52.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn19</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态51</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态52" name="Ind20">
							<DAI name="stVal" sAddr="FSP52:B01.FCK53.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn20</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态52</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态53" name="Ind21">
							<DAI name="stVal" sAddr="FSP53:B01.FCK54.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn21</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态53</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态54" name="Ind22">
							<DAI name="stVal" sAddr="FSP54:B01.FCK55.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn22</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态54</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态55" name="Ind23">
							<DAI name="stVal" sAddr="FSP55:B01.FCK56.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn23</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态55</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态56" name="Ind24">
							<DAI name="stVal" sAddr="FSP56:B01.FCK57.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn24</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态56</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态57" name="Ind25">
							<DAI name="stVal" sAddr="FSP57:B01.FCK58.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn25</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态57</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态58" name="Ind26">
							<DAI name="stVal" sAddr="FSP58:B01.FCK59.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn26</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态58</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态59" name="Ind27">
							<DAI name="stVal" sAddr="FSP59:B01.FCK60.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn27</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态59</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态60" name="Ind28">
							<DAI name="stVal" sAddr="FSP60:B01.FCK61.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn28</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态60</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态61" name="Ind29">
							<DAI name="stVal" sAddr="FSP61:B01.FCK62.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn29</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态61</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态62" name="Ind30">
							<DAI name="stVal" sAddr="FSP62:B01.FCK63.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn30</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态62</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态63" name="Ind31">
							<DAI name="stVal" sAddr="FSP63:B01.FCK64.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn31</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态63</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态64" name="Ind32">
							<DAI name="stVal" sAddr="FSP64:B01.FCK65.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn32</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态64</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="硬开入3" inst="3" lnClass="GGIO" lnType="XJ_PAC852GG_CTRL_V01_BinInGGIO3" prefix="BinIn">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态65" name="Ind1">
							<DAI name="stVal" sAddr="FSP65:B01.FCK66.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn1</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态65</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态66" name="Ind2">
							<DAI name="stVal" sAddr="FSP66:B01.FCK67.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn2</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态66</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态67" name="Ind3">
							<DAI name="stVal" sAddr="FSP67:B01.FCK68.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn3</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态67</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态68" name="Ind4">
							<DAI name="stVal" sAddr="FSP68:B01.FCK69.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn4</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态68</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态69" name="Ind5">
							<DAI name="stVal" sAddr="FSP69:B01.FCK70.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn5</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态69</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态70" name="Ind6">
							<DAI name="stVal" sAddr="FSP70:B01.FCK71.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn6</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态70</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态71" name="Ind7">
							<DAI name="stVal" sAddr="FSP71:B01.FCK72.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn7</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态71</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态72" name="Ind8">
							<DAI name="stVal" sAddr="FSP72:B01.FCK73.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn8</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态72</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态73" name="Ind9">
							<DAI name="stVal" sAddr="FSP73:B01.FCK74.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn9</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态73</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态74" name="Ind10">
							<DAI name="stVal" sAddr="FSP74:B01.FCK75.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn10</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态74</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态75" name="Ind11">
							<DAI name="stVal" sAddr="FSP75:B01.FCK76.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn11</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态75</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态76" name="Ind12">
							<DAI name="stVal" sAddr="FSP76:B01.FCK77.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn12</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态76</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态77" name="Ind13">
							<DAI name="stVal" sAddr="FSP77:B01.FCK78.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn13</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态77</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态78" name="Ind14">
							<DAI name="stVal" sAddr="FSP78:B01.FCK79.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn14</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态78</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态79" name="Ind15">
							<DAI name="stVal" sAddr="FSP79:B01.FCK80.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn15</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态79</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态80" name="Ind16">
							<DAI name="stVal" sAddr="FSP80:B01.FCK81.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn16</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态80</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态81" name="Ind17">
							<DAI name="stVal" sAddr="FSP81:B01.FCK82.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn17</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态81</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态82" name="Ind18">
							<DAI name="stVal" sAddr="FSP82:B01.FCK83.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn18</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态82</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态83" name="Ind19">
							<DAI name="stVal" sAddr="FSP83:B01.FCK84.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn19</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态83</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态84" name="Ind20">
							<DAI name="stVal" sAddr="FSP84:B01.FCK85.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn20</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态84</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态85" name="Ind21">
							<DAI name="stVal" sAddr="FSP85:B01.FCK86.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn21</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态85</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态86" name="Ind22">
							<DAI name="stVal" sAddr="FSP86:B01.FCK87.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn22</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态86</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态87" name="Ind23">
							<DAI name="stVal" sAddr="FSP87:B01.FCK88.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn23</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态87</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态88" name="Ind24">
							<DAI name="stVal" sAddr="FSP88:B01.FCK89.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn24</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态88</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态89" name="Ind25">
							<DAI name="stVal" sAddr="FSP89:B01.FCK90.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn25</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态89</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态90" name="Ind26">
							<DAI name="stVal" sAddr="FSP90:B01.FCK91.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn26</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态90</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态91" name="Ind27">
							<DAI name="stVal" sAddr="FSP91:B01.FCK92.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn27</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态91</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="断路器位置" inst="1" lnClass="XSWI" lnType="XJ_PAC852GG_CTRL_V01_CBXSWI1" prefix="CB">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器位置" name="Pos">
							<DAI name="stVal" sAddr="FDP92:B01.FCK93.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象02位置" inst="2" lnClass="XSWI" lnType="XJ_PAC852GG_CTRL_V01_CBXSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="对象02位置" name="Pos">
							<DAI name="stVal" sAddr="FDP93:B01.FCK94.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象02位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象03位置" inst="3" lnClass="XSWI" lnType="XJ_PAC852GG_CTRL_V01_CBXSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="对象03位置" name="Pos">
							<DAI name="stVal" sAddr="FDP94:B01.FCK95.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象03位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象04位置" inst="4" lnClass="XSWI" lnType="XJ_PAC852GG_CTRL_V01_CBXSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="对象04位置" name="Pos">
							<DAI name="stVal" sAddr="FDP95:B01.FCK96.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象04位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象05位置" inst="5" lnClass="XSWI" lnType="XJ_PAC852GG_CTRL_V01_CBXSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="对象05位置" name="Pos">
							<DAI name="stVal" sAddr="FDP96:B01.FCK97.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象05位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象06位置" inst="6" lnClass="XSWI" lnType="XJ_PAC852GG_CTRL_V01_CBXSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="对象06位置" name="Pos">
							<DAI name="stVal" sAddr="FDP97:B01.FCK98.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象06位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象07位置" inst="7" lnClass="XSWI" lnType="XJ_PAC852GG_CTRL_V01_CBXSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="对象07位置" name="Pos">
							<DAI name="stVal" sAddr="FDP98:B01.FCK99.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象07位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象08位置" inst="8" lnClass="XSWI" lnType="XJ_PAC852GG_CTRL_V01_CBXSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="对象08位置" name="Pos">
							<DAI name="stVal" sAddr="FDP99:B01.FCK100.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象08位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象09位置" inst="9" lnClass="XSWI" lnType="XJ_PAC852GG_CTRL_V01_CBXSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="对象09位置" name="Pos">
							<DAI name="stVal" sAddr="FDP100:B01.FCK101.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象09位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="断路器强制合" inst="1" lnClass="CSWI" lnType="XJ_PAC852GG_CTRL_V01_CBCSWI1" prefix="CB">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK0:B01.YK1.SDout-1.RLT010F005D"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>301断路器</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="断路器同期合" inst="1" lnClass="CSWI" lnType="XJ_PAC852GG_CTRL_V01_CBCSWI1" prefix="CBSyn">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器同期合" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
