							<FCDA doName="FuncEna15" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna16" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna18" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna20" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGoEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGrpEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemSetEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
						</DataSet>
						<DataSet desc="日志记录" name="dsLog1">
							<FCDA doName="FuncEna1" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna2" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna3" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna6" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna8" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna10" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna11" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna13" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna15" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna16" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna18" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna20" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGoEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGrpEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemSetEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix=""/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix=""/>
							<FCDA doName="Alm11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix=""/>
							<FCDA doName="Alm10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix=""/>
							<FCDA doName="Alm16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="SelfRstFlt" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="Alm11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix=""/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix=""/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm18" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix=""/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind18" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind20" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind21" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind22" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind23" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind24" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind25" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind26" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind27" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind28" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind29" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind30" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind31" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind32" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix=""/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix=""/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind18" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind20" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind21" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind22" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind23" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind24" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind25" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind26" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind27" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind28" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind29" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind30" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind31" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
						</DataSet>
						<DataSet desc="告警信号" name="dsWarning">
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix=""/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix=""/>
							<FCDA doName="Alm11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix=""/>
							<FCDA doName="Alm10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix=""/>
							<FCDA doName="Alm16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="SelfRstFlt" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="Alm11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix=""/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix=""/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm18" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
						</DataSet>
						<DataSet desc="保护遥信" name="dsRelayDin">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix=""/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind18" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind20" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind21" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind22" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind23" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind24" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind25" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind26" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind27" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind28" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind29" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind30" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind31" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind32" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
						</DataSet>
						<DataSet desc="远方操作保护功能投退" name="dsRelayFunEn">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix=""/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix=""/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix=""/>
						</DataSet>
						<DataSet desc="保护功能状态" name="dsRelayState">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind18" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind20" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind21" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind22" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind23" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind24" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind25" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind26" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind27" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind28" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind29" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind30" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind31" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind32" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind33" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind34" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind35" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind36" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind37" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind38" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind39" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind40" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind41" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind42" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind43" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind44" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind45" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind46" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind47" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
						</DataSet>
						<DataSet desc="日志记录" name="dsLog2">
							<FCDA doName="Ind32" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind33" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind34" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind35" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind36" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind37" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind38" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind39" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind40" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind41" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind42" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind43" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind44" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind45" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind46" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind47" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="34" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="34" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="34" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="2" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="3" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="4" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="5" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="6" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="7" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="8" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="9" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="10" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="11" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="12" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="13" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="14" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="15" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="16" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="17" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="18" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="19" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="20" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="21" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="22" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="2" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="4" prefix=""/>
							<FCDA doName="Tr1" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="4" prefix=""/>
							<FCDA doName="Tr2" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="4" prefix=""/>
							<FCDA doName="Tr3" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="4" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="5" prefix=""/>
							<FCDA doName="Op1" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="5" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="6" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="7" prefix=""/>
							<FCDA doName="Op1" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="7" prefix=""/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="25" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="26" prefix=""/>
							<FCDA doName="OpTie" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="28" prefix=""/>
							<FCDA doName="OpTie" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="29" prefix=""/>
							<FCDA doName="OpTie" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="30" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="34" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="35" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="36" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="37" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="31" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="32" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="33" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="3" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="4" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="5" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="6" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="7" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="8" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="9" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PPDP" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PPDP" lnInst="2" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PPDP" lnInst="3" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="10" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="11" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="12" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="2" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="3" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="4" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="5" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="6" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="7" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="8" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="9" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="10" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="11" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="12" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="13" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="14" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="15" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="16" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="17" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="18" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="19" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="20" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="21" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="22" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="23" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="24" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="25" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="26" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="27" prefix=""/>
						</DataSet>
						<DataSet desc="保护功能闭锁" name="dsRelayBlk">
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="34" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="34" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="34" prefix=""/>
						</DataSet>
						<DataSet desc="保护事件" name="dsTripInfo">
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="2" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="3" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="4" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="5" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="6" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="7" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="8" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="9" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="10" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="11" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="12" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="13" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="14" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="15" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="16" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="17" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="18" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="19" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="20" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="21" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="22" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="2" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="4" prefix=""/>
							<FCDA doName="Tr1" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="4" prefix=""/>
							<FCDA doName="Tr2" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="4" prefix=""/>
							<FCDA doName="Tr3" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="4" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="5" prefix=""/>
							<FCDA doName="Op1" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="5" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="6" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="7" prefix=""/>
							<FCDA doName="Op1" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="7" prefix=""/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="25" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="26" prefix=""/>
							<FCDA doName="OpTie" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="28" prefix=""/>
							<FCDA doName="OpTie" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="29" prefix=""/>
							<FCDA doName="OpTie" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="30" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="34" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="35" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="36" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="37" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="31" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="32" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="33" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="3" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="4" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="5" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="6" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="7" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="8" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="9" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PPDP" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PPDP" lnInst="2" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PPDP" lnInst="3" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="10" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="11" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="12" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="2" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="3" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="4" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="5" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="6" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="7" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="8" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="9" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="10" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="11" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="12" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="13" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="14" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="15" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="16" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="17" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="18" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="19" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="20" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="21" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="22" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="23" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="24" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="25" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="26" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="27" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="31" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="31" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="31" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="PPDP" lnInst="1" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="PPDP" lnInst="1" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="32" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="32" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="32" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="PPDP" lnInst="2" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="PPDP" lnInst="2" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="33" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="33" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="33" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="PPDP" lnInst="3" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="PPDP" lnInst="3" prefix=""/>
							<FCDA doName="DifAClc.phsA" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="4" prefix=""/>
							<FCDA doName="DifAClc.phsB" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="4" prefix=""/>
							<FCDA doName="DifAClc.phsC" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="4" prefix=""/>
							<FCDA doName="DifAClc.phsA" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="1" prefix=""/>
							<FCDA doName="DifAClc.phsB" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="1" prefix=""/>
							<FCDA doName="DifAClc.phsC" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="1" prefix=""/>
							<FCDA doName="DifAClc.phsA" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="2" prefix=""/>
							<FCDA doName="DifAClc.phsB" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="2" prefix=""/>
							<FCDA doName="DifAClc.phsC" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="2" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="2" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="2" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="2" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="2" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="2" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="3" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="3" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="3" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="3" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="3" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="4" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="4" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="4" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="4" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="4" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="5" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="5" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="5" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="5" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="5" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="6" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="6" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="6" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="6" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="6" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="7" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="7" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="7" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="7" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="7" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="8" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="8" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="8" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="8" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="8" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="9" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="9" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="9" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="9" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="9" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="10" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="10" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="10" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="10" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="10" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="11" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="11" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="11" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="11" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="11" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="12" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="12" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="12" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="12" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="12" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="13" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="13" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="13" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="13" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="13" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="14" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="14" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="14" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="14" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="14" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="15" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="15" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="15" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="15" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="15" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="16" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="16" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="16" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="16" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="16" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="17" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="17" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="17" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="17" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="17" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="18" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="18" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="18" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="18" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="18" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="19" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="19" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="19" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="19" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="19" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="20" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="20" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="20" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="20" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="20" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="21" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="21" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="21" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="21" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="21" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="22" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="22" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="22" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="22" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="22" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="PTOC" lnInst="4" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="PTOC" lnInst="4" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="PTOC" lnInst="4" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="PTOC" lnInst="4" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="PTOC" lnInst="7" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="PTOC" lnInst="7" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="PTOC" lnInst="7" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="PTOC" lnInst="7" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="保护遥测" name="dsRelayAin">
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="4" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="4" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="4" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="6" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="6" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="6" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="7" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="7" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="7" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="8" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="8" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="8" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="9" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="9" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="9" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="10" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="10" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="10" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="11" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="11" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="11" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="12" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="12" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="12" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="13" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="13" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="13" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="14" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="14" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="14" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="15" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="15" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="15" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="16" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="16" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="16" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="17" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="17" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="17" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="18" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="18" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="18" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="19" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="19" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="19" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="20" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="20" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="20" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="21" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="21" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="21" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="22" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="22" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="22" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="23" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="23" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="23" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="24" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="24" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="24" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="25" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="25" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="25" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="26" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="26" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="26" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="27" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="27" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="27" prefix=""/>
							<FCDA doName="PhV.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PhV.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2" prefix=""/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2" prefix=""/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="28" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="28" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="28" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="29" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="29" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="29" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="30" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="30" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="30" prefix=""/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayEna" desc="保护压板" intgPd="0" name="brcbRelayEna" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsWarning" desc="告警信号" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayDin" desc="保护遥信" intgPd="0" name="brcbRelayDin" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayFunEn" desc="远方操作保护功能投退" intgPd="0" name="brcbRelayFunEn" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayState" desc="保护功能状态" intgPd="0" name="brcbRelayState" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayBlk" desc="保护功能闭锁" intgPd="0" name="brcbRelayBlk" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsTripInfo" desc="保护事件" intgPd="0" name="brcbTripInfo" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="dsRelayAin" desc="保护遥测" intgPd="10000" name="urcbRelayAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl datSet="dsLog1" desc="日志控制块" intgPd="0" logName="PROT" name="LogA">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<LogControl datSet="dsLog2" desc="日志控制块" intgPd="0" logName="PROT" name="LogB">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="差动保护软压板" name="FuncEna1">
							<DAI name="stVal" sAddr="RYB0:B01.SJP1.SDout-1.RLT01040001"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>差动保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护软压板" name="FuncEna2">
							<DAI name="stVal" sAddr="RYB1:B01.SJP2.SDout-1.RLT01040002"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>失灵保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母线互联软压板" name="FuncEna3">
							<DAI name="stVal" sAddr="RYB2:B01.SJP3.SDout-1.RLT01040003"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>母线互联软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联2互联软压板" name="FuncEna4">
							<DAI name="stVal" sAddr="RYB3:B01.SJP4.SDout-1.RLT01040004"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联2互联软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段互联软压板" name="FuncEna5">
							<DAI name="stVal" sAddr="RYB4:B01.SJP5.SDout-1.RLT01040005"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段互联软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分列软压板" name="FuncEna6">
							<DAI name="stVal" sAddr="RYB5:B01.SJP6.SDout-1.RLT01040006"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联分列软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联2分列软压板" name="FuncEna7">
							<DAI name="stVal" sAddr="RYB6:B01.SJP7.SDout-1.RLT01040007"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联2分列软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1分列软压板" name="FuncEna8">
							<DAI name="stVal" sAddr="RYB7:B01.SJP8.SDout-1.RLT01040008"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段1分列软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段分列软压板" name="FuncEna9">
							<DAI name="stVal" sAddr="RYB8:B01.SJP9.SDout-1.RLT01040009"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段分列软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2分列软压板" name="FuncEna10">
							<DAI name="stVal" sAddr="RYB9:B01.SJP10.SDout-1.RLT0104000A"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段2分列软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联充电过流保护软压板" name="FuncEna11">
							<DAI name="stVal" sAddr="RYB10:B01.SJP11.SDout-1.RLT0104000B"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联充电过流保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联2充电过流保护软压板" name="FuncEna12">
							<DAI name="stVal" sAddr="RYB11:B01.SJP12.SDout-1.RLT0104000C"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联2充电过流保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1充电过流保护软压板" name="FuncEna13">
							<DAI name="stVal" sAddr="RYB12:B01.SJP13.SDout-1.RLT0104000D"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段1充电过流保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段充电过流保护软压板" name="FuncEna14">
							<DAI name="stVal" sAddr="RYB13:B01.SJP14.SDout-1.RLT0104000E"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段充电过流保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2充电过流保护软压板" name="FuncEna15">
							<DAI name="stVal" sAddr="RYB14:B01.SJP15.SDout-1.RLT0104000F"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段2充电过流保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联非全相保护软压板" name="FuncEna16">
							<DAI name="stVal" sAddr="RYB15:B01.SJP16.SDout-1.RLT01040010"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联非全相保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联2非全相保护软压板" name="FuncEna17">
							<DAI name="stVal" sAddr="RYB16:B01.SJP17.SDout-1.RLT01040011"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联2非全相保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1非全相保护软压板" name="FuncEna18">
							<DAI name="stVal" sAddr="RYB17:B01.SJP18.SDout-1.RLT01040012"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段1非全相保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段非全相保护软压板" name="FuncEna19">
							<DAI name="stVal" sAddr="RYB18:B01.SJP19.SDout-1.RLT01040013"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段非全相保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2非全相保护软压板" name="FuncEna20">
							<DAI name="stVal" sAddr="RYB19:B01.SJP20.SDout-1.RLT01040014"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段2非全相保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方修改定值软压板" name="RemSetEna">
							<DAI name="stVal" sAddr="RYB23:B01.SJP23.SDout-1.RLT01040017"/>
							<DAI name="dU">
								<Val>远方修改定值软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方切换定值区软压板" name="RemGrpEna">
							<DAI name="stVal" sAddr="RYB22:B01.SJP22.SDout-1.RLT01040016"/>
							<DAI name="dU">
								<Val>远方切换定值区软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方投退压板软压板" name="RemGoEna">
							<DAI name="stVal" sAddr="RYB21:B01.SJP21.SDout-1.RLT01040015"/>
							<DAI name="dU">
								<Val>远方投退压板软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="事故总" name="SelfRstFlt">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>事故总</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="非直接接地系统" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>非直接接地系统</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区号" name="SetGrNum">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="被保护设备" name="DeviceName">
							<DAI name="dU">
								<Val>被保护设备</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<SettingControl actSG="1" numOfSGs="8"/>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC805GAGCN_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model">
								<Val>PAC-805GA-GCN-MPX</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Ⅰ母差动保护" inst="1" lnClass="PDIF" lnType="XJ_PAC805GAGCN_PROT_V01_PDIF1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母差动保护" name="NamPlt">
							<DAI name="dU">
								<Val>Ⅰ母差动保护</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母差动动作" name="Op">
							<DAI name="dU">
								<Val>Ⅰ母差动动作</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母差动保护报文" name="DifAClc">
							<SDI desc="Ⅰ母A相小差电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC199:B01.Run200.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅰ母A相小差电流</Val>
								</DAI>
							</SDI>
							<SDI desc="Ⅰ母B相小差电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC200:B01.Run201.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅰ母B相小差电流</Val>
								</DAI>
							</SDI>
							<SDI desc="Ⅰ母C相小差电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC201:B01.Run202.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅰ母C相小差电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>Ⅰ母差动保护报文</Val>
							</DAI>
						</DOI>
						<DOI desc="差动保护启动电流定值" name="StrValSG">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>差动保护启动电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线告警定值" name="CTWrnSet">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>CT断线告警定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁定值" name="CTBlkSet">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>CT断线闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="差动保护" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>差动保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母联1失灵保护" inst="31" lnClass="RBRF" lnType="XJ_PAC805GAGCN_V01_RBRF" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="母联1失灵保护" name="NamPlt">
							<DAI name="dU">
								<Val>母联1失灵保护</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="母联失灵保护动作" name="OpEx">
							<DAI name="dU">
								<Val>母联失灵保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="OpIn描述" name="OpIn">
							<DAI name="dU">
								<Val>OpIn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段失灵时间" name="FailTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联分段失灵时间</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段失灵电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>母联分段失灵电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联1失灵动作报文" name="A">
							<SDI desc="母联失灵A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC175:B01.Run176.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>母联失灵A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="母联失灵B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC176:B01.Run177.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>母联失灵B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="母联失灵C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC177:B01.Run178.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>母联失灵C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联1失灵动作报文</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路1断路器失灵保护" inst="1" lnClass="RBRF" lnType="XJ_PAC805GAGCN_V01_RBRF" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路1断路器失灵保护" name="NamPlt">
							<DAI name="dU">
								<Val>支路1断路器失灵保护</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpEx描述" name="OpEx">
							<DAI name="dU">
								<Val>OpEx描述</Val>
							</DAI>
						</DOI>
						<DOI desc="旁路断路器失灵" name="OpIn">
							<DAI name="dU">
								<Val>旁路断路器失灵</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护2时限" name="FailTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>失灵保护2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护1时限" name="Fail1Tmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>失灵保护1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值" name="UVBlkVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>57.70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值" name="V0BlkVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>57.70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值" name="V2BlkVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>57.70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>负序电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>失灵保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路1失灵动作报文" name="A">
							<SDI desc="旁路A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC382:B01.Run383.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="dU">
									<Val>旁路A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="旁路B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC383:B01.Run384.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="dU">
									<Val>旁路B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="旁路C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC384:B01.Run385.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="dU">
									<Val>旁路C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路1失灵动作报文</Val>
							</DAI>
						</DOI>
						<DOI desc="旁路零序电流" name="ImbZroA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC385:B01.Run386.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>旁路零序电流</Val>
							</DAI>
						</DOI>
						<DOI desc="旁路负序电流" name="ImbNgA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC386:B01.Run387.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>旁路负序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母联1充电过流Ⅰ段" inst="1" lnClass="PTOC" lnType="XJ_PAC805GAGCN_PROT_V01_PTOC1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="母联1充电过流Ⅰ段" name="NamPlt">
							<DAI name="dU">
								<Val>母联1充电过流Ⅰ段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段跳母联" name="Op">
							<DAI name="dU">
								<Val>充电过流Ⅰ段跳母联</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>充电过流Ⅰ段电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>充电过流Ⅰ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段充电过流Ⅰ段" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>母联分段充电过流Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联1过流动作报文" name="A">
							<SDI desc="母联过流A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC356:B01.Run357.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>母联过流A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="母联过流B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC357:B01.Run358.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>母联过流B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="母联过流C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC358:B01.Run359.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>母联过流C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联1过流动作报文</Val>
							</DAI>
						</DOI>
						<DOI desc="母联过流零序电流" name="ImbZroA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC359:B01.Run360.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联过流零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母联1充电过流Ⅱ段" inst="2" lnClass="PTOC" lnType="XJ_PAC805GAGCN_PROT_V01_PTOC2" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="母联1充电过流Ⅱ段" name="NamPlt">
							<DAI name="dU">
								<Val>母联1充电过流Ⅱ段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段跳母联" name="Op">
							<DAI name="dU">
								<Val>充电过流Ⅱ段跳母联</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>充电过流Ⅱ段电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>充电过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段充电过流Ⅱ段" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>母联分段充电过流Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母联1充电零序过流" inst="3" lnClass="PTOC" lnType="XJ_PAC805GAGCN_PROT_V01_PTOC3" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="母联1充电零序过流" name="NamPlt">
							<DAI name="dU">
								<Val>母联1充电零序过流</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流跳母联" name="Op">
							<DAI name="dU">
								<Val>充电零序过流跳母联</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>充电零序过流电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段充电零序过流" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>母联分段充电零序过流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母联1非全相保护" inst="1" lnClass="PPDP" lnType="XJ_PAC805GAGCN_V01_PPDP" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="母联1非全相保护" name="NamPlt">
							<DAI name="dU">
								<Val>母联1非全相保护</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="非全相跳母联" name="Op">
							<DAI name="dU">
								<Val>非全相跳母联</Val>
							</DAI>
						</DOI>
						<DOI desc="非全相零序电流" name="I0BlkVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>非全相零序电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="非全相负序电流" name="I2BlkVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>非全相负序电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="非全相保护时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>非全相保护时间</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段非全相保护" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>母联分段非全相保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联非全相零序电流" name="ImbZroA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC178:B01.Run179.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联非全相零序电流</Val>
							</DAI>
						</DOI>
						<DOI desc="母联非全相负序电流" name="ImbNgA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC179:B01.Run180.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联非全相负序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="电压互感器" inst="1" lnClass="TVTR" lnType="XJ_PAC805GAGCN_PROT_V01_TVTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="电压互感器" name="NamPlt">
							<DAI name="dU">
								<Val>电压互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Vol描述" name="Vol">
							<DAI name="dU">
								<Val>Vol描述</Val>
							</DAI>
						</DOI>
						<DOI desc="PT一次额定值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PT一次额定值</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路1 电流互感器" inst="1" lnClass="TCTR" lnType="XJ_PAC805GAGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路1 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路1 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路1CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路1CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路1CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路1CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路2 电流互感器" inst="2" lnClass="TCTR" lnType="XJ_PAC805GAGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路2 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路2 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路2CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路2CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路2CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路2CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路3 电流互感器" inst="3" lnClass="TCTR" lnType="XJ_PAC805GAGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路3 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路3 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路3CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路3CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路3CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路3CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路4 电流互感器" inst="4" lnClass="TCTR" lnType="XJ_PAC805GAGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路4 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路4CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路4CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路5 电流互感器" inst="5" lnClass="TCTR" lnType="XJ_PAC805GAGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路5 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路5CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路5CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路6 电流互感器" inst="6" lnClass="TCTR" lnType="XJ_PAC805GAGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路6 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路6CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路6CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路7 电流互感器" inst="7" lnClass="TCTR" lnType="XJ_PAC805GAGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路7 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路7CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路7CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路8 电流互感器" inst="8" lnClass="TCTR" lnType="XJ_PAC805GAGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路8 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路8CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路8CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路9 电流互感器" inst="9" lnClass="TCTR" lnType="XJ_PAC805GAGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路9 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路9CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路9CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路10 电流互感器" inst="10" lnClass="TCTR" lnType="XJ_PAC805GAGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路10 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路10CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路10CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路11 电流互感器" inst="11" lnClass="TCTR" lnType="XJ_PAC805GAGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路11 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路11CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路11CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路12 电流互感器" inst="12" lnClass="TCTR" lnType="XJ_PAC805GAGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路12 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路12CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路12CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路13 电流互感器" inst="13" lnClass="TCTR" lnType="XJ_PAC805GAGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路13 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路13CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路13CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路14 电流互感器" inst="14" lnClass="TCTR" lnType="XJ_PAC805GAGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路14 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路14CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路14CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路15 电流互感器" inst="15" lnClass="TCTR" lnType="XJ_PAC805GAGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路15 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路15 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路15CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路15CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路15CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路15CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路16 电流互感器" inst="16" lnClass="TCTR" lnType="XJ_PAC805GAGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路16 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路16CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路16CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路17 电流互感器" inst="17" lnClass="TCTR" lnType="XJ_PAC805GAGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路17 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路17CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路17CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路18 电流互感器" inst="18" lnClass="TCTR" lnType="XJ_PAC805GAGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路18 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路18CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路18CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路19 电流互感器" inst="19" lnClass="TCTR" lnType="XJ_PAC805GAGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路19 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路19CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路19CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路20 电流互感器" inst="20" lnClass="TCTR" lnType="XJ_PAC805GAGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路20 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路20CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路20CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路21 电流互感器" inst="21" lnClass="TCTR" lnType="XJ_PAC805GAGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路21 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路21CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路21CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路22 电流互感器" inst="22" lnClass="TCTR" lnType="XJ_PAC805GAGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路22 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路22CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路22CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路23 电流互感器" inst="23" lnClass="TCTR" lnType="XJ_PAC805GAGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路23 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路23CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路23CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路24 电流互感器" inst="24" lnClass="TCTR" lnType="XJ_PAC805GAGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路24 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路24 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路24CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路24CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路24CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路24CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="基准电流互感器" inst="25" lnClass="TCTR" lnType="XJ_PAC805GAGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="基准电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>基准电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="基准CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>基准CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="基准CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>基准CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="运行事件" inst="26" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO26" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="运行事件" name="NamPlt">
							<DAI name="dU">
								<Val>运行事件</Val>
							</DAI>
						</DOI>
						<DOI desc="设备参数整定异常" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>设备参数整定异常</Val>
							</DAI>
						</DOI>
						<DOI desc="母联互联" name="Alm2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>母联互联</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2互联" name="Alm3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段2互联</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1互联" name="Alm4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段1互联</Val>
							</DAI>
						</DOI>
						<DOI desc="母线互联运行" name="Alm5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>母线互联运行</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母差动电压开放" name="Alm6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>Ⅰ母差动电压开放</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母差动电压开放" name="Alm7">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>Ⅱ母差动电压开放</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅲ母差动电压开放" name="Alm8">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>Ⅲ母差动电压开放</Val>
							</DAI>
						</DOI>
						<DOI desc="保护长时间启动" name="Alm12">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>保护长时间启动</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母失灵电压开放" name="Alm13">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>Ⅰ母失灵电压开放</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母失灵电压开放" name="Alm14">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>Ⅱ母失灵电压开放</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅲ母失灵电压开放" name="Alm15">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>Ⅲ母失灵电压开放</Val>
							</DAI>
						</DOI>
						<DOI desc="预告总" name="Alm16">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>预告总</Val>
							</DAI>
						</DOI>
						<DOI desc="支路刀闸位置变化" name="Alm17">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路刀闸位置变化</Val>
							</DAI>
						</DOI>
						<DOI desc="旁带主变压板异常" name="Alm18">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>旁带主变压板异常</Val>
							</DAI>
						</DOI>
						<DOI desc="旁带方式异常" name="Alm19">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>旁带方式异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="交流断线告警" inst="30" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO30" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="交流断线告警" name="NamPlt">
							<DAI name="dU">
								<Val>交流断线告警</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>CT断线闭锁</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母PT断线" name="Alm4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>Ⅰ母PT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母PT断线" name="Alm5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>Ⅱ母PT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅲ母PT断线" name="Alm6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>Ⅲ母PT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线告警" name="Alm7">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>CT断线告警</Val>
							</DAI>
						</DOI>
						<DOI desc="母联/分段CT断线" name="Alm10">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>母联/分段CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="支路CT断线" name="Alm11">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路CT断线</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="开入长期存在" inst="28" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO28" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="开入长期存在" name="NamPlt">
							<DAI name="dU">
								<Val>开入长期存在</Val>
							</DAI>
						</DOI>
						<DOI desc="母联失灵启动异常" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>母联失灵启动异常</Val>
							</DAI>
						</DOI>
						<DOI desc="母联手合开入异常" name="Alm2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>母联手合开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1失灵启动异常" name="Alm3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段1失灵启动异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1手合开入异常" name="Alm4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段1手合开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2失灵启动异常" name="Alm5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段2失灵启动异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2手合开入异常" name="Alm6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段2手合开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="母联非全相异常" name="Alm7">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>母联非全相异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1非全相异常" name="Alm8">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段1非全相异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2非全相异常" name="Alm9">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段2非全相异常</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵启动开入异常" name="Alm10">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>失灵启动开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1解闭锁开入异常" name="Alm11">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>主变1解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2解闭锁开入异常" name="Alm12">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>主变2解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3解闭锁开入异常" name="Alm13">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>主变3解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4解闭锁开入异常" name="Alm14">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>主变4解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4解闭锁开入异常" name="Alm15">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路4解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5解闭锁开入异常" name="Alm16">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路5解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16解闭锁开入异常" name="Alm17">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路16解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17解闭锁开入异常" name="Alm18">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路17解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="线路解闭锁开入异常" name="Alm19">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>线路解闭锁开入异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="位置异常告警" inst="29" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO29" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="位置异常告警" name="NamPlt">
							<DAI name="dU">
								<Val>位置异常告警</Val>
							</DAI>
						</DOI>
						<DOI desc="母联跳位异常" name="Alm2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>母联跳位异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1跳位异常" name="Alm3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段1跳位异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2跳位异常" name="Alm4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段2跳位异常</Val>
							</DAI>
						</DOI>
						<DOI desc="差流校验不平衡" name="Alm5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>差流校验不平衡</Val>
							</DAI>
						</DOI>
						<DOI desc="支路刀闸位置异常" name="Alm6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路刀闸位置异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路2 开入上送" inst="2" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO2" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路2 开入上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路2 开入上送</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1_1G刀闸位置" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>主变1_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1_2G刀闸位置" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>主变1_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1_三相启动失灵开入" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>主变1_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1解闭锁开入" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>主变1解闭锁开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路3 开入上送" inst="3" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO2" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路3 开入上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路3 开入上送</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2_1G刀闸位置" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>主变2_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2_2G刀闸位置" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>主变2_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2_三相启动失灵开入" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>主变2_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2解闭锁开入" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>主变2解闭锁开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路4 开入上送" inst="4" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4 开入上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路4 开入上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_1G刀闸位置" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路4_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_2G刀闸位置" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路4_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_A相启动失灵开入" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路4_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_B相启动失灵开入" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路4_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_C相启动失灵开入" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路4_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_三相启动失灵开入" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路4_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4解闭锁开入" name="Ind7">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路4解闭锁开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路5 开入上送" inst="5" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5 开入上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路5 开入上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_1G刀闸位置" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路5_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_2G刀闸位置" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路5_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_A相启动失灵开入" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路5_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_B相启动失灵开入" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路5_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_C相启动失灵开入" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路5_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_三相启动失灵开入" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路5_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5解闭锁开入" name="Ind7">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路5解闭锁开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路6 开入上送" inst="6" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO6" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6 开入上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路6 开入上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_1G刀闸位置" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路6_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_2G刀闸位置" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路6_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_A相启动失灵开入" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路6_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_B相启动失灵开入" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路6_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_C相启动失灵开入" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路6_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_三相启动失灵开入" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路6_三相启动失灵开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路7 开入上送" inst="7" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO6" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7 开入上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路7 开入上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_1G刀闸位置" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路7_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_2G刀闸位置" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路7_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_A相启动失灵开入" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路7_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_B相启动失灵开入" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路7_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_C相启动失灵开入" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路7_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_三相启动失灵开入" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路7_三相启动失灵开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路8 开入上送" inst="8" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO6" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8 开入上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路8 开入上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_1G刀闸位置" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路8_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_2G刀闸位置" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路8_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_A相启动失灵开入" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路8_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_B相启动失灵开入" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路8_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_C相启动失灵开入" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路8_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_三相启动失灵开入" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路8_三相启动失灵开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路9 开入上送" inst="9" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO6" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9 开入上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路9 开入上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_1G刀闸位置" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路9_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_2G刀闸位置" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路9_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_A相启动失灵开入" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路9_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_B相启动失灵开入" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路9_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_C相启动失灵开入" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路9_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_三相启动失灵开入" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路9_三相启动失灵开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路10 开入上送" inst="10" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO6" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10 开入上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路10 开入上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_1G刀闸位置" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路10_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_2G刀闸位置" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路10_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_A相启动失灵开入" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路10_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_B相启动失灵开入" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路10_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_C相启动失灵开入" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路10_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_三相启动失灵开入" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路10_三相启动失灵开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路11 开入上送" inst="11" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO6" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11 开入上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路11 开入上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_1G刀闸位置" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路11_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_2G刀闸位置" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路11_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_A相启动失灵开入" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路11_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_B相启动失灵开入" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路11_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_C相启动失灵开入" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路11_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_三相启动失灵开入" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路11_三相启动失灵开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路12 开入上送" inst="12" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO6" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12 开入上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路12 开入上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_1G刀闸位置" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路12_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_2G刀闸位置" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路12_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_A相启动失灵开入" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路12_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_B相启动失灵开入" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路12_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_C相启动失灵开入" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路12_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_三相启动失灵开入" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路12_三相启动失灵开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路13 开入上送" inst="13" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO6" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13 开入上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路13 开入上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_1G刀闸位置" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路13_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_2G刀闸位置" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路13_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_A相启动失灵开入" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路13_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_B相启动失灵开入" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路13_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_C相启动失灵开入" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路13_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_三相启动失灵开入" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路13_三相启动失灵开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路14 开入上送" inst="14" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO2" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14 开入上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路14 开入上送</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3_1G刀闸位置" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>主变3_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3_2G刀闸位置" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>主变3_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3_三相启动失灵开入" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>主变3_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3解闭锁开入" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>主变3解闭锁开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路15 开入上送" inst="15" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO2" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路15 开入上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路15 开入上送</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4_1G刀闸位置" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>主变4_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4_2G刀闸位置" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>主变4_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4_三相启动失灵开入" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>主变4_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4解闭锁开入" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>主变4解闭锁开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路16 开入上送" inst="16" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16 开入上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路16 开入上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_1G刀闸位置" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路16_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_2G刀闸位置" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路16_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_A相启动失灵开入" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路16_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_B相启动失灵开入" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路16_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_C相启动失灵开入" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路16_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_三相启动失灵开入" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路16_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16解闭锁开入" name="Ind7">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路16解闭锁开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路17 开入上送" inst="17" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17 开入上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路17 开入上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_1G刀闸位置" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路17_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_2G刀闸位置" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路17_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_A相启动失灵开入" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路17_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_B相启动失灵开入" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路17_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_C相启动失灵开入" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路17_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_三相启动失灵开入" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路17_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17解闭锁开入" name="Ind7">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路17解闭锁开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路18 开入上送" inst="18" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO6" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18 开入上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路18 开入上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_1G刀闸位置" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路18_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_2G刀闸位置" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路18_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_A相启动失灵开入" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路18_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_B相启动失灵开入" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路18_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_C相启动失灵开入" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路18_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_三相启动失灵开入" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路18_三相启动失灵开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路19 开入上送" inst="19" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO6" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19 开入上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路19 开入上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_1G刀闸位置" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路19_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_2G刀闸位置" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路19_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_A相启动失灵开入" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路19_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_B相启动失灵开入" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路19_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_C相启动失灵开入" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路19_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_三相启动失灵开入" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路19_三相启动失灵开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路20 开入上送" inst="20" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO6" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20 开入上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路20 开入上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_1G刀闸位置" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路20_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_2G刀闸位置" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路20_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_A相启动失灵开入" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路20_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_B相启动失灵开入" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路20_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_C相启动失灵开入" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路20_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_三相启动失灵开入" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路20_三相启动失灵开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路21 开入上送" inst="21" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO6" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21 开入上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路21 开入上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_1G刀闸位置" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路21_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_2G刀闸位置" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路21_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_A相启动失灵开入" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路21_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_B相启动失灵开入" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路21_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_C相启动失灵开入" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路21_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_三相启动失灵开入" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路21_三相启动失灵开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路22 开入上送" inst="22" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO6" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22 开入上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路22 开入上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_1G刀闸位置" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路22_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_2G刀闸位置" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路22_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_A相启动失灵开入" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路22_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_B相启动失灵开入" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路22_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_C相启动失灵开入" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路22_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_三相启动失灵开入" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路22_三相启动失灵开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路1 开入上送" inst="1" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路1 开入上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路1 开入上送</Val>
							</DAI>
						</DOI>
						<DOI desc="母联_三相启动失灵开入" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>母联_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="母联SHJ" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>母联SHJ</Val>
							</DAI>
						</DOI>
						<DOI desc="母联TWJ" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>母联TWJ</Val>
							</DAI>
						</DOI>
						<DOI desc="母联THWJ" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>母联THWJ</Val>
							</DAI>
						</DOI>
						<DOI desc="母联_1G刀闸位置" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>母联_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="母联_2G刀闸位置" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>母联_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="旁路_A相启动失灵开入" name="Ind7">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>旁路_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="旁路_B相启动失灵开入" name="Ind8">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>旁路_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="旁路_C相启动失灵开入" name="Ind9">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>旁路_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="旁路_三相启动失灵开入" name="Ind10">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>旁路_三相启动失灵开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路23 开入上送" inst="23" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO2" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23 开入上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路23 开入上送</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1_三相启动失灵开入" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段1_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1SHJ" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段1SHJ</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1TWJ" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段1TWJ</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1THWJ" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段1THWJ</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路24 开入上送" inst="24" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO2" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路24 开入上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路24 开入上送</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2_三相启动失灵开入" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段2_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2SHJ" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段2SHJ</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2TWJ" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段2TWJ</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2THWJ" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段2THWJ</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="其他开入上送" inst="25" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO25" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="其他开入上送" name="NamPlt">
							<DAI name="dU">
								<Val>其他开入上送</Val>
							</DAI>
						</DOI>
						<DOI desc="线路解闭锁开入" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>线路解闭锁开入</Val>
							</DAI>
						</DOI>
						<DOI desc="开入1" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入1</Val>
							</DAI>
						</DOI>
						<DOI desc="开入2" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入2</Val>
							</DAI>
						</DOI>
						<DOI desc="开入3" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入3</Val>
							</DAI>
						</DOI>
						<DOI desc="开入4" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入4</Val>
							</DAI>
						</DOI>
						<DOI desc="开入5" name="Ind7">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入5</Val>
							</DAI>
						</DOI>
						<DOI desc="开入6" name="Ind8">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入6</Val>
							</DAI>
						</DOI>
						<DOI desc="开入7" name="Ind9">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入7</Val>
							</DAI>
						</DOI>
						<DOI desc="开入8" name="Ind10">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入8</Val>
							</DAI>
						</DOI>
						<DOI desc="开入9" name="Ind11">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入9</Val>
							</DAI>
						</DOI>
						<DOI desc="开入10" name="Ind12">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入10</Val>
							</DAI>
						</DOI>
						<DOI desc="开入11" name="Ind13">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入11</Val>
							</DAI>
						</DOI>
						<DOI desc="开入12" name="Ind14">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入12</Val>
							</DAI>
						</DOI>
						<DOI desc="开入13" name="Ind15">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入13</Val>
							</DAI>
						</DOI>
						<DOI desc="开入14" name="Ind16">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入14</Val>
							</DAI>
						</DOI>
						<DOI desc="开入15" name="Ind17">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入15</Val>
							</DAI>
						</DOI>
						<DOI desc="开入16" name="Ind18">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入16</Val>
							</DAI>
						</DOI>
						<DOI desc="开入17" name="Ind19">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入17</Val>
							</DAI>
						</DOI>
						<DOI desc="开入18" name="Ind20">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入18</Val>
							</DAI>
						</DOI>
						<DOI desc="开入19" name="Ind21">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入19</Val>
							</DAI>
						</DOI>
						<DOI desc="开入20" name="Ind22">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入20</Val>
							</DAI>
						</DOI>
						<DOI desc="开入21" name="Ind23">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入21</Val>
							</DAI>
						</DOI>
						<DOI desc="开入22" name="Ind24">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入22</Val>
							</DAI>
						</DOI>
						<DOI desc="开入23" name="Ind25">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入23</Val>
							</DAI>
						</DOI>
						<DOI desc="开入24" name="Ind26">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入24</Val>
							</DAI>
						</DOI>
						<DOI desc="开入25" name="Ind27">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入25</Val>
							</DAI>
						</DOI>
						<DOI desc="开入26" name="Ind28">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入26</Val>
							</DAI>
						</DOI>
						<DOI desc="开入27" name="Ind29">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入27</Val>
							</DAI>
						</DOI>
						<DOI desc="开入28" name="Ind30">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入28</Val>
							</DAI>
						</DOI>
						<DOI desc="开入29" name="Ind31">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入29</Val>
							</DAI>
						</DOI>
						<DOI desc="开入30" name="Ind32">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开入30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能投退" inst="32" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO32" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护功能投退" name="NamPlt">
							<DAI name="dU">
								<Val>保护功能投退</Val>
							</DAI>
						</DOI>
						<DOI desc="差动保护投入" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>差动保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护投入" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>失灵保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="母联充电过流保护投入" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>母联充电过流保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="母联非全相保护投入" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>母联非全相保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1充电过流保护投入" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段1充电过流保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1非全相保护投入" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段1非全相保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2充电过流保护投入" name="Ind7">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段2充电过流保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2非全相保护投入" name="Ind8">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段2非全相保护投入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能有效" inst="33" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO33" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护功能有效" name="NamPlt">
							<DAI name="dU">
								<Val>保护功能有效</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母差动A相有效" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>Ⅰ母差动A相有效</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母差动B相有效" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>Ⅰ母差动B相有效</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母差动C相有效" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>Ⅰ母差动C相有效</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母差动A相有效" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>Ⅱ母差动A相有效</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母差动B相有效" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>Ⅱ母差动B相有效</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母差动C相有效" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>Ⅱ母差动C相有效</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅲ母差动A相有效" name="Ind7">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>Ⅲ母差动A相有效</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅲ母差动B相有效" name="Ind8">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>Ⅲ母差动B相有效</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅲ母差动C相有效" name="Ind9">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>Ⅲ母差动C相有效</Val>
							</DAI>
						</DOI>
						<DOI desc="大差后备有效" name="Ind10">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>大差后备有效</Val>
							</DAI>
						</DOI>
						<DOI desc="母联失灵有效" name="Ind11">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>母联失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1失灵有效" name="Ind12">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段1失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2失灵有效" name="Ind13">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段2失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="旁路_失灵有效" name="Ind14">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>旁路_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1失灵有效" name="Ind15">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>主变1失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2失灵有效" name="Ind16">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>主变2失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_失灵有效" name="Ind17">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路4_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_失灵有效" name="Ind18">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路5_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_失灵有效" name="Ind19">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路6_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_失灵有效" name="Ind20">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路7_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_失灵有效" name="Ind21">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路8_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_失灵有效" name="Ind22">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路9_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_失灵有效" name="Ind23">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路10_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_失灵有效" name="Ind24">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路11_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_失灵有效" name="Ind25">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路12_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_失灵有效" name="Ind26">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路13_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3失灵有效" name="Ind27">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>主变3失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4失灵有效" name="Ind28">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>主变4失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_失灵有效" name="Ind29">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路16_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_失灵有效" name="Ind30">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路17_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_失灵有效" name="Ind31">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路18_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_失灵有效" name="Ind32">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路19_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_失灵有效" name="Ind33">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路20_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_失灵有效" name="Ind34">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路21_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_失灵有效" name="Ind35">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>支路22_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="母联充电过流Ⅰ段有效" name="Ind36">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>母联充电过流Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="母联充电过流Ⅱ段有效" name="Ind37">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>母联充电过流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="母联充电零序过流有效" name="Ind38">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>母联充电零序过流有效</Val>
							</DAI>
						</DOI>
						<DOI desc="母联非全相有效" name="Ind39">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>母联非全相有效</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1充电过流Ⅰ段有效" name="Ind40">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段1充电过流Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1充电过流Ⅱ段有效" name="Ind41">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段1充电过流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1充电零序过流有效" name="Ind42">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段1充电零序过流有效</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1非全相有效" name="Ind43">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段1非全相有效</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2充电过流Ⅰ段有效" name="Ind44">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段2充电过流Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2充电过流Ⅱ段有效" name="Ind45">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段2充电过流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2充电零序过流有效" name="Ind46">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段2充电零序过流有效</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2非全相有效" name="Ind47">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段2非全相有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能闭锁" inst="34" lnClass="GGIO" lnType="XJ_PAC805GAGCN_PROT_V01_GGIO34" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护功能闭锁" name="NamPlt">
							<DAI name="dU">
								<Val>保护功能闭锁</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁差动保护" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>闭锁差动保护</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁失灵保护" name="Alm2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>闭锁失灵保护</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁后备保护" name="Alm3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>闭锁后备保护</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路2断路器失灵保护" inst="2" lnClass="RBRF" lnType="XJ_PAC805GAGCN_V01_RBRF" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路2断路器失灵保护" name="NamPlt">
							<DAI name="dU">
								<Val>支路2断路器失灵保护</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpEx描述" name="OpEx">
							<DAI name="dU">
								<Val>OpEx描述</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1断路器失灵" name="OpIn">
							<DAI name="dU">
								<Val>主变1断路器失灵</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1失灵动作报文" name="A">
							<SDI desc="主变1A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC251:B01.Run252.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>主变1A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="主变1B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC252:B01.Run253.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>主变1B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="主变1C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC253:B01.Run254.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>主变1C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变1失灵动作报文</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1零序电流" name="ImbZroA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC254:B01.Run255.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变1零序电流</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1负序电流" name="ImbNgA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC255:B01.Run256.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变1负序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路3断路器失灵保护" inst="3" lnClass="RBRF" lnType="XJ_PAC805GAGCN_V01_RBRF" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路3断路器失灵保护" name="NamPlt">
							<DAI name="dU">
								<Val>支路3断路器失灵保护</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpEx描述" name="OpEx">
							<DAI name="dU">
								<Val>OpEx描述</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2断路器失灵" name="OpIn">
							<DAI name="dU">
								<Val>主变2断路器失灵</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2失灵动作报文" name="A">
							<SDI desc="主变2A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC256:B01.Run257.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>主变2A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="主变2B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC257:B01.Run258.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>主变2B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="主变2C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC258:B01.Run259.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>主变2C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变2失灵动作报文</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2零序电流" name="ImbZroA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC259:B01.Run260.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变2零序电流</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2负序电流" name="ImbNgA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC260:B01.Run261.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变2负序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路4断路器失灵保护" inst="4" lnClass="RBRF" lnType="XJ_PAC805GAGCN_V01_RBRF" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4断路器失灵保护" name="NamPlt">
							<DAI name="dU">
								<Val>支路4断路器失灵保护</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpEx描述" name="OpEx">
							<DAI name="dU">
								<Val>OpEx描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4断路器失灵" name="OpIn">
							<DAI name="dU">
								<Val>支路4断路器失灵</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4失灵动作报文" name="A">
							<SDI desc="支路4A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC261:B01.Run262.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路4A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路4B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC262:B01.Run263.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路4B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路4C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC263:B01.Run264.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路4C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路4失灵动作报文</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4零序电流" name="ImbZroA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC264:B01.Run265.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路4零序电流</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4负序电流" name="ImbNgA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC265:B01.Run266.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路4负序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路5断路器失灵保护" inst="5" lnClass="RBRF" lnType="XJ_PAC805GAGCN_V01_RBRF" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5断路器失灵保护" name="NamPlt">
							<DAI name="dU">
								<Val>支路5断路器失灵保护</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpEx描述" name="OpEx">
							<DAI name="dU">
								<Val>OpEx描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5断路器失灵" name="OpIn">
							<DAI name="dU">
								<Val>支路5断路器失灵</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5失灵动作报文" name="A">
							<SDI desc="支路5A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC266:B01.Run267.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路5A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路5B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC267:B01.Run268.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路5B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路5C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC268:B01.Run269.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路5C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路5失灵动作报文</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5零序电流" name="ImbZroA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC269:B01.Run270.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路5零序电流</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5负序电流" name="ImbNgA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC270:B01.Run271.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路5负序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路6断路器失灵保护" inst="6" lnClass="RBRF" lnType="XJ_PAC805GAGCN_V01_RBRF" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6断路器失灵保护" name="NamPlt">
							<DAI name="dU">
								<Val>支路6断路器失灵保护</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpEx描述" name="OpEx">
							<DAI name="dU">
								<Val>OpEx描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6断路器失灵" name="OpIn">
							<DAI name="dU">
								<Val>支路6断路器失灵</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6失灵动作报文" name="A">
							<SDI desc="支路6A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC271:B01.Run272.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路6A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路6B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC272:B01.Run273.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路6B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路6C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC273:B01.Run274.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路6C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路6失灵动作报文</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6零序电流" name="ImbZroA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC274:B01.Run275.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路6零序电流</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6负序电流" name="ImbNgA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC275:B01.Run276.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路6负序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路7断路器失灵保护" inst="7" lnClass="RBRF" lnType="XJ_PAC805GAGCN_V01_RBRF" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7断路器失灵保护" name="NamPlt">
							<DAI name="dU">
								<Val>支路7断路器失灵保护</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpEx描述" name="OpEx">
							<DAI name="dU">
								<Val>OpEx描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7断路器失灵" name="OpIn">
							<DAI name="dU">
								<Val>支路7断路器失灵</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7失灵动作报文" name="A">
							<SDI desc="支路7A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC276:B01.Run277.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路7A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路7B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC277:B01.Run278.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路7B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路7C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC278:B01.Run279.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路7C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路7失灵动作报文</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7零序电流" name="ImbZroA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC279:B01.Run280.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路7零序电流</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7负序电流" name="ImbNgA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC280:B01.Run281.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路7负序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路8断路器失灵保护" inst="8" lnClass="RBRF" lnType="XJ_PAC805GAGCN_V01_RBRF" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8断路器失灵保护" name="NamPlt">
							<DAI name="dU">
								<Val>支路8断路器失灵保护</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpEx描述" name="OpEx">
							<DAI name="dU">
								<Val>OpEx描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8断路器失灵" name="OpIn">
							<DAI name="dU">
								<Val>支路8断路器失灵</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8失灵动作报文" name="A">
							<SDI desc="支路8A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC281:B01.Run282.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路8A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路8B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC282:B01.Run283.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路8B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路8C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC283:B01.Run284.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路8C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路8失灵动作报文</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8零序电流" name="ImbZroA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC284:B01.Run285.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路8零序电流</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8负序电流" name="ImbNgA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC285:B01.Run286.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路8负序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路9断路器失灵保护" inst="9" lnClass="RBRF" lnType="XJ_PAC805GAGCN_V01_RBRF" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9断路器失灵保护" name="NamPlt">
							<DAI name="dU">
								<Val>支路9断路器失灵保护</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpEx描述" name="OpEx">
							<DAI name="dU">
								<Val>OpEx描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9断路器失灵" name="OpIn">
							<DAI name="dU">
								<Val>支路9断路器失灵</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9失灵动作报文" name="A">
							<SDI desc="支路9A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC286:B01.Run287.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路9A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路9B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC287:B01.Run288.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路9B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路9C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC288:B01.Run289.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路9C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路9失灵动作报文</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9零序电流" name="ImbZroA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC289:B01.Run290.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路9零序电流</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9负序电流" name="ImbNgA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC290:B01.Run291.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路9负序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路10断路器失灵保护" inst="10" lnClass="RBRF" lnType="XJ_PAC805GAGCN_V01_RBRF" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10断路器失灵保护" name="NamPlt">
							<DAI name="dU">
								<Val>支路10断路器失灵保护</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpEx描述" name="OpEx">
							<DAI name="dU">
								<Val>OpEx描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10断路器失灵" name="OpIn">
							<DAI name="dU">
								<Val>支路10断路器失灵</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10失灵动作报文" name="A">
							<SDI desc="支路10A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC291:B01.Run292.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路10A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路10B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC292:B01.Run293.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路10B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路10C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC293:B01.Run294.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路10C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路10失灵动作报文</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10零序电流" name="ImbZroA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC294:B01.Run295.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路10零序电流</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10负序电流" name="ImbNgA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC295:B01.Run296.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路10负序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路11断路器失灵保护" inst="11" lnClass="RBRF" lnType="XJ_PAC805GAGCN_V01_RBRF" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11断路器失灵保护" name="NamPlt">
							<DAI name="dU">
								<Val>支路11断路器失灵保护</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpEx描述" name="OpEx">
							<DAI name="dU">
								<Val>OpEx描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11断路器失灵" name="OpIn">
							<DAI name="dU">
								<Val>支路11断路器失灵</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11失灵动作报文" name="A">
							<SDI desc="支路11A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC296:B01.Run297.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路11A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路11B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC297:B01.Run298.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路11B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路11C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC298:B01.Run299.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路11C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路11失灵动作报文</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11零序电流" name="ImbZroA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC299:B01.Run300.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路11零序电流</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11负序电流" name="ImbNgA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC300:B01.Run301.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路11负序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路12断路器失灵保护" inst="12" lnClass="RBRF" lnType="XJ_PAC805GAGCN_V01_RBRF" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12断路器失灵保护" name="NamPlt">
							<DAI name="dU">
								<Val>支路12断路器失灵保护</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpEx描述" name="OpEx">
							<DAI name="dU">
								<Val>OpEx描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12断路器失灵" name="OpIn">
							<DAI name="dU">
								<Val>支路12断路器失灵</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12失灵动作报文" name="A">
							<SDI desc="支路12A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC301:B01.Run302.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路12A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路12B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC302:B01.Run303.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路12B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路12C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC303:B01.Run304.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路12C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路12失灵动作报文</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12零序电流" name="ImbZroA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC304:B01.Run305.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路12零序电流</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12负序电流" name="ImbNgA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC305:B01.Run306.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路12负序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路13断路器失灵保护" inst="13" lnClass="RBRF" lnType="XJ_PAC805GAGCN_V01_RBRF" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13断路器失灵保护" name="NamPlt">
							<DAI name="dU">
								<Val>支路13断路器失灵保护</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpEx描述" name="OpEx">
							<DAI name="dU">
								<Val>OpEx描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13断路器失灵" name="OpIn">
							<DAI name="dU">
								<Val>支路13断路器失灵</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13失灵动作报文" name="A">
							<SDI desc="支路13A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC306:B01.Run307.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路13A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路13B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC307:B01.Run308.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路13B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路13C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC308:B01.Run309.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路13C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路13失灵动作报文</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13零序电流" name="ImbZroA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC309:B01.Run310.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路13零序电流</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13负序电流" name="ImbNgA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC310:B01.Run311.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路13负序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路14断路器失灵保护" inst="14" lnClass="RBRF" lnType="XJ_PAC805GAGCN_V01_RBRF" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14断路器失灵保护" name="NamPlt">
							<DAI name="dU">
								<Val>支路14断路器失灵保护</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpEx描述" name="OpEx">
							<DAI name="dU">
								<Val>OpEx描述</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3断路器失灵" name="OpIn">
							<DAI name="dU">
								<Val>主变3断路器失灵</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3失灵动作报文" name="A">
							<SDI desc="主变3A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC311:B01.Run312.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>主变3A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="主变3B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC312:B01.Run313.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>主变3B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="主变3C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC313:B01.Run314.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>主变3C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变3失灵动作报文</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3零序电流" name="ImbZroA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC314:B01.Run315.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变3零序电流</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3负序电流" name="ImbNgA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC315:B01.Run316.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变3负序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路15断路器失灵保护" inst="15" lnClass="RBRF" lnType="XJ_PAC805GAGCN_V01_RBRF" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路15断路器失灵保护" name="NamPlt">
							<DAI name="dU">
								<Val>支路15断路器失灵保护</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpEx描述" name="OpEx">
							<DAI name="dU">
								<Val>OpEx描述</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4断路器失灵" name="OpIn">
							<DAI name="dU">
								<Val>主变4断路器失灵</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4失灵动作报文" name="A">
							<SDI desc="主变4A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC316:B01.Run317.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>主变4A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="主变4B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC317:B01.Run318.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>主变4B相电流</Val>
								</DAI>
							</SDI>
