											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>低1电抗器C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>低1电抗器电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低2电抗器电流测量" inst="10" lnClass="MMXU" lnType="XJ_PAC878GT2GCN_PROT_V01_MMXU1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="低2电抗器电流测量" name="NamPlt">
							<DAI name="dU">
								<Val>低2电抗器电流测量</Val>
							</DAI>
						</DOI>
						<DOI desc="低2电抗器电流" name="A">
							<SDI desc="低2电抗器A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC154:B01.Run153.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>低2电抗器A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="低2电抗器B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC155:B01.Run154.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>低2电抗器B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="低2电抗器C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC156:B01.Run155.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>低2电抗器C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>低2电抗器电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="接地变电流测量" inst="11" lnClass="MMXU" lnType="XJ_PAC878GT2GCN_PROT_V01_MMXU1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变电流测量" name="NamPlt">
							<DAI name="dU">
								<Val>接地变电流测量</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变电流测量" name="A">
							<SDI desc="接地变A相原始电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC161:B01.Run160.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>接地变A相原始电流</Val>
								</DAI>
							</SDI>
							<SDI desc="接地变B相原始电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC162:B01.Run161.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>接地变B相原始电流</Val>
								</DAI>
							</SDI>
							<SDI desc="接地变C相原始电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC163:B01.Run162.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>接地变C相原始电流</Val>
								</DAI>
							</SDI>
							<SDI desc="接地变零序电流" name="neut">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC160:B01.Run159.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>接地变零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变电流测量</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低2分支电流测量" inst="7" lnClass="MMXU" lnType="XJ_PAC878GT2GCN_PROT_V01_MMXU1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="低2分支电流测量" name="NamPlt">
							<DAI name="dU">
								<Val>低2分支电流测量</Val>
							</DAI>
						</DOI>
						<DOI desc="低2分支电流" name="A">
							<SDI desc="低压2分支A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC209:B01.Run208.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>低压2分支A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="低压2分支B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC210:B01.Run209.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>低压2分支B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="低压2分支C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC211:B01.Run210.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>低压2分支C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>低2分支电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低2分支电压测量" inst="15" lnClass="MMXU" lnType="XJ_PAC878GT2GCN_PROT_V01_MMXU12" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="低2分支电压测量" name="NamPlt">
							<DAI name="dU">
								<Val>低2分支电压测量</Val>
							</DAI>
						</DOI>
						<DOI desc="低2分支电压" name="PhV">
							<SDI desc="低压2分支A相电压" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC213:B01.Run212.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>低压2分支A相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="低压2分支B相电压" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC214:B01.Run213.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>低压2分支B相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="低压2分支C相电压" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC215:B01.Run214.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>低压2分支C相电压</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Va</Val>
							</DAI>
							<DAI name="dU">
								<Val>低2分支电压</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="录波" inst="RCD">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC878GT2GCN_RCD_V01_LLN0">
						<DataSet desc="保护录波" name="dsRelayRec">
							<FCDA doName="RcdMade" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
							<FCDA doName="FltNum" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
							<FCDA doName="GriFltNum" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayRec" desc="保护录波" intgPd="0" name="brcbRelayRec" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC878GT2GCN_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model">
								<Val>PAC-878GT2-GCN-A</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障录波" inst="1" lnClass="RDRE" lnType="XJ_PAC878GT2GCN_RCD_V01_RDRE1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="故障录波" name="NamPlt">
							<DAI name="dU">
								<Val>故障录波</Val>
							</DAI>
						</DOI>
						<DOI desc="录波就绪" name="RcdMade">
							<DAI name="dU">
								<Val>录波就绪</Val>
							</DAI>
						</DOI>
						<DOI desc="故障序号" name="FltNum">
							<DAI name="dU">
								<Val>故障序号</Val>
							</DAI>
						</DOI>
						<DOI desc="电网故障序号" name="GriFltNum">
							<DAI name="dU">
								<Val>电网故障序号</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED configVersion="V1.00" desc="#1主变 非电量保护" manufacturer="XJDQ" name="E1Q1SB33" type="PAC-875GA-GCN">
		<Private type="ObjectID"/>
		<Private type="IED icd file CRC">A51E29AE</Private>
		<Services>
			<DynAssociation/>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<SetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="12" maxAttributes="256"/>
			<ReadWrite/>
			<ConfReportControl max="108"/>
			<GetCBValues/>
			<ConfLogControl max="2"/>
			<ReportSettings bufTime="Dyn" cbName="Conf" datSet="Conf" intgPd="Dyn" optFields="Dyn" rptID="Dyn" trgOps="Dyn"/>
			<LogSettings cbName="Conf" datSet="Conf" intgPd="Fix" logEna="Dyn" trgOps="Fix"/>
			<FileHandling/>
			<ConfLNs fixLnInst="true" fixPrefix="true"/>
		</Services>
		<AccessPoint desc="站控层" name="S1">
			<Server timeout="30">
				<Authentication/>
				<LDevice desc="公用" inst="LD0">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC875GAGCN_LD0_V01_LLN0">
						<DataSet desc="保护遥信" name="dsRelayDin">
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="日志记录" name="dsLog">
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm9" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm10" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm12" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm13" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm14" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm15" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm16" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="HostTPortAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostTSrvAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostContAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
						</DataSet>
						<DataSet desc="故障信号" name="dsAlarm">
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm9" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm10" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm12" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm13" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm14" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm15" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm16" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
						</DataSet>
						<DataSet desc="告警信号" name="dsWarning">
							<FCDA doName="HostTPortAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostTSrvAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostContAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
						</DataSet>
						<DataSet desc="装置运行状态" name="dsDeviceState">
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
						</DataSet>
						<DataSet desc="遥测" name="dsAin">
							<FCDA doName="Vol" fc="MX" ldInst="LD0" lnClass="SPVT" lnInst="1" prefix=""/>
							<FCDA doName="Tmp" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="定值区号" name="dsSetGrpNum">
							<FCDA doName="ActSGNum" fc="MX" ldInst="LD0" lnClass="LLN0" prefix=""/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayDin" desc="保护遥信" intgPd="0" name="brcbRelayDin" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsAlarm" desc="故障信号" intgPd="0" name="brcbAlarm" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsWarning" desc="告警信号" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsDeviceState" desc="装置运行状态" intgPd="0" name="brcbDeviceState" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="dsAin" desc="遥测" intgPd="10000" name="urcbAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsSetGrpNum" desc="定值区号" intgPd="0" name="brcbSetGrpNum" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl datSet="dsLog" desc="日志控制块" logName="LD0" name="Log">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="复归信号" name="LEDRs">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归信号</Val>
							</DAI>
						</DOI>
						<DOI desc="对时方式" name="TimeMode">
							<DAI name="dU">
								<Val>对时方式</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="当前时钟" name="EquipTime">
							<DAI name="dU">
								<Val>当前时钟</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="版本号" name="EquipVer">
							<DAI name="dU">
								<Val>版本号</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区号" name="ActSGNum">
							<SDI name="mag">
								<DAI name="i" sAddr="PYC4:B01.Run4.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit"/>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>1667</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>1667</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>30.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>30.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>1.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>1.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>1.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>30.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>XJDQ:2015</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC875GAGCN_LD0_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model">
								<Val>PAC-875GA-GCN</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
						<DOI desc="全站过程层虚端子配置CRC版本" name="SASPinCrc">
							<DAI name="dU">
								<Val>全站过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="setVal">
								<Val>76CE5AB0</Val>
							</DAI>
						</DOI>
						<DOI desc="IED过程层虚端子配置CRC版本" name="IEDPinCrc">
							<DAI name="dU">
								<Val>IED过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="setVal">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN desc="硬压板" inst="1" lnClass="GGIO" lnType="XJ_PAC875GAGCN_LD0_V01_GGIO1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="硬压板" name="NamPlt">
							<DAI name="dU">
								<Val>硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="远方操作硬压板" name="Ind1">
							<DAI name="dU">
								<Val>远方操作硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="保护检修状态硬压板" name="Ind2">
							<DAI name="dU">
								<Val>保护检修状态硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="信号复归" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI desc="启动打印" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>启动打印</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="平台告警" inst="2" lnClass="GGIO" lnType="XJ_PAC875GAGCN_LD0_V01_GGIO2" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="平台告警" name="NamPlt">
							<DAI name="dU">
								<Val>平台告警</Val>
							</DAI>
						</DOI>
						<DOI desc="1N13保护板FLASH自检出错" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N13保护板FLASH自检出错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N13保护板程序校验出错" name="Alm2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N13保护板程序校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="保护CPU插件异常" name="Alm3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>保护CPU插件异常</Val>
							</DAI>
						</DOI>
						<DOI desc="对时异常" name="Alm5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>对时异常</Val>
							</DAI>
						</DOI>
						<DOI desc="1N2开入板通信中断" name="Alm6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N2开入板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N3开入板通信中断" name="Alm7">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N3开入板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N4开入板通信中断" name="Alm8">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N4开入板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N5开入板通信中断" name="Alm9">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N5开入板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N6开入板通信中断" name="Alm10">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N6开入板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N7开入板通信中断" name="Alm11">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N7开入板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N8开入板通信中断" name="Alm12">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N8开入板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N9开入板通信中断" name="Alm13">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N9开入板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N10开入板通信中断" name="Alm14">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N10开入板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N11开入板通信中断" name="Alm15">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N11开入板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N12 NRC板通信中断" name="Alm16">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N12 NRC板通信中断</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="配置错误" inst="4" lnClass="GGIO" lnType="XJ_PAC875GAGCN_LD0_V01_GGIO4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="配置错误" name="NamPlt">
							<DAI name="dU">
								<Val>配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="工程配置文件错误" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>工程配置文件错误</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="时间管理" inst="1" lnClass="LTSM" lnType="XJ_PAC875GAGCN_LD0_V01_LTSM1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="时间管理" name="NamPlt">
							<DAI name="dU">
								<Val>时间管理</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="对时信号状态" name="HostTPortAlarm">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>对时信号状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="对时服务状态" name="HostTSrvAlarm">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>对时服务状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="时间跳变侦测状态" name="HostContAlarm">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>时间跳变侦测状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置运行状态" inst="3" lnClass="GGIO" lnType="XJ_PAC875GAGCN_LD0_V01_GGIO1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="装置运行状态" name="NamPlt">
							<DAI name="dU">
								<Val>装置运行状态</Val>
							</DAI>
						</DOI>
						<DOI desc="运行" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>运行</Val>
							</DAI>
						</DOI>
						<DOI desc="异常" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>异常</Val>
							</DAI>
						</DOI>
						<DOI desc="检修" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>检修</Val>
							</DAI>
						</DOI>
						<DOI desc="保护跳闸" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>保护跳闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="电源电压监测" inst="1" lnClass="SPVT" lnType="XJ_PAC875GAGCN_LD0_V01_SPVT1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="电源电压监测" name="NamPlt">
							<DAI name="dU">
								<Val>电源电压监测</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="装置电压+5V" name="Vol">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC0:B01.Run8.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>100</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>1.100000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>1.050000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.300000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.250000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.250000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.100000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>装置电压+5V</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="温度监测" inst="1" lnClass="STMP" lnType="XJ_PAC875GAGCN_LD0_V01_STMP1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="温度监测" name="NamPlt">
							<DAI name="dU">
								<Val>温度监测</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="装置温度" name="Tmp">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC1:B01.Run1.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>100</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>1.100000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>1.050000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.300000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.250000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.250000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.100000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>装置温度</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="保护" inst="PROT">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC875GAGCN_PROT_V01_LLN0">
						<DataSet desc="装置参数" name="dsParameter">
							<FCDA doName="DeviceName" fc="SP" ldInst="PROT" lnClass="LLN0" prefix=""/>
						</DataSet>
						<DataSet desc="日志记录" name="dsLog">
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm18" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm20" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm21" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm25" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm26" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm27" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm28" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm29" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm30" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm22" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm23" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm24" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm34" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm35" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm36" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm43" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm44" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm45" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm46" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm47" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm48" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm31" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm32" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm33" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm40" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm41" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm42" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm37" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm38" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm39" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm49" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm50" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm51" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm52" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm53" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm54" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm55" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm56" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm57" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm58" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm59" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm60" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="SelfRstFlt" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm61" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="告警信号" name="dsWarning">
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm18" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm20" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm21" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm25" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm26" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm27" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm28" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm29" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm30" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm22" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm23" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm24" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm34" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm35" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm36" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm43" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm44" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm45" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm46" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm47" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm48" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm31" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm32" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm33" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm40" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm41" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm42" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm37" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm38" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm39" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm49" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm50" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm51" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm52" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm53" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm54" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm55" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm56" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm57" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm58" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm59" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm60" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="SelfRstFlt" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm61" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="保护事件" name="dsTripInfo">
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix=""/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsWarning" desc="告警信号" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsTripInfo" desc="保护事件" intgPd="0" name="brcbTripInfo" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl datSet="dsLog" desc="日志控制块" logName="PROT" name="Log">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="被保护设备" name="DeviceName">
							<DAI name="dU">
								<Val>被保护设备</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC875GAGCN_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model">
								<Val>PAC-875GA-GCN</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信息" inst="1" lnClass="GGIO" lnType="XJ_PAC875GAGCN_PROT_V01_GGIO1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="告警信息" name="NamPlt">
							<DAI name="dU">
								<Val>告警信息</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入1" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入1</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入2" name="Alm2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入2</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入3" name="Alm3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入3</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入6" name="Alm4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入6</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入12" name="Alm5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入12</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入18" name="Alm6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入18</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入4" name="Alm7">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入4</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入7" name="Alm8">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入7</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入8" name="Alm9">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入8</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入9" name="Alm10">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入9</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入10" name="Alm11">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入10</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入13" name="Alm12">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入13</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入5" name="Alm13">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入5</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入11" name="Alm14">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入11</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入17" name="Alm15">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入17</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入14" name="Alm16">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入14</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入15" name="Alm17">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入15</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入16" name="Alm18">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入16</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入19" name="Alm19">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入19</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入20" name="Alm20">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入20</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入21" name="Alm21">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入21</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入24" name="Alm22">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入24</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入30" name="Alm23">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入30</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入36" name="Alm24">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入36</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入22" name="Alm25">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入22</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入25" name="Alm26">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入25</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入26" name="Alm27">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入26</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入27" name="Alm28">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入27</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入28" name="Alm29">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入28</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入31" name="Alm30">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入31</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入23" name="Alm31">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入23</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入29" name="Alm32">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入29</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入35" name="Alm33">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入35</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入32" name="Alm34">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入32</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入33" name="Alm35">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入33</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入34" name="Alm36">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入34</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入37" name="Alm37">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入37</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入38" name="Alm38">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入38</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入39" name="Alm39">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入39</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入40" name="Alm40">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入40</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入43" name="Alm41">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入43</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入44" name="Alm42">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入44</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入45" name="Alm43">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入45</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入46" name="Alm44">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入46</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入49" name="Alm45">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入49</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入50" name="Alm46">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入50</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入51" name="Alm47">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入51</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入52" name="Alm48">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入52</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入55" name="Alm49">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入55</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入56" name="Alm50">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入56</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入57" name="Alm51">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入57</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入41" name="Alm52">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入41</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入42" name="Alm53">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入42</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入47" name="Alm54">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入47</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入48" name="Alm55">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入48</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入53" name="Alm56">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入53</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入54" name="Alm57">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入54</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入58" name="Alm58">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入58</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入59" name="Alm59">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入59</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量开入60" name="Alm60">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>非电量开入60</Val>
							</DAI>
						</DOI>
						<DOI desc="预告总" name="Alm61">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>预告总</Val>
							</DAI>
						</DOI>
						<DOI desc="事故总" name="SelfRstFlt">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>事故总</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="启动" inst="1" lnClass="PTRC" lnType="XJ_PAC875GAGCN_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="启动" name="NamPlt">
							<DAI name="dU">
								<Val>启动</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
						<DOI desc="保护启动" name="Str">
							<DAI name="dU">
								<Val>保护启动</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="录波" inst="RCD">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC875GAGCN_RCD_V01_LLN0">
						<DataSet desc="保护录波" name="dsRelayRec">
							<FCDA doName="RcdMade" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
							<FCDA doName="FltNum" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
							<FCDA doName="GriFltNum" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayRec" desc="保护录波" intgPd="0" name="brcbRelayRec" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC875GAGCN_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model">
								<Val>PAC-875GA-GCN</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="录波上送" inst="1" lnClass="RDRE" lnType="XJ_PAC875GAGCN_RCD_V01_RDRE1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="录波上送" name="NamPlt">
							<DAI name="dU">
								<Val>录波上送</Val>
							</DAI>
						</DOI>
						<DOI desc="录波就绪" name="RcdMade">
							<DAI name="dU">
								<Val>录波就绪</Val>
							</DAI>
						</DOI>
						<DOI desc="故障序号" name="FltNum">
							<DAI name="dU">
								<Val>故障序号</Val>
							</DAI>
						</DOI>
						<DOI desc="电网故障序号" name="GriFltNum">
							<DAI name="dU">
								<Val>电网故障序号</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED configVersion="V2.00" desc="220kV 母联保护" manufacturer="XJDQ" name="E1Q1SB34" type="PAC-861GA-GCN">
		<Private type="ObjectID"/>
		<Private type="IED icd file CRC">768C3F2F</Private>
		<Services>
			<DynAssociation/>
			<SettingGroups>
				<SGEdit/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<SetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="18" maxAttributes="256"/>
			<ReadWrite/>
			<ConfReportControl max="168"/>
			<GetCBValues/>
			<ConfLogControl max="2"/>
			<ReportSettings bufTime="Dyn" cbName="Conf" datSet="Conf" intgPd="Dyn" optFields="Dyn" rptID="Dyn" trgOps="Dyn"/>
			<LogSettings cbName="Conf" datSet="Conf" intgPd="Fix" logEna="Dyn" trgOps="Fix"/>
			<FileHandling/>
			<ConfLNs fixLnInst="true" fixPrefix="true"/>
		</Services>
		<AccessPoint desc="站控层" name="S1">
			<Server timeout="30">
				<Authentication/>
				<LDevice desc="公用" inst="LD0">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC861GAGCN_LD0_V01_LLN0">
						<DataSet desc="保护遥信" name="dsRelayDin">
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
						</DataSet>
						<DataSet desc="日志记录" name="dsLog">
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm15" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm14" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm16" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm19" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm20" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm21" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm24" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm29" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="HostTPortAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostTSrvAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostContAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="Alm11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
						</DataSet>
						<DataSet desc="故障信号" name="dsAlarm">
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm15" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm14" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm16" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm19" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm20" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm21" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm24" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm29" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="告警信号" name="dsWarning">
							<FCDA doName="HostTPortAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostTSrvAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostContAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="Alm11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="装置运行状态" name="dsDeviceState">
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
						</DataSet>
						<DataSet desc="遥测" name="dsAin">
							<FCDA doName="Vol" fc="MX" ldInst="LD0" lnClass="SPVT" lnInst="1" prefix=""/>
							<FCDA doName="Tmp" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="定值区号" name="dsSetGrpNum">
							<FCDA doName="ActSGNum" fc="MX" ldInst="LD0" lnClass="LLN0" prefix=""/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayDin" desc="保护遥信" intgPd="0" name="brcbRelayDin" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsAlarm" desc="故障信号" intgPd="0" name="brcbAlarm" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsWarning" desc="告警信号" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsDeviceState" desc="装置运行状态" intgPd="0" name="brcbDeviceState" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="dsAin" desc="遥测" intgPd="10000" name="urcbAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsSetGrpNum" desc="定值区号" intgPd="0" name="brcbSetGrpNum" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl datSet="dsLog" desc="日志控制块" intgPd="0" logName="LD0" name="Log">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="复归信号" name="LEDRs">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归信号</Val>
							</DAI>
						</DOI>
						<DOI desc="对时方式" name="TimeMode">
							<DAI name="dU">
								<Val>对时方式</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="当前时钟" name="EquipTime">
							<DAI name="dU">
								<Val>当前时钟</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="版本号" name="EquipVer">
							<DAI name="dU">
								<Val>版本号</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区号" name="ActSGNum">
							<SDI name="mag">
								<DAI name="i" sAddr="PYC47:B01.Run192.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>7150</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>7150</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>8.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>8.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>1.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>1.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>1.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>8.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>XJDQ:2015</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC861GAGCN_LD0_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model">
								<Val>PAC-861GA-GCN</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
						<DOI desc="全站过程层虚端子配置CRC版本" name="SASPinCrc">
							<DAI name="dU">
								<Val>全站过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="setVal">
								<Val>76CE5AB0</Val>
							</DAI>
						</DOI>
						<DOI desc="IED过程层虚端子配置CRC版本" name="IEDPinCrc">
							<DAI name="dU">
								<Val>IED过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="setVal">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN desc="硬压板" inst="2" lnClass="GGIO" lnType="XJ_PAC861GAGCN_LD0_V01_GGIO2" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="硬压板" name="NamPlt">
							<DAI name="dU">
								<Val>硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="远方操作硬压板" name="Ind1">
							<DAI name="dU">
								<Val>远方操作硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="保护检修状态硬压板" name="Ind2">
							<DAI name="dU">
								<Val>保护检修状态硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="信号复归" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI desc="启动打印" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>启动打印</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流保护硬压板" name="Ind5">
							<DAI name="dU">
								<Val>充电过流保护硬压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="平台告警信息" inst="1" lnClass="GGIO" lnType="XJ_PAC861GAGCN_LD0_V01_GGIO1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="平台告警信息" name="NamPlt">
							<DAI name="dU">
								<Val>平台告警信息</Val>
							</DAI>
						</DOI>
						<DOI desc="1N13保护板定值自检出错" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N13保护板定值自检出错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N13保护板FLASH自检出错" name="Alm2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N13保护板FLASH自检出错</Val>
							</DAI>
						</DOI>
						<DOI desc="保护CPU插件异常" name="Alm3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>保护CPU插件异常</Val>
							</DAI>
						</DOI>
						<DOI desc="1N13保护板程序校验出错" name="Alm4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N13保护板程序校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="模拟量采集错" name="Alm5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>模拟量采集错</Val>
							</DAI>
						</DOI>
						<DOI desc="对时异常" name="Alm11">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>对时异常</Val>
							</DAI>
						</DOI>
						<DOI desc="1N4开入板通信中断" name="Alm14">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N4开入板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N13保护板RAM自检出错" name="Alm15">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N13保护板RAM自检出错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N13保护板模拟量采集错" name="Alm16">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N13保护板模拟量采集错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N8开出板断线" name="Alm19">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N8开出板断线</Val>
							</DAI>
						</DOI>
						<DOI desc="1N8开出板击穿" name="Alm20">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N8开出板击穿</Val>
							</DAI>
						</DOI>
						<DOI desc="开出异常" name="Alm21">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开出异常</Val>
							</DAI>
						</DOI>
						<DOI desc="1N8开出板通信中断" name="Alm24">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N8开出板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N13保护板与管理板通信中断" name="Alm29">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N13保护板与管理板通信中断</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="配置错误" inst="4" lnClass="GGIO" lnType="XJ_PAC861GAGCN_LD0_V01_GGIO4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="配置错误" name="NamPlt">
							<DAI name="dU">
								<Val>配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="工程配置文件错误" name="Alm3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>工程配置文件错误</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="时间同步管理" inst="1" lnClass="LTSM" lnType="XJ_PAC861GAGCN_LD0_V01_LTSM1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="时间同步管理" name="NamPlt">
							<DAI name="dU">
								<Val>时间同步管理</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="对时信号状态" name="HostTPortAlarm">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>对时信号状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="对时服务状态" name="HostTSrvAlarm">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>对时服务状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="时间跳变侦测状态" name="HostContAlarm">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>时间跳变侦测状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置运行状态" inst="3" lnClass="GGIO" lnType="XJ_PAC861GAGCN_LD0_V01_GGIO3" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="装置运行状态" name="NamPlt">
							<DAI name="dU">
								<Val>装置运行状态</Val>
							</DAI>
						</DOI>
						<DOI desc="运行" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>运行</Val>
							</DAI>
						</DOI>
						<DOI desc="异常" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>异常</Val>
							</DAI>
						</DOI>
						<DOI desc="检修" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>检修</Val>
							</DAI>
						</DOI>
						<DOI desc="保护跳闸" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>保护跳闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="电源电压监测" inst="1" lnClass="SPVT" lnType="XJ_PAC861GAGCN_LD0_V01_SPVT1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="电源电压监测" name="NamPlt">
							<DAI name="dU">
								<Val>电源电压监测</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="装置电压+5V" name="Vol">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC13:B01.Run174.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>100</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>1.100000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>1.050000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.300000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.250000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.200000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.200000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>装置电压+5V</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="温度监测" inst="1" lnClass="STMP" lnType="XJ_PAC861GAGCN_LD0_V01_STMP1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="温度监测" name="NamPlt">
							<DAI name="dU">
								<Val>温度监测</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="装置温度" name="Tmp">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC14:B01.Run175.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>100</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>1.100000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>1.050000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.300000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.250000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.200000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.200000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>装置温度</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="保护" inst="PROT">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC861GAGCN_PROT_V01_LLN0">
						<DataSet desc="保护定值" name="dsSetting">
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix=""/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix=""/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix=""/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="4" prefix=""/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix=""/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix=""/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix=""/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="4" prefix=""/>
						</DataSet>
						<DataSet desc="装置参数" name="dsParameter">
							<FCDA doName="SetGrNum" fc="SP" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="DeviceName" fc="SP" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="1" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="保护压板" name="dsRelayEna">
							<FCDA doName="FuncEna1" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGoEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGrpEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemSetEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
						</DataSet>
						<DataSet desc="日志记录" name="dsLog">
							<FCDA doName="FuncEna1" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGoEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGrpEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemSetEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="SelfRstFlt" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix=""/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="4" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="4" prefix=""/>
						</DataSet>
						<DataSet desc="告警信号" name="dsWarning">
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="SelfRstFlt" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
						</DataSet>
						<DataSet desc="远方操作保护功能投退" name="dsRelayFunEn">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
						</DataSet>
						<DataSet desc="保护功能状态" name="dsRelayState">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
						</DataSet>
						<DataSet desc="保护功能闭锁" name="dsRelayBlk">
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix=""/>
						</DataSet>
						<DataSet desc="保护事件" name="dsTripInfo">
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="4" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="4" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix=""/>
							<FCDA doName="Amp1" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="保护遥测" name="dsRelayAin">
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayEna" desc="保护压板" intgPd="0" name="brcbRelayEna" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsWarning" desc="告警信号" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayFunEn" desc="远方操作保护功能投退" intgPd="0" name="brcbRelayFunEn" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayState" desc="保护功能状态" intgPd="0" name="brcbRelayState" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayBlk" desc="保护功能闭锁" intgPd="0" name="brcbRelayBlk" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsTripInfo" desc="保护事件" intgPd="0" name="brcbTripInfo" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="dsRelayAin" desc="保护遥测" intgPd="10000" name="urcbRelayAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl datSet="dsLog" desc="日志控制块" intgPd="0" logName="PROT" name="Log">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流保护软压板" name="FuncEna1">
							<DAI name="stVal" sAddr="RYB0:B01.SJP1.SDout-1.RLT01040001"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>充电过流保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方修改定值软压板" name="RemSetEna">
							<DAI name="stVal" sAddr="RYB7:B01.SJP5.SDout-1.RLT01040005"/>
							<DAI name="dU">
								<Val>远方修改定值软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方切换定值区软压板" name="RemGrpEna">
							<DAI name="stVal" sAddr="RYB6:B01.SJP4.SDout-1.RLT01040004"/>
							<DAI name="dU">
								<Val>远方切换定值区软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方投退压板软压板" name="RemGoEna">
							<DAI name="stVal" sAddr="RYB5:B01.SJP3.SDout-1.RLT01040003"/>
							<DAI name="dU">
								<Val>远方投退压板软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="事故总" name="SelfRstFlt">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>事故总</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区号" name="SetGrNum">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="被保护设备" name="DeviceName">
							<DAI name="dU">
								<Val>被保护设备</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<SettingControl actSG="1" numOfSGs="8"/>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC861GAGCN_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model">
								<Val>PAC-861GA-GCN</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="充电过流Ⅰ段" inst="1" lnClass="PTOC" lnType="XJ_PAC861GAGCN_PROT_V01_PTOC1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段" name="NamPlt">
							<DAI name="dU">
								<Val>充电过流Ⅰ段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段动作" name="Op">
							<DAI name="dU">
								<Val>充电过流Ⅰ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>充电过流Ⅰ段电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>充电过流Ⅰ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流保护Ⅰ段" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>充电过流保护Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流动作报文" name="A">
							<SDI desc="保护A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC48:B01.Run193.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="保护B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC49:B01.Run194.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="保护C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC50:B01.Run195.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>充电过流动作报文</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="充电过流Ⅱ段" inst="2" lnClass="PTOC" lnType="XJ_PAC861GAGCN_PROT_V01_PTOC2" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段" name="NamPlt">
							<DAI name="dU">
								<Val>充电过流Ⅱ段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段动作" name="Op">
							<DAI name="dU">
								<Val>充电过流Ⅱ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>充电过流Ⅱ段电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>充电过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流保护Ⅱ段" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>充电过流保护Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="充电零序过流" inst="4" lnClass="PTOC" lnType="XJ_PAC861GAGCN_PROT_V01_PTOC4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流" name="NamPlt">
							<DAI name="dU">
								<Val>充电零序过流</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流动作" name="Op">
							<DAI name="dU">
								<Val>充电零序过流动作</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>充电零序过流电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>充电零序过流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT" inst="1" lnClass="TCTR" lnType="XJ_PAC861GAGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="CT" name="NamPlt">
							<DAI name="dU">
								<Val>CT</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="CT一次额定电流" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>CT一次额定电流</Val>
							</DAI>
						</DOI>
						<DOI desc="CT二次额定电流" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>CT二次额定电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="过流保护逻辑" inst="1" lnClass="PTRC" lnType="XJ_PAC861GAGCN_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="过流保护逻辑" name="NamPlt">
							<DAI name="dU">
								<Val>过流保护逻辑</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="启动失灵逻辑" inst="2" lnClass="PTRC" lnType="XJ_PAC861GAGCN_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵逻辑" name="NamPlt">
							<DAI name="dU">
								<Val>启动失灵逻辑</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护运行事件" inst="1" lnClass="GGIO" lnType="XJ_PAC861GAGCN_PROT_V01_GGIO1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护运行事件" name="NamPlt">
							<DAI name="dU">
								<Val>保护运行事件</Val>
							</DAI>
						</DOI>
						<DOI desc="装置长期启动" name="Alm7">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>装置长期启动</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线" name="Alm8">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="预告总" name="Alm11">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>预告总</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能投退" inst="3" lnClass="GGIO" lnType="XJ_PAC861GAGCN_PROT_V01_GGIO3" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护功能投退" name="NamPlt">
							<DAI name="dU">
								<Val>保护功能投退</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流保护投入" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>充电过流保护投入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能有效" inst="4" lnClass="GGIO" lnType="XJ_PAC861GAGCN_PROT_V01_GGIO4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护功能有效" name="NamPlt">
							<DAI name="dU">
								<Val>保护功能有效</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段有效" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>充电过流Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段有效" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>充电过流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流有效" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>充电零序过流有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能闭锁" inst="5" lnClass="GGIO" lnType="XJ_PAC861GAGCN_PROT_V01_GGIO5" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护功能闭锁" name="NamPlt">
							<DAI name="dU">
								<Val>保护功能闭锁</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁充电保护" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>闭锁充电保护</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸逻辑" inst="4" lnClass="PTRC" lnType="XJ_PAC861GAGCN_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸逻辑" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸逻辑</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
						<DOI desc="保护启动" name="Str">
							<DAI name="dU">
								<Val>保护启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="模拟量上送" inst="1" lnClass="MMXU" lnType="XJ_PAC861GAGCN_PROT_V01_MMXU1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="模拟量上送" name="NamPlt">
							<DAI name="dU">
								<Val>模拟量上送</Val>
							</DAI>
						</DOI>
						<DOI desc="三相电流" name="A">
							<SDI desc="保护A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC0:B01.Run1.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="保护B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC1:B01.Run2.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="保护C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC2:B01.Run3.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>三相电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="序分量量值" inst="1" lnClass="MMXN" lnType="XJ_PAC861GAGCN_PROT_V01_MMXN1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="序分量量值" name="NamPlt">
							<DAI name="dU">
								<Val>序分量量值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电流" name="Amp1">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC51:B01.Run196.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序电流</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="录波" inst="RCD">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC861GAGCN_RCD_V01_LLN0">
						<DataSet desc="保护录波" name="dsRelayRec">
							<FCDA doName="RcdMade" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
							<FCDA doName="FltNum" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
							<FCDA doName="GriFltNum" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayRec" desc="保护录波" intgPd="0" name="brcbRelayRec" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC861GAGCN_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model">
								<Val>PAC-861GA-GCN</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="录波完成" inst="1" lnClass="RDRE" lnType="XJ_PAC861GAGCN_RCD_V01_RDRE1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="录波完成" name="NamPlt">
							<DAI name="dU">
								<Val>录波完成</Val>
							</DAI>
						</DOI>
						<DOI desc="录波就绪" name="RcdMade">
							<DAI name="dU">
								<Val>录波就绪</Val>
							</DAI>
						</DOI>
						<DOI desc="故障序号" name="FltNum">
							<DAI name="dU">
								<Val>故障序号</Val>
							</DAI>
						</DOI>
						<DOI desc="电网故障序号" name="GriFltNum">
							<DAI name="dU">
								<Val>电网故障序号</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED configVersion="V2.00" desc="35kV #1母线保护" manufacturer="XJDQ" name="E1Q1SB35" type="PAC-805GAL-GCN">
		<Private type="ICD file verification CRC">8FF4DEB9</Private>
		<Services>
			<DynAssociation/>
			<SettingGroups>
				<SGEdit/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<SetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="20" maxAttributes="256"/>
			<ReadWrite/>
			<ConfReportControl max="180"/>
			<GetCBValues/>
			<ConfLogControl max="3"/>
			<ReportSettings bufTime="Dyn" cbName="Conf" datSet="Conf" intgPd="Dyn" optFields="Dyn" rptID="Dyn" trgOps="Dyn"/>
			<LogSettings cbName="Conf" datSet="Conf" intgPd="Fix" logEna="Dyn" trgOps="Fix"/>
			<FileHandling/>
			<ConfLNs fixLnInst="true" fixPrefix="true"/>
		</Services>
		<AccessPoint desc="站控层" name="S1">
			<Server timeout="30">
				<Authentication/>
				<LDevice desc="公用" inst="LD0">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC805GALGCN_LD0_V01_LLN0">
						<DataSet desc="保护遥信" name="dsRelayDin">
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind14" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind15" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind16" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind28" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind26" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind27" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="日志记录" name="dsLog">
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind14" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind15" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind16" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind28" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm10" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm12" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm13" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm14" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm15" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm16" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm17" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm19" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm20" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm21" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm22" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm23" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm24" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm44" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm25" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm26" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm27" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm28" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm29" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm30" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm31" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm32" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm33" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm34" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm35" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm36" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm37" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm38" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm39" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm40" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm41" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm42" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm43" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="HostTPortAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostContAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostTSrvAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="Alm45" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind26" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind27" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
						</DataSet>
						<DataSet desc="故障信号" name="dsAlarm">
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm10" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm12" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm13" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm14" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm15" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm16" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm17" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm19" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm20" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm21" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm22" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm23" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm24" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm44" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm25" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm26" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm27" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm28" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm29" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm30" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm31" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm32" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm33" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm34" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm35" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm36" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm37" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm38" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm39" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm40" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm41" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm42" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Alm43" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
						</DataSet>
						<DataSet desc="告警信号" name="dsWarning">
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="HostTPortAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostContAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostTSrvAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="Alm45" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
						</DataSet>
						<DataSet desc="装置运行状态" name="dsDeviceState">
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix=""/>
						</DataSet>
						<DataSet desc="定值区号" name="dsSetGrpNum">
							<FCDA doName="ActSGNum" fc="MX" ldInst="LD0" lnClass="LLN0" prefix=""/>
						</DataSet>
						<DataSet desc="遥测" name="dsAin">
							<FCDA doName="Vol" fc="MX" ldInst="LD0" lnClass="SPVT" lnInst="1" prefix=""/>
							<FCDA doName="Tmp" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="1" prefix=""/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayDin" desc="保护遥信" intgPd="0" name="brcbRelayDin" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsAlarm" desc="故障信号" intgPd="0" name="brcbAlarm" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsWarning" desc="告警信号" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsDeviceState" desc="装置运行状态" intgPd="0" name="brcbDeviceState" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsSetGrpNum" desc="定值区号" intgPd="0" name="brcbSetGrpNum" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="dsAin" desc="遥测" intgPd="10000" name="urcbAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl datSet="dsLog" desc="日志控制块" intgPd="0" logName="LD0" name="Log">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="复归信号" name="LEDRs">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归信号</Val>
							</DAI>
						</DOI>
						<DOI desc="对时方式" name="TimeMode">
							<DAI name="dU">
								<Val>对时方式</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="当前时钟" name="EquipTime">
							<DAI name="dU">
								<Val>当前时钟</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="版本号" name="EquipVer">
							<DAI name="dU">
								<Val>版本号</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区号" name="ActSGNum">
							<SDI name="mag">
								<DAI name="i" sAddr="PYC174:B01.Run175.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>7150</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>7150</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>8.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>8.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>1.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>1.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>1.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>8.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>XJDQ:2015</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC805GALGCN_LD0_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model">
								<Val>PAC-805GAL-GCN</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
						<DOI desc="全站过程层虚端子配置CRC版本" name="SASPinCrc">
							<DAI name="dU">
								<Val>全站过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="setVal">
								<Val>76CE5AB0</Val>
							</DAI>
						</DOI>
						<DOI desc="IED过程层虚端子配置CRC版本" name="IEDPinCrc">
							<DAI name="dU">
								<Val>IED过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="setVal">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="硬压板" inst="1" lnClass="GGIO" lnType="XJ_PAC805GALGCN_LD0_V01_GGIO1_X001" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="硬压板" name="NamPlt">
							<DAI name="dU">
								<Val>硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="保护检修状态硬压板" name="Ind1">
							<DAI name="dU">
								<Val>保护检修状态硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="远方操作硬压板" name="Ind2">
							<DAI name="dU">
								<Val>远方操作硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="差动保护硬压板" name="Ind3">
							<DAI name="dU">
								<Val>差动保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护硬压板" name="Ind4">
							<DAI name="dU">
								<Val>失灵保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="母联充电过流保护硬压板" name="Ind5">
							<DAI name="dU">
								<Val>母联充电过流保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1充电过流保护硬压板" name="Ind6">
							<DAI name="dU">
								<Val>分段1充电过流保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2充电过流保护硬压板" name="Ind7">
							<DAI name="dU">
								<Val>分段2充电过流保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="母联非全相保护硬压板" name="Ind8">
							<DAI name="dU">
								<Val>母联非全相保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1非全相保护硬压板" name="Ind9">
							<DAI name="dU">
								<Val>分段1非全相保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2非全相保护硬压板" name="Ind10">
							<DAI name="dU">
								<Val>分段2非全相保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="母线互联硬压板" name="Ind11">
							<DAI name="dU">
								<Val>母线互联硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段互联硬压板" name="Ind12">
							<DAI name="dU">
								<Val>分段互联硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="母联2互联硬压板" name="Ind13">
							<DAI name="dU">
								<Val>母联2互联硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分列硬压板" name="Ind14">
							<DAI name="dU">
								<Val>母联分列硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1分列硬压板" name="Ind15">
							<DAI name="dU">
								<Val>分段1分列硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2分列硬压板" name="Ind16">
							<DAI name="dU">
								<Val>分段2分列硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="旁路方式硬压板" name="Ind17">
							<DAI name="dU">
								<Val>旁路方式硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1旁带硬压板" name="Ind18">
							<DAI name="dU">
								<Val>主变1旁带硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2旁带硬压板" name="Ind19">
							<DAI name="dU">
								<Val>主变2旁带硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3旁带硬压板" name="Ind20">
							<DAI name="dU">
								<Val>主变3旁带硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4旁带硬压板" name="Ind21">
							<DAI name="dU">
								<Val>主变4旁带硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="主变5旁带硬压板" name="Ind22">
							<DAI name="dU">
								<Val>主变5旁带硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="主变6旁带硬压板" name="Ind23">
							<DAI name="dU">
								<Val>主变6旁带硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="主变7旁带硬压板" name="Ind24">
							<DAI name="dU">
								<Val>主变7旁带硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="主变8旁带硬压板" name="Ind25">
							<DAI name="dU">
								<Val>主变8旁带硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="信号复归" name="Ind26">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI desc="启动打印" name="Ind27">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>启动打印</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变联跳保护硬压板" name="Ind28">
							<DAI name="dU">
								<Val>接地变联跳保护硬压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="平台告警" inst="2" lnClass="GGIO" lnType="XJ_PAC805GALGCN_LD0_V01_GGIO2_X001" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="平台告警" name="NamPlt">
							<DAI name="dU">
								<Val>平台告警</Val>
							</DAI>
						</DOI>
						<DOI desc="1N15保护板定值自检出错" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N15保护板定值自检出错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N15保护板FLASH自检出错" name="Alm2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N15保护板FLASH自检出错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N15保护板程序校验出错" name="Alm3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N15保护板程序校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="保护CPU插件异常" name="Alm4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>保护CPU插件异常</Val>
							</DAI>
						</DOI>
						<DOI desc="开出异常" name="Alm5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开出异常</Val>
							</DAI>
						</DOI>
						<DOI desc="模拟量采集错" name="Alm7">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>模拟量采集错</Val>
							</DAI>
						</DOI>
						<DOI desc="对时异常" name="Alm8">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>对时异常</Val>
							</DAI>
						</DOI>
						<DOI desc="1N15保护板RAM自检出错" name="Alm10">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N15保护板RAM自检出错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N15保护板模拟量采集错" name="Alm11">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N15保护板模拟量采集错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N16启动板FLASH自检出错" name="Alm12">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N16启动板FLASH自检出错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N16启动板程序校验出错" name="Alm13">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N16启动板程序校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N16启动板RAM自检出错" name="Alm14">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N16启动板RAM自检出错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N16启动板模拟量采集错" name="Alm15">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N16启动板模拟量采集错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N15保护板与启动板通信中断" name="Alm16">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N15保护板与启动板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N16启动板与保护板通信中断" name="Alm17">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N16启动板与保护板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N2开入板通信中断" name="Alm19">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N2开入板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N3开入板通信中断" name="Alm20">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N3开入板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N4开入板通信中断" name="Alm21">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N4开入板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N5开入板通信中断" name="Alm22">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N5开入板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N6开入板通信中断" name="Alm23">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N6开入板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N7开入板通信中断" name="Alm24">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N7开入板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N9开出板通信中断" name="Alm25">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N9开出板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N10开出板通信中断" name="Alm26">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N10开出板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N11开出板通信中断" name="Alm27">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N11开出板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N12开出板通信中断" name="Alm28">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N12开出板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N13开出板通信中断" name="Alm29">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N13开出板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N17信号板通信中断" name="Alm30">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N17信号板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N18信号板通信中断" name="Alm31">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N18信号板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N9开出板击穿" name="Alm32">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N9开出板击穿</Val>
							</DAI>
						</DOI>
						<DOI desc="1N9开出板断线" name="Alm33">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N9开出板断线</Val>
							</DAI>
						</DOI>
						<DOI desc="1N10开出板击穿" name="Alm34">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N10开出板击穿</Val>
							</DAI>
						</DOI>
						<DOI desc="1N10开出板断线" name="Alm35">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N10开出板断线</Val>
							</DAI>
						</DOI>
						<DOI desc="1N11开出板击穿" name="Alm36">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N11开出板击穿</Val>
							</DAI>
						</DOI>
						<DOI desc="1N11开出板断线" name="Alm37">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N11开出板断线</Val>
							</DAI>
						</DOI>
						<DOI desc="1N12开出板击穿" name="Alm38">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N12开出板击穿</Val>
							</DAI>
						</DOI>
						<DOI desc="1N12开出板断线" name="Alm39">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N12开出板断线</Val>
							</DAI>
						</DOI>
						<DOI desc="1N13开出板击穿" name="Alm40">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N13开出板击穿</Val>
							</DAI>
						</DOI>
						<DOI desc="1N13开出板断线" name="Alm41">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N13开出板断线</Val>
							</DAI>
						</DOI>
						<DOI desc="1N15保护板与管理板通信中断" name="Alm42">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N15保护板与管理板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N16启动板与管理板通信中断" name="Alm43">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N16启动板与管理板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N8开入板通信中断" name="Alm44">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N8开入板通信中断</Val>
							</DAI>
						</DOI>
						<DOI desc="1N1电源自检出错" name="Alm45">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N1电源自检出错</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="配置错误" inst="4" lnClass="GGIO" lnType="XJ_PAC805GALGCN_LD0_V01_GGIO4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="配置错误" name="NamPlt">
							<DAI name="dU">
								<Val>配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="工程配置文件错误" name="Alm">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>工程配置文件错误</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="时间同步管理" inst="1" lnClass="LTSM" lnType="XJ_PAC805GALGCN_LD0_V01_LTSM1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="时间同步管理" name="NamPlt">
							<DAI name="dU">
								<Val>时间同步管理</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="对时信号状态" name="HostTPortAlarm">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>对时信号状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="时间跳变侦测状态" name="HostContAlarm">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>时间跳变侦测状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="对时服务状态" name="HostTSrvAlarm">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>对时服务状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置运行状态" inst="3" lnClass="GGIO" lnType="XJ_PAC805GALGCN_LD0_V01_GGIO3" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="装置运行状态" name="NamPlt">
							<DAI name="dU">
								<Val>装置运行状态</Val>
							</DAI>
						</DOI>
						<DOI desc="运行" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>运行</Val>
							</DAI>
						</DOI>
						<DOI desc="异常" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>异常</Val>
							</DAI>
						</DOI>
						<DOI desc="检修" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>检修</Val>
							</DAI>
						</DOI>
						<DOI desc="差动保护闭锁" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>差动保护闭锁</Val>
							</DAI>
						</DOI>
						<DOI desc="母线互联" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>母线互联</Val>
							</DAI>
						</DOI>
						<DOI desc="刀闸告警" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>刀闸告警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护跳闸" name="Ind7">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>保护跳闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="电源电压监测" inst="1" lnClass="SPVT" lnType="XJ_PAC805GALGCN_LD0_V01_SPVT1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="电源电压监测" name="NamPlt">
							<DAI name="dU">
								<Val>电源电压监测</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="装置电压+5V" name="Vol">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC248:B01.Run249.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>100</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>1.100000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>1.050000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.300000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.250000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.200000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.200000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>装置电压+5V</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="温度监测" inst="1" lnClass="STMP" lnType="XJ_PAC805GALGCN_LD0_V01_STMP1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="温度监测" name="NamPlt">
							<DAI name="dU">
								<Val>温度监测</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="装置温度" name="Tmp">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC250:B01.Run251.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>100</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>1.100000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>1.050000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.300000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.250000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.200000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.200000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>装置温度</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="保护" inst="PROT">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC805GALGCN_PROT_V01_LLN0_X001">
						<DataSet desc="保护定值" name="dsSetting">
							<FCDA doName="StrValSG" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="1" prefix=""/>
							<FCDA doName="CTWrnSet" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="1" prefix=""/>
							<FCDA doName="CTBlkSet" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="1" prefix=""/>
							<FCDA doName="StrValA" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="31" prefix=""/>
							<FCDA doName="FailTmms" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="31" prefix=""/>
							<FCDA doName="UVBlkVal" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix=""/>
							<FCDA doName="V0BlkVal" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix=""/>
							<FCDA doName="V2BlkVal" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix=""/>
							<FCDA doName="StrValA" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix=""/>
							<FCDA doName="StrVal3I0" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix=""/>
							<FCDA doName="StrValI2" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix=""/>
							<FCDA doName="Fail1Tmms" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix=""/>
							<FCDA doName="FailTmms" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix=""/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="1" prefix=""/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix=""/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="42" prefix=""/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="43" prefix=""/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="44" prefix=""/>
						</DataSet>
						<DataSet desc="装置参数" name="dsParameter">
							<FCDA doName="SetGrNum" fc="SP" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="DeviceName" fc="SP" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="VRtg" fc="SP" ldInst="PROT" lnClass="TVTR" lnInst="1" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="1" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="1" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="2" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="2" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="3" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="3" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="4" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="4" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="5" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="5" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="6" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="6" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="7" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="7" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="8" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="8" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="9" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="9" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="10" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="10" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="11" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="11" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="12" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="12" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="13" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="13" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="14" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="14" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="15" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="15" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="16" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="16" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="17" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="17" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="18" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="18" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="19" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="19" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="20" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="20" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="21" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="21" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="22" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="22" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="23" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="23" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="24" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="24" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="25" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="25" prefix=""/>
						</DataSet>
						<DataSet desc="保护压板" name="dsRelayEna">
							<FCDA doName="FuncEna1" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna2" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna3" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna6" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna8" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna10" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna21" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGoEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGrpEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemSetEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
						</DataSet>
						<DataSet desc="日志记录" name="dsLog1">
							<FCDA doName="FuncEna1" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna2" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna3" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna6" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna8" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna10" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna21" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGoEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGrpEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemSetEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix=""/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix=""/>
							<FCDA doName="Alm11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix=""/>
							<FCDA doName="Alm10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix=""/>
							<FCDA doName="Alm16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="SelfRstFlt" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="Alm11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix=""/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix=""/>
							<FCDA doName="Alm10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm21" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix=""/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix=""/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix=""/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix=""/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix=""/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix=""/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind18" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind20" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind21" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind22" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind23" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind24" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind25" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind26" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind27" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind28" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind29" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind30" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind31" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind32" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind18" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind20" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind21" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind22" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind23" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind24" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind25" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind26" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind27" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind28" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind29" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind30" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind31" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind32" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind33" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind34" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind35" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="34" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="34" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="34" prefix=""/>
							<FCDA doName="Ind48" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind49" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind50" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix=""/>
							<FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix=""/>
							<FCDA doName="Ind11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="2" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="3" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="4" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="5" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="6" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="7" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="8" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="9" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="10" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="11" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="12" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="13" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="14" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="15" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="16" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="17" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="18" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="19" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="20" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="21" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="22" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="2" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="4" prefix=""/>
							<FCDA doName="Tr1" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="4" prefix=""/>
							<FCDA doName="Tr2" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="4" prefix=""/>
							<FCDA doName="Tr3" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="4" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="5" prefix=""/>
							<FCDA doName="Op1" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="5" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="6" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="7" prefix=""/>
							<FCDA doName="Op1" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="7" prefix=""/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="25" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="26" prefix=""/>
							<FCDA doName="OpTie" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="28" prefix=""/>
							<FCDA doName="OpTie" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="29" prefix=""/>
							<FCDA doName="OpTie" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="30" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="34" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="35" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="36" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="37" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="31" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="32" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="33" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="10" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="11" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="12" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="2" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="3" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="4" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="5" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="6" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="7" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="8" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="9" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="10" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="11" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="12" prefix=""/>
						</DataSet>
						<DataSet desc="告警信号" name="dsWarning">
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix=""/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix=""/>
							<FCDA doName="Alm11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix=""/>
							<FCDA doName="Alm10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix=""/>
							<FCDA doName="Alm16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="SelfRstFlt" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="Alm11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix=""/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix=""/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix=""/>
							<FCDA doName="Alm10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
							<FCDA doName="Alm17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix=""/>
							<FCDA doName="Alm21" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix=""/>
						</DataSet>
						<DataSet desc="保护遥信" name="dsRelayDin">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix=""/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix=""/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix=""/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix=""/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix=""/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix=""/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind18" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind20" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind21" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind22" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind23" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind24" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind25" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind26" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind27" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind28" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind29" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind30" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind31" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
							<FCDA doName="Ind32" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix=""/>
						</DataSet>
						<DataSet desc="远方操作保护功能投退" name="dsRelayFunEn">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix=""/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix=""/>
							<FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix=""/>
							<FCDA doName="Ind11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix=""/>
						</DataSet>
						<DataSet desc="保护功能状态" name="dsRelayState">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind18" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind20" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind21" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind22" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind23" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind24" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind25" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind26" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind27" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind28" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind29" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind30" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind31" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind32" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind33" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind34" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind35" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind48" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind49" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
							<FCDA doName="Ind50" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix=""/>
						</DataSet>
						<DataSet desc="保护功能闭锁" name="dsRelayBlk">
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="34" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="34" prefix=""/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="34" prefix=""/>
						</DataSet>
						<DataSet desc="保护事件" name="dsTripInfo">
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="2" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="3" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="4" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="5" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="6" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="7" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="8" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="9" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="10" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="11" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="12" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="13" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="14" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="15" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="16" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="17" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="18" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="19" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="20" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="21" prefix=""/>
							<FCDA doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="22" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="2" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="4" prefix=""/>
							<FCDA doName="Tr1" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="4" prefix=""/>
							<FCDA doName="Tr2" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="4" prefix=""/>
							<FCDA doName="Tr3" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="4" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="5" prefix=""/>
							<FCDA doName="Op1" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="5" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="6" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="7" prefix=""/>
							<FCDA doName="Op1" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="7" prefix=""/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="25" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="26" prefix=""/>
							<FCDA doName="OpTie" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="28" prefix=""/>
							<FCDA doName="OpTie" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="29" prefix=""/>
							<FCDA doName="OpTie" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="30" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="34" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="35" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="36" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="37" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="31" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="32" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="33" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="10" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="11" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="12" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="2" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="3" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="4" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="5" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="6" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="7" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="8" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="9" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="10" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="11" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="12" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="13" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="14" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="15" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="16" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="17" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="18" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="19" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="20" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="21" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="22" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="23" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="24" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="25" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="26" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="27" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="45" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="46" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="31" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="31" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="31" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="32" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="32" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="32" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="33" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="33" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="33" prefix=""/>
							<FCDA doName="DifAClc.phsA" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="4" prefix=""/>
							<FCDA doName="DifAClc.phsB" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="4" prefix=""/>
							<FCDA doName="DifAClc.phsC" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="4" prefix=""/>
							<FCDA doName="DifAClc.phsA" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="1" prefix=""/>
							<FCDA doName="DifAClc.phsB" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="1" prefix=""/>
							<FCDA doName="DifAClc.phsC" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="1" prefix=""/>
							<FCDA doName="DifAClc.phsA" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="2" prefix=""/>
							<FCDA doName="DifAClc.phsB" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="2" prefix=""/>
							<FCDA doName="DifAClc.phsC" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="2" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="2" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="2" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="2" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="2" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="2" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="3" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="3" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="3" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="3" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="3" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="4" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="4" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="4" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="4" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="4" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="5" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="5" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="5" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="5" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="5" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="6" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="6" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="6" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="6" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="6" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="7" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="7" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="7" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="7" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="7" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="8" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="8" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="8" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="8" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="8" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="9" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="9" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="9" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="9" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="9" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="10" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="10" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="10" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="10" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="10" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="11" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="11" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="11" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="11" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="11" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="12" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="12" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="12" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="12" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="12" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="13" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="13" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="13" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="13" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="13" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="14" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="14" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="14" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="14" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="14" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="15" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="15" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="15" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="15" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="15" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="16" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="16" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="16" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="16" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="16" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="17" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="17" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="17" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="17" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="17" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="18" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="18" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="18" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="18" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="18" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="19" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="19" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="19" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="19" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="19" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="20" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="20" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="20" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="20" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="20" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="21" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="21" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="21" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="21" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="21" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="22" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="22" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="22" prefix=""/>
							<FCDA doName="ImbZroA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="22" prefix=""/>
							<FCDA doName="ImbNgA" fc="MX" ldInst="PROT" lnClass="RBRF" lnInst="22" prefix=""/>
						</DataSet>
						<DataSet desc="日志记录" name="dsLog2">
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="13" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="14" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="15" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="16" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="17" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="18" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="19" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="20" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="21" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="22" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="23" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="24" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="25" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="26" prefix=""/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="27" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="45" prefix=""/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="46" prefix=""/>
						</DataSet>
						<DataSet desc="保护遥测" name="dsRelayAin">
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="4" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="4" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="4" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="6" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="6" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="6" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="7" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="7" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="7" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="8" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="8" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="8" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="9" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="9" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="9" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="10" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="10" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="10" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="11" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="11" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="11" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="12" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="12" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="12" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="13" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="13" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="13" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="14" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="14" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="14" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="15" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="15" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="15" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="16" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="16" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="16" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="17" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="17" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="17" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="18" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="18" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="18" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="19" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="19" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="19" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="20" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="20" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="20" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="21" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="21" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="21" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="22" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="22" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="22" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="23" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="23" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="23" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="24" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="24" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="24" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="25" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="25" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="25" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="26" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="26" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="26" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="27" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="27" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="27" prefix=""/>
							<FCDA doName="PhV.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PhV.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2" prefix=""/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2" prefix=""/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="28" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="28" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="28" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="29" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="29" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="29" prefix=""/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="30" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="30" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="30" prefix=""/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayEna" desc="保护压板" intgPd="0" name="brcbRelayEna" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsWarning" desc="告警信号" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayDin" desc="保护遥信" intgPd="0" name="brcbRelayDin" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayFunEn" desc="远方操作保护功能投退" intgPd="0" name="brcbRelayFunEn" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayState" desc="保护功能状态" intgPd="0" name="brcbRelayState" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayBlk" desc="保护功能闭锁" intgPd="0" name="brcbRelayBlk" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsTripInfo" desc="保护事件" intgPd="0" name="brcbTripInfo" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="dsRelayAin" desc="保护遥测" intgPd="10000" name="urcbRelayAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl datSet="dsLog1" desc="日志控制块" intgPd="0" logName="PROT" name="LogA">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<LogControl datSet="dsLog2" desc="日志控制块" intgPd="0" logName="PROT" name="LogB">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="差动保护软压板" name="FuncEna1">
							<DAI name="stVal" sAddr="RYB0:B01.SJP1.SDout-1.RLT01040001"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>差动保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护软压板" name="FuncEna2">
							<DAI name="stVal" sAddr="RYB1:B01.SJP2.SDout-1.RLT01040002"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>失灵保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母线互联软压板" name="FuncEna3">
							<DAI name="stVal" sAddr="RYB2:B01.SJP3.SDout-1.RLT01040003"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>母线互联软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联2互联软压板" name="FuncEna4">
							<DAI name="stVal" sAddr="RYB3:B01.SJP4.SDout-1.RLT01040004"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联2互联软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段互联软压板" name="FuncEna5">
							<DAI name="stVal" sAddr="RYB4:B01.SJP5.SDout-1.RLT01040005"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段互联软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分列软压板" name="FuncEna6">
							<DAI name="stVal" sAddr="RYB5:B01.SJP6.SDout-1.RLT01040006"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联分列软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联2分列软压板" name="FuncEna7">
							<DAI name="stVal" sAddr="RYB6:B01.SJP7.SDout-1.RLT01040007"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联2分列软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1分列软压板" name="FuncEna8">
							<DAI name="stVal" sAddr="RYB7:B01.SJP8.SDout-1.RLT01040008"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段1分列软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段分列软压板" name="FuncEna9">
							<DAI name="stVal" sAddr="RYB8:B01.SJP9.SDout-1.RLT01040009"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段分列软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2分列软压板" name="FuncEna10">
							<DAI name="stVal" sAddr="RYB9:B01.SJP10.SDout-1.RLT0104000A"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段2分列软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联充电过流保护软压板" name="FuncEna11">
							<DAI name="stVal" sAddr="RYB10:B01.SJP11.SDout-1.RLT0104000B"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联充电过流保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联2充电过流保护软压板" name="FuncEna12">
							<DAI name="stVal" sAddr="RYB11:B01.SJP12.SDout-1.RLT0104000C"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联2充电过流保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1充电过流保护软压板" name="FuncEna13">
							<DAI name="stVal" sAddr="RYB12:B01.SJP13.SDout-1.RLT0104000D"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段1充电过流保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段充电过流保护软压板" name="FuncEna14">
							<DAI name="stVal" sAddr="RYB13:B01.SJP14.SDout-1.RLT0104000E"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段充电过流保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2充电过流保护软压板" name="FuncEna15">
							<DAI name="stVal" sAddr="RYB14:B01.SJP15.SDout-1.RLT0104000F"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段2充电过流保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联非全相保护软压板" name="FuncEna16">
							<DAI name="stVal" sAddr="RYB15:B01.SJP16.SDout-1.RLT01040010"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联非全相保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联2非全相保护软压板" name="FuncEna17">
							<DAI name="stVal" sAddr="RYB16:B01.SJP17.SDout-1.RLT01040011"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联2非全相保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1非全相保护软压板" name="FuncEna18">
							<DAI name="stVal" sAddr="RYB17:B01.SJP18.SDout-1.RLT01040012"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段1非全相保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段非全相保护软压板" name="FuncEna19">
							<DAI name="stVal" sAddr="RYB18:B01.SJP19.SDout-1.RLT01040013"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段非全相保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2非全相保护软压板" name="FuncEna20">
							<DAI name="stVal" sAddr="RYB19:B01.SJP20.SDout-1.RLT01040014"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段2非全相保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变联跳保护软压板" name="FuncEna21">
							<DAI name="stVal" sAddr="RYB20:B01.SJP24.SDout-1.RLT01040018"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变联跳保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方修改定值软压板" name="RemSetEna">
							<DAI name="stVal" sAddr="RYB23:B01.SJP23.SDout-1.RLT01040017"/>
							<DAI name="dU">
								<Val>远方修改定值软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方切换定值区软压板" name="RemGrpEna">
							<DAI name="stVal" sAddr="RYB22:B01.SJP22.SDout-1.RLT01040016"/>
							<DAI name="dU">
								<Val>远方切换定值区软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方投退压板软压板" name="RemGoEna">
							<DAI name="stVal" sAddr="RYB21:B01.SJP21.SDout-1.RLT01040015"/>
							<DAI name="dU">
								<Val>远方投退压板软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="事故总" name="SelfRstFlt">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>事故总</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="非直接接地系统" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>非直接接地系统</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区号" name="SetGrNum">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="被保护设备" name="DeviceName">
							<DAI name="dU">
								<Val>被保护设备</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<SettingControl actSG="1" numOfSGs="8"/>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC805GALGCN_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model">
								<Val>PAC-805GAL-GCN</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Ⅰ母差动保护" inst="1" lnClass="PDIF" lnType="XJ_PAC805GALGCN_PROT_V01_PDIF1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母差动保护" name="NamPlt">
							<DAI name="dU">
								<Val>Ⅰ母差动保护</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母差动动作" name="Op">
							<DAI name="dU">
								<Val>Ⅰ母差动动作</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母差动保护报文" name="DifAClc">
							<SDI desc="Ⅰ母A相小差电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC199:B01.Run200.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅰ母A相小差电流</Val>
								</DAI>
							</SDI>
							<SDI desc="Ⅰ母B相小差电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC200:B01.Run201.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅰ母B相小差电流</Val>
								</DAI>
							</SDI>
							<SDI desc="Ⅰ母C相小差电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC201:B01.Run202.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅰ母C相小差电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>Ⅰ母差动保护报文</Val>
							</DAI>
						</DOI>
						<DOI desc="差动保护启动电流定值" name="StrValSG">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>差动保护启动电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线告警定值" name="CTWrnSet">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>CT断线告警定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁定值" name="CTBlkSet">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>CT断线闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="差动保护" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>差动保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母联1失灵保护" inst="31" lnClass="RBRF" lnType="XJ_PAC805GALGCN_V01_RBRF" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="母联1失灵保护" name="NamPlt">
							<DAI name="dU">
								<Val>母联1失灵保护</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="分段失灵保护动作" name="OpEx">
							<DAI name="dU">
								<Val>分段失灵保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="OpIn描述" name="OpIn">
							<DAI name="dU">
								<Val>OpIn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段失灵时间" name="FailTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联分段失灵时间</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段失灵电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>母联分段失灵电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联1失灵动作报文" name="A">
							<SDI desc="分段失灵A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC175:B01.Run176.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>分段失灵A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="分段失灵B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC176:B01.Run177.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>分段失灵B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="分段失灵C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC177:B01.Run178.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>分段失灵C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联1失灵动作报文</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路1断路器失灵保护" inst="1" lnClass="RBRF" lnType="XJ_PAC805GALGCN_V01_RBRF" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路1断路器失灵保护" name="NamPlt">
							<DAI name="dU">
								<Val>支路1断路器失灵保护</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpEx描述" name="OpEx">
							<DAI name="dU">
								<Val>OpEx描述</Val>
							</DAI>
						</DOI>
						<DOI desc="旁路断路器失灵" name="OpIn">
							<DAI name="dU">
								<Val>旁路断路器失灵</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护2时限" name="FailTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>失灵保护2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护1时限" name="Fail1Tmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>失灵保护1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值" name="UVBlkVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>57.70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值" name="V0BlkVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>57.70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值" name="V2BlkVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>57.70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>负序电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>失灵保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路1失灵动作报文" name="A">
							<SDI desc="旁路A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC382:B01.Run383.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="dU">
									<Val>旁路A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="旁路B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC383:B01.Run384.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="dU">
									<Val>旁路B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="旁路C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC384:B01.Run385.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="dU">
									<Val>旁路C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路1失灵动作报文</Val>
							</DAI>
						</DOI>
						<DOI desc="旁路零序电流" name="ImbZroA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC385:B01.Run386.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>旁路零序电流</Val>
							</DAI>
						</DOI>
						<DOI desc="旁路负序电流" name="ImbNgA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC386:B01.Run387.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>旁路负序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母联1充电过流Ⅰ段" inst="1" lnClass="PTOC" lnType="XJ_PAC805GALGCN_PROT_V01_PTOC1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="母联1充电过流Ⅰ段" name="NamPlt">
							<DAI name="dU">
								<Val>母联1充电过流Ⅰ段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段跳分段" name="Op">
							<DAI name="dU">
								<Val>充电过流Ⅰ段跳分段</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>充电过流Ⅰ段电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>充电过流Ⅰ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段充电过流Ⅰ段" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>母联分段充电过流Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联1过流动作报文" name="A">
							<SDI desc="分段过流A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC356:B01.Run357.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>分段过流A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="分段过流B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC357:B01.Run358.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>分段过流B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="分段过流C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC358:B01.Run359.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>分段过流C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联1过流动作报文</Val>
							</DAI>
						</DOI>
						<DOI desc="分段过流零序电流" name="ImbZroA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC359:B01.Run360.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段过流零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母联1充电过流Ⅱ段" inst="2" lnClass="PTOC" lnType="XJ_PAC805GALGCN_PROT_V01_PTOC2" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="母联1充电过流Ⅱ段" name="NamPlt">
							<DAI name="dU">
								<Val>母联1充电过流Ⅱ段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段跳分段" name="Op">
							<DAI name="dU">
								<Val>充电过流Ⅱ段跳分段</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>充电过流Ⅱ段电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>充电过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段充电过流Ⅱ段" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>母联分段充电过流Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母联1充电零序过流" inst="3" lnClass="PTOC" lnType="XJ_PAC805GALGCN_PROT_V01_PTOC3" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="母联1充电零序过流" name="NamPlt">
							<DAI name="dU">
								<Val>母联1充电零序过流</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流跳分段" name="Op">
							<DAI name="dU">
								<Val>充电零序过流跳分段</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>充电零序过流电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段充电零序过流" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>母联分段充电零序过流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母联1非全相保护" inst="1" lnClass="PPDP" lnType="XJ_PAC805GALGCN_V01_PPDP" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="母联1非全相保护" name="NamPlt">
							<DAI name="dU">
								<Val>母联1非全相保护</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="非全相跳分段" name="Op">
							<DAI name="dU">
								<Val>非全相跳分段</Val>
							</DAI>
						</DOI>
						<DOI desc="非全相零序电流" name="I0BlkVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>非全相零序电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="非全相负序电流" name="I2BlkVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>非全相负序电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="非全相保护时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>非全相保护时间</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段非全相保护" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>母联分段非全相保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段非全相零序电流" name="ImbZroA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC178:B01.Run179.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段非全相零序电流</Val>
							</DAI>
						</DOI>
						<DOI desc="分段非全相负序电流" name="ImbNgA">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC179:B01.Run180.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1200</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段非全相负序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="接地变1联跳" inst="42" lnClass="RBRF" lnType="XJ_PAC805GALGCN_V01_RBRF" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变1联跳" name="NamPlt">
							<DAI name="dU">
								<Val>接地变1联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpEx描述" name="OpEx">
							<DAI name="dU">
								<Val>OpEx描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpIn描述" name="OpIn">
							<DAI name="dU">
								<Val>OpIn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变1联跳" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>接地变1联跳</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="接地变2联跳" inst="43" lnClass="RBRF" lnType="XJ_PAC805GALGCN_V01_RBRF" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变2联跳" name="NamPlt">
							<DAI name="dU">
								<Val>接地变2联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpEx描述" name="OpEx">
							<DAI name="dU">
								<Val>OpEx描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpIn描述" name="OpIn">
							<DAI name="dU">
								<Val>OpIn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变2联跳" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>接地变2联跳</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="接地变3联跳" inst="44" lnClass="RBRF" lnType="XJ_PAC805GALGCN_V01_RBRF" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变3联跳" name="NamPlt">
							<DAI name="dU">
								<Val>接地变3联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpEx描述" name="OpEx">
							<DAI name="dU">
								<Val>OpEx描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpIn描述" name="OpIn">
							<DAI name="dU">
								<Val>OpIn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变3联跳" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>接地变3联跳</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="电压互感器" inst="1" lnClass="TVTR" lnType="XJ_PAC805GALGCN_PROT_V01_TVTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="电压互感器" name="NamPlt">
							<DAI name="dU">
								<Val>电压互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Vol描述" name="Vol">
							<DAI name="dU">
								<Val>Vol描述</Val>
							</DAI>
						</DOI>
						<DOI desc="PT一次额定值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PT一次额定值</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路1 电流互感器" inst="1" lnClass="TCTR" lnType="XJ_PAC805GALGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路1 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路1 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路1CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路1CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路1CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路1CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路2 电流互感器" inst="2" lnClass="TCTR" lnType="XJ_PAC805GALGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路2 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路2 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路2CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路2CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路2CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路2CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路3 电流互感器" inst="3" lnClass="TCTR" lnType="XJ_PAC805GALGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路3 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路3 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路3CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路3CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路3CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路3CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路4 电流互感器" inst="4" lnClass="TCTR" lnType="XJ_PAC805GALGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路4 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路4CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路4CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路5 电流互感器" inst="5" lnClass="TCTR" lnType="XJ_PAC805GALGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路5 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路5CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路5CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路6 电流互感器" inst="6" lnClass="TCTR" lnType="XJ_PAC805GALGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路6 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路6CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路6CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路7 电流互感器" inst="7" lnClass="TCTR" lnType="XJ_PAC805GALGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路7 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路7CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路7CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路8 电流互感器" inst="8" lnClass="TCTR" lnType="XJ_PAC805GALGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路8 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路8CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路8CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路9 电流互感器" inst="9" lnClass="TCTR" lnType="XJ_PAC805GALGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路9 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路9CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路9CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路10 电流互感器" inst="10" lnClass="TCTR" lnType="XJ_PAC805GALGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路10 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路10CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路10CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路11 电流互感器" inst="11" lnClass="TCTR" lnType="XJ_PAC805GALGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路11 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路11CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路11CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路12 电流互感器" inst="12" lnClass="TCTR" lnType="XJ_PAC805GALGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路12 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路12CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路12CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路13 电流互感器" inst="13" lnClass="TCTR" lnType="XJ_PAC805GALGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路13 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路13CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路13CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路14 电流互感器" inst="14" lnClass="TCTR" lnType="XJ_PAC805GALGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路14 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路14CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路14CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路15 电流互感器" inst="15" lnClass="TCTR" lnType="XJ_PAC805GALGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路15 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路15 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路15CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路15CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路15CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路15CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路16 电流互感器" inst="16" lnClass="TCTR" lnType="XJ_PAC805GALGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路16 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路16CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路16CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路17 电流互感器" inst="17" lnClass="TCTR" lnType="XJ_PAC805GALGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路17 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路17CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路17CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路18 电流互感器" inst="18" lnClass="TCTR" lnType="XJ_PAC805GALGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路18 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路18CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路18CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路19 电流互感器" inst="19" lnClass="TCTR" lnType="XJ_PAC805GALGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路19 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路19CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路19CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路20 电流互感器" inst="20" lnClass="TCTR" lnType="XJ_PAC805GALGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路20 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路20CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路20CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路21 电流互感器" inst="21" lnClass="TCTR" lnType="XJ_PAC805GALGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路21 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路21CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路21CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路22 电流互感器" inst="22" lnClass="TCTR" lnType="XJ_PAC805GALGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路22 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路22CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路22CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路23 电流互感器" inst="23" lnClass="TCTR" lnType="XJ_PAC805GALGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路23 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路23CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路23CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路24 电流互感器" inst="24" lnClass="TCTR" lnType="XJ_PAC805GALGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路24 电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>支路24 电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="支路24CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路24CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路24CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路24CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="基准电流互感器" inst="25" lnClass="TCTR" lnType="XJ_PAC805GALGCN_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="基准电流互感器" name="NamPlt">
							<DAI name="dU">
								<Val>基准电流互感器</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="基准CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>基准CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="基准CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>基准CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="运行事件" inst="26" lnClass="GGIO" lnType="XJ_PAC805GALGCN_PROT_V01_GGIO26" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="运行事件" name="NamPlt">
							<DAI name="dU">
								<Val>运行事件</Val>
							</DAI>
						</DOI>
						<DOI desc="设备参数整定异常" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>设备参数整定异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段互联" name="Alm2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段互联</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2互联" name="Alm3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段2互联</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1互联" name="Alm4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>分段1互联</Val>
							</DAI>
						</DOI>
						<DOI desc="母线互联运行" name="Alm5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>母线互联运行</Val>
							</DAI>
						</DOI>
