										<DAI name="f" sAddr="PYC32:B01.Run33.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路6_保护B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路6_保护C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC34:B01.Run35.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路6_保护C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路6_电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路7 电流上送" inst="10" lnClass="MMXU" lnType="XJ_PAC805GALGCN_PROT_V01_MMXU4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7 电流上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路7 电流上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_电流" name="A">
							<SDI desc="支路7_保护A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC36:B01.Run37.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路7_保护A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路7_保护B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC38:B01.Run39.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路7_保护B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路7_保护C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC40:B01.Run41.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路7_保护C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路7_电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路8 电流上送" inst="11" lnClass="MMXU" lnType="XJ_PAC805GALGCN_PROT_V01_MMXU4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8 电流上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路8 电流上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_电流" name="A">
							<SDI desc="支路8_保护A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC42:B01.Run43.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路8_保护A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路8_保护B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC44:B01.Run45.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路8_保护B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路8_保护C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC46:B01.Run47.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路8_保护C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路8_电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路9 电流上送" inst="12" lnClass="MMXU" lnType="XJ_PAC805GALGCN_PROT_V01_MMXU4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9 电流上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路9 电流上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_电流" name="A">
							<SDI desc="支路9_保护A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC48:B01.Run49.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路9_保护A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路9_保护B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC50:B01.Run51.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路9_保护B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路9_保护C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC52:B01.Run53.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路9_保护C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路9_电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路10 电流上送" inst="13" lnClass="MMXU" lnType="XJ_PAC805GALGCN_PROT_V01_MMXU4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10 电流上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路10 电流上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_电流" name="A">
							<SDI desc="支路10_保护A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC54:B01.Run55.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路10_保护A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路10_保护B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC56:B01.Run57.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路10_保护B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路10_保护C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC58:B01.Run59.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路10_保护C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路10_电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路11 电流上送" inst="14" lnClass="MMXU" lnType="XJ_PAC805GALGCN_PROT_V01_MMXU4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11 电流上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路11 电流上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_电流" name="A">
							<SDI desc="支路11_保护A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC60:B01.Run61.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路11_保护A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路11_保护B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC62:B01.Run63.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路11_保护B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路11_保护C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC64:B01.Run65.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路11_保护C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路11_电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路12 电流上送" inst="15" lnClass="MMXU" lnType="XJ_PAC805GALGCN_PROT_V01_MMXU4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12 电流上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路12 电流上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_电流" name="A">
							<SDI desc="支路12_保护A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC66:B01.Run67.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路12_保护A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路12_保护B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC68:B01.Run69.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路12_保护B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路12_保护C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC70:B01.Run71.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路12_保护C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路12_电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路13 电流上送" inst="16" lnClass="MMXU" lnType="XJ_PAC805GALGCN_PROT_V01_MMXU4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13 电流上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路13 电流上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_电流" name="A">
							<SDI desc="支路13_保护A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC72:B01.Run73.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路13_保护A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路13_保护B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC74:B01.Run75.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路13_保护B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路13_保护C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC76:B01.Run77.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路13_保护C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路13_电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路14 电流上送" inst="17" lnClass="MMXU" lnType="XJ_PAC805GALGCN_PROT_V01_MMXU4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14 电流上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路14 电流上送</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3_电流" name="A">
							<SDI desc="主变3_保护A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC78:B01.Run79.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>主变3_保护A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="主变3_保护B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC80:B01.Run81.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>主变3_保护B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="主变3_保护C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC82:B01.Run83.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>主变3_保护C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变3_电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路15 电流上送" inst="18" lnClass="MMXU" lnType="XJ_PAC805GALGCN_PROT_V01_MMXU4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路15 电流上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路15 电流上送</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4_电流" name="A">
							<SDI desc="主变4_保护A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC84:B01.Run85.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>主变4_保护A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="主变4_保护B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC86:B01.Run87.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>主变4_保护B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="主变4_保护C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC88:B01.Run89.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>主变4_保护C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变4_电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路16 电流上送" inst="19" lnClass="MMXU" lnType="XJ_PAC805GALGCN_PROT_V01_MMXU4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16 电流上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路16 电流上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_电流" name="A">
							<SDI desc="支路16_保护A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC90:B01.Run91.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路16_保护A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路16_保护B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC92:B01.Run93.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路16_保护B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路16_保护C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC94:B01.Run95.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路16_保护C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路16_电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路17 电流上送" inst="20" lnClass="MMXU" lnType="XJ_PAC805GALGCN_PROT_V01_MMXU4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17 电流上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路17 电流上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_电流" name="A">
							<SDI desc="支路17_保护A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC96:B01.Run97.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路17_保护A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路17_保护B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC98:B01.Run99.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路17_保护B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路17_保护C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC100:B01.Run101.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路17_保护C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路17_电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路18 电流上送" inst="21" lnClass="MMXU" lnType="XJ_PAC805GALGCN_PROT_V01_MMXU4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18 电流上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路18 电流上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_电流" name="A">
							<SDI desc="支路18_保护A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC102:B01.Run103.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路18_保护A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路18_保护B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC104:B01.Run105.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路18_保护B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路18_保护C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC106:B01.Run107.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路18_保护C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路18_电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路19 电流上送" inst="22" lnClass="MMXU" lnType="XJ_PAC805GALGCN_PROT_V01_MMXU4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19 电流上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路19 电流上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_电流" name="A">
							<SDI desc="支路19_保护A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC108:B01.Run109.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路19_保护A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路19_保护B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC110:B01.Run111.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路19_保护B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路19_保护C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC112:B01.Run113.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路19_保护C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路19_电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路20 电流上送" inst="23" lnClass="MMXU" lnType="XJ_PAC805GALGCN_PROT_V01_MMXU4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20 电流上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路20 电流上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_电流" name="A">
							<SDI desc="支路20_保护A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC114:B01.Run115.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路20_保护A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路20_保护B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC116:B01.Run117.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路20_保护B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路20_保护C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC118:B01.Run119.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路20_保护C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路20_电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路21 电流上送" inst="24" lnClass="MMXU" lnType="XJ_PAC805GALGCN_PROT_V01_MMXU4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21 电流上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路21 电流上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_电流" name="A">
							<SDI desc="支路21_保护A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC120:B01.Run121.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路21_保护A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路21_保护B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC122:B01.Run123.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路21_保护B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路21_保护C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC124:B01.Run125.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路21_保护C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路21_电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路22 电流上送" inst="25" lnClass="MMXU" lnType="XJ_PAC805GALGCN_PROT_V01_MMXU4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22 电流上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路22 电流上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_电流" name="A">
							<SDI desc="支路22_保护A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC126:B01.Run127.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路22_保护A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路22_保护B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC128:B01.Run129.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路22_保护B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="支路22_保护C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC130:B01.Run131.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>支路22_保护C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路22_电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路23 电流上送" inst="26" lnClass="MMXU" lnType="XJ_PAC805GALGCN_PROT_V01_MMXU4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23 电流上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路23 电流上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23_电流" name="A">
							<SDI desc="分段1_保护A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC132:B01.Run133.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>分段1_保护A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="分段1_保护B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC134:B01.Run135.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>分段1_保护B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="分段1_保护C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC136:B01.Run137.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>分段1_保护C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路23_电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路24 电流上送" inst="27" lnClass="MMXU" lnType="XJ_PAC805GALGCN_PROT_V01_MMXU4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="支路24 电流上送" name="NamPlt">
							<DAI name="dU">
								<Val>支路24 电流上送</Val>
							</DAI>
						</DOI>
						<DOI desc="支路24_电流" name="A">
							<SDI desc="分段2_保护A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC138:B01.Run139.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>分段2_保护A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="分段2_保护B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC140:B01.Run141.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>分段2_保护B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="分段2_保护C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC142:B01.Run143.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>分段2_保护C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路24_电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Ⅰ母电压上送" inst="1" lnClass="MMXU" lnType="XJ_PAC805GALGCN_PROT_V01_MMXU1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母电压上送" name="NamPlt">
							<DAI name="dU">
								<Val>Ⅰ母电压上送</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母三相电压" name="PhV">
							<SDI desc="Ⅰ母A相电压" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC144:B01.Run145.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅰ母A相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="Ⅰ母B相电压" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC146:B01.Run147.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅰ母B相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="Ⅰ母C相电压" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC148:B01.Run149.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅰ母C相电压</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Va</Val>
							</DAI>
							<DAI name="dU">
								<Val>Ⅰ母三相电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Ⅱ母电压上送" inst="2" lnClass="MMXU" lnType="XJ_PAC805GALGCN_PROT_V01_MMXU1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母电压上送" name="NamPlt">
							<DAI name="dU">
								<Val>Ⅱ母电压上送</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母三相电压" name="PhV">
							<SDI desc="Ⅱ母A相电压" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC150:B01.Run151.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅱ母A相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="Ⅱ母B相电压" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC152:B01.Run153.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅱ母B相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="Ⅱ母C相电压" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC154:B01.Run155.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅱ母C相电压</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Va</Val>
							</DAI>
							<DAI name="dU">
								<Val>Ⅱ母三相电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Ⅲ母电压上送" inst="3" lnClass="MMXU" lnType="XJ_PAC805GALGCN_PROT_V01_MMXU1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅲ母电压上送" name="NamPlt">
							<DAI name="dU">
								<Val>Ⅲ母电压上送</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅲ母三相电压" name="PhV">
							<SDI desc="Ⅲ母A相电压" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC156:B01.Run157.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅲ母A相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="Ⅲ母B相电压" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC158:B01.Run159.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅲ母B相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="Ⅲ母C相电压" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC160:B01.Run161.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅲ母C相电压</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Va</Val>
							</DAI>
							<DAI name="dU">
								<Val>Ⅲ母三相电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="大差差流上送" inst="28" lnClass="MMXU" lnType="XJ_PAC805GALGCN_PROT_V01_MMXU4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="大差差流上送" name="NamPlt">
							<DAI name="dU">
								<Val>大差差流上送</Val>
							</DAI>
						</DOI>
						<DOI desc="大差三相差流" name="A">
							<SDI desc="A相大差电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC162:B01.Run163.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>A相大差电流</Val>
								</DAI>
							</SDI>
							<SDI desc="B相大差电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC163:B01.Run164.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>B相大差电流</Val>
								</DAI>
							</SDI>
							<SDI desc="C相大差电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC164:B01.Run165.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>C相大差电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>大差三相差流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Ⅰ母差流上送" inst="29" lnClass="MMXU" lnType="XJ_PAC805GALGCN_PROT_V01_MMXU4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母差流上送" name="NamPlt">
							<DAI name="dU">
								<Val>Ⅰ母差流上送</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母三相差流" name="A">
							<SDI desc="Ⅰ母A相小差电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC165:B01.Run166.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅰ母A相小差电流</Val>
								</DAI>
							</SDI>
							<SDI desc="Ⅰ母B相小差电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC166:B01.Run167.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅰ母B相小差电流</Val>
								</DAI>
							</SDI>
							<SDI desc="Ⅰ母C相小差电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC167:B01.Run168.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅰ母C相小差电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>Ⅰ母三相差流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Ⅱ母差流上送" inst="30" lnClass="MMXU" lnType="XJ_PAC805GALGCN_PROT_V01_MMXU4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母差流上送" name="NamPlt">
							<DAI name="dU">
								<Val>Ⅱ母差流上送</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母三相差流" name="A">
							<SDI desc="Ⅱ母A相小差电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC168:B01.Run169.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅱ母A相小差电流</Val>
								</DAI>
							</SDI>
							<SDI desc="Ⅱ母B相小差电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC169:B01.Run170.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅱ母B相小差电流</Val>
								</DAI>
							</SDI>
							<SDI desc="Ⅱ母C相小差电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC170:B01.Run171.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅱ母C相小差电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>Ⅱ母三相差流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Ⅲ母差流上送" inst="31" lnClass="MMXU" lnType="XJ_PAC805GALGCN_PROT_V01_MMXU4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅲ母差流上送" name="NamPlt">
							<DAI name="dU">
								<Val>Ⅲ母差流上送</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅲ母三相差流" name="A">
							<SDI desc="Ⅲ母A相小差电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC171:B01.Run172.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅲ母A相小差电流</Val>
								</DAI>
							</SDI>
							<SDI desc="Ⅲ母B相小差电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC172:B01.Run173.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅲ母B相小差电流</Val>
								</DAI>
							</SDI>
							<SDI desc="Ⅲ母C相小差电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC173:B01.Run174.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>2000000</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>4000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>1.100000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>1.050000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.300000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.250000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.200000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.200000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1200</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅲ母C相小差电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>Ⅲ母三相差流</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="录波" inst="RCD">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC805GALGCN_RCD_V01_LLN0">
						<DataSet desc="保护录波" name="dsRelayRec">
							<FCDA doName="RcdMade" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
							<FCDA doName="FltNum" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
							<FCDA doName="GriFltNum" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayRec" desc="保护录波" intgPd="0" name="brcbRelayRec" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC805GALGCN_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model">
								<Val>PAC-805GAL-GCN</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="录波完成" inst="1" lnClass="RDRE" lnType="XJ_PAC805GALGCN_RCD_V01_RDRE1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="录波完成" name="NamPlt">
							<DAI name="dU">
								<Val>录波完成</Val>
							</DAI>
						</DOI>
						<DOI desc="录波就绪" name="RcdMade">
							<DAI name="dU">
								<Val>录波就绪</Val>
							</DAI>
						</DOI>
						<DOI desc="故障序号" name="FltNum">
							<DAI name="dU">
								<Val>故障序号</Val>
							</DAI>
						</DOI>
						<DOI desc="电网故障序号" name="GriFltNum">
							<DAI name="dU">
								<Val>电网故障序号</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED configVersion="V2.00" desc="故障解列保护" manufacturer="XJDQ" name="E1Q1SB36" type="PAC-8229A-GZK">
		<Private type="IED virtual terminal conection CRC">D8BA7B9E</Private>
		<Private type="ObjectID"/>
		<Services>
			<DynAssociation/>
			<SettingGroups>
				<SGEdit/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<SetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="20" maxAttributes="256"/>
			<ReadWrite/>
			<ConfReportControl max="240"/>
			<GetCBValues/>
			<ConfLogControl max="2"/>
			<ReportSettings bufTime="Dyn" cbName="Conf" datSet="Conf" intgPd="Dyn" optFields="Dyn" rptID="Dyn" trgOps="Dyn"/>
			<LogSettings cbName="Conf" datSet="Conf" intgPd="Fix" logEna="Dyn" trgOps="Fix"/>
			<GSESettings appID="Conf" cbName="Conf" datSet="Conf"/>
			<GOOSE max="1"/>
			<FileHandling/>
			<ConfLNs fixLnInst="true" fixPrefix="true"/>
		</Services>
		<AccessPoint desc="站控层" name="S1">
			<Server timeout="30">
				<Authentication/>
				<LDevice desc="公用" inst="LD0">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC8229AGZK_LD0_V01_LLN0">
						<DataSet desc="故障信号" name="dsAlarm">
							<FCDA doName="Alm9" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm10" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm13" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="SVAlm"/>
							<FCDA doName="Alm15" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
						</DataSet>
						<DataSet desc="日志记录" name="dsLog">
							<FCDA doName="Alm9" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm10" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm13" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="SVAlm"/>
							<FCDA doName="Alm15" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
							<FCDA doName="HostTPortAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostTSrvAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostContAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="告警信号" name="dsWarning">
							<FCDA doName="HostTPortAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostTSrvAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostContAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="装置运行状态" name="dsDeviceState">
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="定值区号" name="dsSetGrpNum">
							<FCDA doName="ActSGNum" fc="MX" ldInst="LD0" lnClass="LPHD" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="遥测" name="dsAin">
							<FCDA doName="Tmp" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="1" prefix=""/>
							<FCDA doName="Vol" fc="MX" ldInst="LD0" lnClass="SPVT" lnInst="1" prefix=""/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsAlarm" desc="故障信号" intgPd="0" name="brcbAlarm" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsWarning" desc="告警信号" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsDeviceState" desc="装置运行状态" intgPd="0" name="brcbDeviceState" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsSetGrpNum" desc="定值区号" intgPd="0" name="brcbSetGrpNum" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="dsAin" desc="遥测" intgPd="10000" name="urcbAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl datSet="dsLog" desc="日志控制块" intgPd="0" logName="LD0" name="Log">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="复归信号" name="LEDRs">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归信号</Val>
							</DAI>
						</DOI>
						<DOI desc="对时方式" name="TimeMode">
							<DAI name="dU">
								<Val>对时方式</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="当前时钟" name="EquipTime">
							<DAI name="dU">
								<Val>当前时钟</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="版本号" name="EquipVer">
							<DAI name="dU">
								<Val>版本号</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC8229AGZK_LD0_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model">
								<Val>PAC-8229A-GZK</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
						<DOI desc="运行定值区" name="ActSGNum">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC50:B01.Run43.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="d">
								<Val>ActSGNum</Val>
							</DAI>
							<DAI name="dU">
								<Val>运行定值区</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="全站过程层虚端子配置CRC版本" name="SASPinCrc">
							<DAI name="dU">
								<Val>全站过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="setVal">
								<Val>76CE5AB0</Val>
							</DAI>
						</DOI>
						<DOI desc="IED过程层虚端子配置CRC版本" name="IEDPinCrc">
							<DAI name="dU">
								<Val>IED过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="setVal">
								<Val>D8BA7B9E</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="平台告警" inst="1" lnClass="GGIO" lnType="XJ_PAC8229AGZK_V01_DevAlm_GGIO" prefix="DevAlm">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="平台告警" name="NamPlt">
							<DAI name="dU">
								<Val>平台告警</Val>
							</DAI>
						</DOI>
						<DOI desc="模拟量采集错" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>模拟量采集错</Val>
							</DAI>
						</DOI>
						<DOI desc="CPU插件异常" name="Alm2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>CPU插件异常</Val>
							</DAI>
						</DOI>
						<DOI desc="开出异常" name="Alm3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>开出异常</Val>
							</DAI>
						</DOI>
						<DOI desc="1N1保护板电源自检出错" name="Alm4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N1保护板电源自检出错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N1保护板AD自检出错" name="Alm5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N1保护板AD自检出错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N1保护板保护程序校验出错" name="Alm7">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N1保护板保护程序校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N1保护板FLASH自检出错" name="Alm8">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N1保护板FLASH自检出错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N1保护板定值自检出错" name="Alm9">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N1保护板定值自检出错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N4开出板开出回路击穿" name="Alm10">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N4开出板开出回路击穿</Val>
							</DAI>
						</DOI>
						<DOI desc="1N4开出板开出回路断线" name="Alm11">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N4开出板开出回路断线</Val>
							</DAI>
						</DOI>
						<DOI desc="工程配置文件错误" name="Alm13">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>工程配置文件错误</Val>
							</DAI>
						</DOI>
						<DOI desc="1N1保护板保护内存自检错误" name="Alm15">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N1保护板保护内存自检错误</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="SV告警" inst="1" lnClass="GGIO" lnType="XJ_PAC8229AGZK_V01_SVAlm_GGIO" prefix="SVAlm">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="SV告警" name="NamPlt">
							<DAI name="dU">
								<Val>SV告警</Val>
							</DAI>
						</DOI>
						<DOI desc="1N1保护板双AD不一致" name="Alm8">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N1保护板双AD不一致</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="时间同步管理" inst="1" lnClass="LTSM" lnType="XJ_PAC8229AGZK_LD0_V01_LTSM1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="时间同步管理" name="NamPlt">
							<DAI name="dU">
								<Val>时间同步管理</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="对时信号状态" name="HostTPortAlarm">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>HostTPortAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>对时信号状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="对时服务状态" name="HostTSrvAlarm">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>HostTSrvAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>对时服务状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="时间跳变侦测状态" name="HostContAlarm">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>HostContAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>时间跳变侦测状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE告警" inst="1" lnClass="GGIO" lnType="XJ_PAC8229AGZK_V01_GOAlm_GGIO" prefix="GOAlm">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE告警" name="NamPlt">
							<DAI name="dU">
								<Val>GOOSE告警</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="1-D光强监测" inst="1" lnClass="SCLI" lnType="XJ_PAC8229AGZK_LD0_V01_SCLI1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="1-D光强监测" name="NamPlt">
							<DAI name="dU">
								<Val>1-D光强监测</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="1-E光强监测" inst="2" lnClass="SCLI" lnType="XJ_PAC8229AGZK_LD0_V01_SCLI1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="1-E光强监测" name="NamPlt">
							<DAI name="dU">
								<Val>1-E光强监测</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="1-F光强监测" inst="3" lnClass="SCLI" lnType="XJ_PAC8229AGZK_LD0_V01_SCLI1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="1-F光强监测" name="NamPlt">
							<DAI name="dU">
								<Val>1-F光强监测</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="1-G光强监测" inst="4" lnClass="SCLI" lnType="XJ_PAC8229AGZK_LD0_V01_SCLI1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="1-G光强监测" name="NamPlt">
							<DAI name="dU">
								<Val>1-G光强监测</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="1-H光强监测" inst="5" lnClass="SCLI" lnType="XJ_PAC8229AGZK_LD0_V01_SCLI1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="1-H光强监测" name="NamPlt">
							<DAI name="dU">
								<Val>1-H光强监测</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="1-I光强监测" inst="6" lnClass="SCLI" lnType="XJ_PAC8229AGZK_LD0_V01_SCLI1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="1-I光强监测" name="NamPlt">
							<DAI name="dU">
								<Val>1-I光强监测</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置运行状态" inst="1" lnClass="GGIO" lnType="XJ_PAC8229AGZK_LD0_V01_GGIO1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="装置运行状态" name="NamPlt">
							<DAI name="dU">
								<Val>装置运行状态</Val>
							</DAI>
						</DOI>
						<DOI desc="运行" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>运行</Val>
							</DAI>
						</DOI>
						<DOI desc="异常" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>异常</Val>
							</DAI>
						</DOI>
						<DOI desc="检修" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>检修</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>跳闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置温度" inst="1" lnClass="STMP" lnType="XJ_PAC8229AGZK_LD0_V01_STMP1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="装置温度" name="NamPlt">
							<DAI name="dU">
								<Val>装置温度</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="装置温度" name="Tmp">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC93:B01.Run81.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>装置温度</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="工作电压" inst="1" lnClass="SPVT" lnType="XJ_PAC8229AGZK_LD0_V01_SPVT1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="工作电压" name="NamPlt">
							<DAI name="dU">
								<Val>工作电压</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="工作电压" name="Vol">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC94:B01.Run82.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>工作电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="设备台账" inst="1" lnClass="LXHD" lnType="XJ_PAC8229AGZK_LD0_V01_LXHD" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="设备台账" name="NamPlt">
							<DAI name="dU">
								<Val>设备台账</Val>
							</DAI>
						</DOI>
						<DOI desc="设备类型" name="DevType">
							<DAI name="setVal">
								<Val>故障解列</Val>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>设备类型</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="设备名称" name="DevName">
							<DAI name="setVal">
								<Val>故障解列</Val>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>设备名称</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="中文描述" name="DevDesc">
							<DAI name="setVal">
								<Val>故障解列</Val>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>中文描述</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="设备型号" name="DevModel">
							<DAI name="setVal">
								<Val>PAC-8229A-GZK</Val>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>设备型号</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="生产厂家" name="ManuFacturer">
							<DAI name="setVal">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>生产厂家</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="生产国家" name="Madein">
							<DAI name="setVal">
								<Val>China</Val>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>生产国家</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="出厂编号" name="ProductNum">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>出厂编号</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="出厂日期" name="ProductDate">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>出厂日期</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="实物ID" name="PhyassetID">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>实物ID</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="相对空间位置x" name="Positionx">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>相对空间位置x</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="相对空间位置y" name="Positiony">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>相对空间位置y</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="所属区域标识" name="Region">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>所属区域标识</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="所属屏柜" name="Cabinet">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>所属屏柜</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="保护" inst="PROT">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC8229AGZK_PROT_V01_LLN0">
						<DataSet desc="保护定值" name="dsSetting">
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTUF" lnInst="1" prefix=""/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTUF" lnInst="1" prefix=""/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTUF" lnInst="2" prefix=""/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTUF" lnInst="2" prefix=""/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTUV" lnInst="1" prefix=""/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTUV" lnInst="1" prefix=""/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTUV" lnInst="2" prefix=""/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTUV" lnInst="2" prefix=""/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="1" prefix=""/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="1" prefix=""/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="2" prefix=""/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="2" prefix=""/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="3" prefix=""/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="3" prefix=""/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="4" prefix=""/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="4" prefix=""/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOF" lnInst="1" prefix=""/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOF" lnInst="1" prefix=""/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOF" lnInst="2" prefix=""/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOF" lnInst="2" prefix=""/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTUF" lnInst="1" prefix=""/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTUF" lnInst="2" prefix=""/>
							<FCDA doName="Enable1" fc="SG" ldInst="PROT" lnClass="PTUV" lnInst="1" prefix=""/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTUV" lnInst="2" prefix=""/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="1" prefix=""/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="2" prefix=""/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="3" prefix=""/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="4" prefix=""/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOF" lnInst="1" prefix=""/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOF" lnInst="2" prefix=""/>
							<FCDA doName="Enable2" fc="SG" ldInst="PROT" lnClass="PTUV" lnInst="1" prefix=""/>
							<FCDA doName="PTFChkEna" fc="SG" ldInst="PROT" lnClass="TVTR" lnInst="1" prefix=""/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTUF" lnInst="1" prefix=""/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTUF" lnInst="2" prefix=""/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTUV" lnInst="1" prefix=""/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTUV" lnInst="2" prefix=""/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="1" prefix=""/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="2" prefix=""/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="3" prefix=""/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="4" prefix=""/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOF" lnInst="1" prefix=""/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOF" lnInst="2" prefix=""/>
						</DataSet>
						<DataSet desc="装置参数" name="dsParameter">
							<FCDA doName="SettingGrp" fc="SP" ldInst="PROT" lnClass="LPHD" lnInst="1" prefix=""/>
							<FCDA doName="DeviceName" fc="SP" ldInst="PROT" lnClass="LPHD" lnInst="1" prefix=""/>
							<FCDA doName="VRtg" fc="SP" ldInst="PROT" lnClass="TVTR" lnInst="1" prefix=""/>
							<FCDA doName="VRtgSnd1" fc="SP" ldInst="PROT" lnClass="TVTR" lnInst="1" prefix=""/>
							<FCDA doName="VRtgSnd2" fc="SP" ldInst="PROT" lnClass="TVTR" lnInst="3" prefix=""/>
						</DataSet>
						<DataSet desc="保护压板" name="dsRelayEna">
							<FCDA doName="FuncEna1" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna2" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna3" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna4" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna5" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGoEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGrpEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemSetEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="2" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="3" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="4" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="5" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="6" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="7" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="8" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="9" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="10" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="11" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="12" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="13" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="14" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="15" prefix=""/>
						</DataSet>
						<DataSet desc="日志记录" name="dsLog">
							<FCDA doName="FuncEna1" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna2" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna3" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna4" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna5" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGoEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGrpEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemSetEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="2" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="3" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="4" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="5" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="6" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="7" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="8" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="9" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="10" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="11" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="12" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="13" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="14" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="15" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="YYB"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="YYB"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="YYB"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="YYB"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="YYB"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="YYB"/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="YYB"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind22" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix=""/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="16" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTUF" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTUF" lnInst="2" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTUV" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTUV" lnInst="2" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="2" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="3" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="4" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOF" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOF" lnInst="2" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="17" prefix=""/>
						</DataSet>
						<DataSet desc="保护遥信" name="dsRelayDin">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="YYB"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="YYB"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="YYB"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="YYB"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="YYB"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="YYB"/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="YYB"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind22" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
						</DataSet>
						<DataSet desc="告警信号" name="dsWarning">
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
						</DataSet>
						<DataSet desc="远方操作保护功能投退" name="dsRelayFunEn">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix=""/>
						</DataSet>
						<DataSet desc="保护功能状态" name="dsRelayState">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
							<FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix=""/>
						</DataSet>
						<DataSet desc="保护功能闭锁" name="dsRelayBlk">
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix=""/>
						</DataSet>
						<DataSet desc="保护事件" name="dsTripInfo">
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="16" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTUF" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTUF" lnInst="2" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTUV" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTUV" lnInst="2" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="2" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="3" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="4" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOF" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOF" lnInst="2" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="17" prefix=""/>
							<FCDA doName="Amp4" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="2" prefix=""/>
							<FCDA doName="Amp5" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="2" prefix=""/>
							<FCDA doName="Vol1" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="2" prefix=""/>
							<FCDA doName="Vol2" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="2" prefix=""/>
							<FCDA doName="Vol3" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="2" prefix=""/>
							<FCDA doName="Hz1" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="2" prefix=""/>
						</DataSet>
						<DataSet desc="保护遥测" name="dsRelayAin">
							<FCDA doName="PhV.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PPV.phsAB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PPV.phsBC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PPV.phsCA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="Vol1" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="1" prefix=""/>
							<FCDA doName="Vol2" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="1" prefix=""/>
							<FCDA doName="Hz" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="1" prefix=""/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayEna" desc="保护压板" intgPd="0" name="brcbRelayEna" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayDin" desc="保护遥信" intgPd="0" name="brcbRelayDin" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsWarning" desc="告警信号" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayFunEn" desc="远方操作保护功能投退" intgPd="0" name="brcbRelayFunEn" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayState" desc="保护功能状态" intgPd="0" name="brcbRelayState" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayBlk" desc="保护功能闭锁" intgPd="0" name="brcbRelayBlk" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsTripInfo" desc="保护事件" intgPd="0" name="brcbTripInfo" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="dsRelayAin" desc="保护遥测" intgPd="10000" name="urcbRelayAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl datSet="dsLog" desc="日志控制块" intgPd="0" logName="PROT" name="Log">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="低频解列软压板" name="FuncEna1">
							<DAI name="stVal" sAddr="RYB0:B01.SJP1.SDout-1.RLT01040001"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>FuncEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>低频解列软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="低压解列软压板" name="FuncEna2">
							<DAI name="stVal" sAddr="RYB1:B01.SJP14.SDout-1.RLT0104000E"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>FuncEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压解列软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过压解列软压板" name="FuncEna3">
							<DAI name="stVal" sAddr="RYB2:B01.SJP16.SDout-1.RLT01040010"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>FuncEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过压解列软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="母线过压解列软压板" name="FuncEna4">
							<DAI name="stVal" sAddr="RYB3:B01.SJP13.SDout-1.RLT0104000D"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>FuncEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>母线过压解列软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="过频解列软压板" name="FuncEna5">
							<DAI name="stVal" sAddr="RYB4:B01.SJP12.SDout-1.RLT0104000C"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>FuncEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>过频解列软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="远方修改定值软压板" name="RemSetEna">
							<DAI name="stVal" sAddr="RYB9:B01.SJP4.SDout-1.RLT01040004"/>
							<DAI name="d">
								<Val>RemSetEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>远方修改定值软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="远方切换定值区软压板" name="RemGrpEna">
							<DAI name="stVal" sAddr="RYB8:B01.SJP3.SDout-1.RLT01040003"/>
							<DAI name="d">
								<Val>RemGrpEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>远方切换定值区软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="远方投退压板软压板" name="RemGoEna">
							<DAI name="stVal" sAddr="RYB7:B01.SJP2.SDout-1.RLT01040002"/>
							<DAI name="d">
								<Val>RemGoEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>远方投退压板软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="外接零序PT" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>外接零序PT</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<SettingControl actSG="1" numOfSGs="8"/>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC8229AGZK_PROT_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model">
								<Val>PAC-8229A-GZK</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区号" name="SettingGrp">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>SettingGrp</Val>
							</DAI>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="被保护设备" name="DeviceName">
							<DAI name="d">
								<Val>DeviceName</Val>
							</DAI>
							<DAI name="dU">
								<Val>被保护设备</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低频Ⅰ段" inst="1" lnClass="PTUF" lnType="XJ_PAC8229AGZK_PROT_V01_PTUF1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="低频Ⅰ段" name="NamPlt">
							<DAI name="dU">
								<Val>低频Ⅰ段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="低频解列Ⅰ段动作" name="Op">
							<DAI name="dU">
								<Val>低频解列Ⅰ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="低频解列Ⅰ段频率定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>45.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>49.50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低频解列Ⅰ段频率定值</Val>
							</DAI>
						</DOI>
						<DOI desc="低频解列Ⅰ段时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>低频解列Ⅰ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="低频解列Ⅰ段" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>低频解列Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="低频解列Ⅰ段" name="OUTMATR">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>32767</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低频解列Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低频Ⅱ段" inst="2" lnClass="PTUF" lnType="XJ_PAC8229AGZK_PROT_V01_PTUF1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="低频Ⅱ段" name="NamPlt">
							<DAI name="dU">
								<Val>低频Ⅱ段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="低频解列Ⅱ段动作" name="Op">
							<DAI name="dU">
								<Val>低频解列Ⅱ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="低频解列Ⅱ段频率定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>45.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>49.50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低频解列Ⅱ段频率定值</Val>
							</DAI>
						</DOI>
						<DOI desc="低频解列Ⅱ段时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>低频解列Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="低频解列Ⅱ段" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>低频解列Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="低频解列Ⅱ段" name="OUTMATR">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>32767</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低频解列Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低电压Ⅰ段" inst="1" lnClass="PTUV" lnType="XJ_PAC8229AGZK_PROT_V01_PTUV1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压Ⅰ段" name="NamPlt">
							<DAI name="dU">
								<Val>低电压Ⅰ段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="低压解列Ⅰ段动作" name="Op">
							<DAI name="dU">
								<Val>低压解列Ⅰ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="低压解列Ⅰ段电压定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>20.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压解列Ⅰ段电压定值</Val>
							</DAI>
						</DOI>
						<DOI desc="低压解列Ⅰ段时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压解列Ⅰ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="低压解列Ⅰ段" name="Enable1">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>低压解列Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="常规PT断线闭锁低电压" name="Enable2">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>常规PT断线闭锁低电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="低压解列Ⅰ段" name="OUTMATR">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>32767</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压解列Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低电压Ⅱ段" inst="2" lnClass="PTUV" lnType="XJ_PAC8229AGZK_PROT_V01_PTUV2" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压Ⅱ段" name="NamPlt">
							<DAI name="dU">
								<Val>低电压Ⅱ段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="低压解列Ⅱ段动作" name="Op">
							<DAI name="dU">
								<Val>低压解列Ⅱ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="低压解列Ⅱ段电压定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>20.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压解列Ⅱ段电压定值</Val>
							</DAI>
						</DOI>
						<DOI desc="低压解列Ⅱ段时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压解列Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="低压解列Ⅱ段" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>低压解列Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="低压解列Ⅱ段" name="OUTMATR">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>32767</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压解列Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零序过压解列Ⅰ段" inst="1" lnClass="PTOV" lnType="XJ_PAC8229AGZK_PROT_V01_PTOV1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过压解列Ⅰ段" name="NamPlt">
							<DAI name="dU">
								<Val>零序过压解列Ⅰ段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过压解列Ⅰ段动作" name="Op">
							<DAI name="dU">
								<Val>零序过压解列Ⅰ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过压解列Ⅰ段定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>230.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序过压解列Ⅰ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过压解列Ⅰ段时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过压解列Ⅰ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过压解列Ⅰ段" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>零序过压解列Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过压解列Ⅰ段" name="OUTMATR">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>32767</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过压解列Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零序过压解列Ⅱ段" inst="2" lnClass="PTOV" lnType="XJ_PAC8229AGZK_PROT_V01_PTOV1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过压解列Ⅱ段" name="NamPlt">
							<DAI name="dU">
								<Val>零序过压解列Ⅱ段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过压解列Ⅱ段动作" name="Op">
							<DAI name="dU">
								<Val>零序过压解列Ⅱ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过压解列Ⅱ段定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>230.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序过压解列Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过压解列Ⅱ段时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过压解列Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过压解列Ⅱ段" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>零序过压解列Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过压解列Ⅱ段" name="OUTMATR">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>32767</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过压解列Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="过电压Ⅰ段" inst="3" lnClass="PTOV" lnType="XJ_PAC8229AGZK_PROT_V01_PTOV1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="过电压Ⅰ段" name="NamPlt">
							<DAI name="dU">
								<Val>过电压Ⅰ段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="母线过压解列Ⅰ段动作" name="Op">
							<DAI name="dU">
								<Val>母线过压解列Ⅰ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="母线过压解列Ⅰ段定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>130.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>母线过压解列Ⅰ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="母线过压解列Ⅰ段时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>母线过压解列Ⅰ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="母线过压解列Ⅰ段" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>母线过压解列Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="母线过压解列Ⅰ段" name="OUTMATR">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>32767</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>母线过压解列Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="过电压Ⅱ段" inst="4" lnClass="PTOV" lnType="XJ_PAC8229AGZK_PROT_V01_PTOV1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="过电压Ⅱ段" name="NamPlt">
							<DAI name="dU">
								<Val>过电压Ⅱ段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="母线过压解列Ⅱ段动作" name="Op">
							<DAI name="dU">
								<Val>母线过压解列Ⅱ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="母线过压解列Ⅱ段定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>130.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>母线过压解列Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="母线过压解列Ⅱ段时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>母线过压解列Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="母线过压解列Ⅱ段" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>母线过压解列Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="母线过压解列Ⅱ段" name="OUTMATR">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>32767</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>母线过压解列Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="过频Ⅰ段" inst="1" lnClass="PTOF" lnType="XJ_PAC8229AGZK_PROT_V01_PTOF1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="过频Ⅰ段" name="NamPlt">
							<DAI name="dU">
								<Val>过频Ⅰ段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="过频解列Ⅰ段动作" name="Op">
							<DAI name="dU">
								<Val>过频解列Ⅰ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="过频解列Ⅰ段频率定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>50.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>55.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>过频解列Ⅰ段频率定值</Val>
							</DAI>
						</DOI>
						<DOI desc="过频解列Ⅰ段时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>过频解列Ⅰ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="过频解列Ⅰ段" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>过频解列Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="过频解列Ⅰ段" name="OUTMATR">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>32767</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>过频解列Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="过频Ⅱ段" inst="2" lnClass="PTOF" lnType="XJ_PAC8229AGZK_PROT_V01_PTOF1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="过频Ⅱ段" name="NamPlt">
							<DAI name="dU">
								<Val>过频Ⅱ段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="过频解列Ⅱ段动作" name="Op">
							<DAI name="dU">
								<Val>过频解列Ⅱ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="过频解列Ⅱ段频率定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>50.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>55.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>过频解列Ⅱ段频率定值</Val>
							</DAI>
						</DOI>
						<DOI desc="过频解列Ⅱ段时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>过频解列Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="过频解列Ⅱ段" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>过频解列Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="过频解列Ⅱ段" name="OUTMATR">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>32767</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>过频解列Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="逆功率" inst="1" lnClass="GAPC" lnType="XJ_PAC8229AGZK_PROT_V01_GAPC1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="逆功率" name="NamPlt">
							<DAI name="dU">
								<Val>逆功率</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="SV接收软压板" inst="1" lnClass="GGIO" lnType="XJ_PAC8229AGZK_PROT_V01_GGIO1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="SV接收软压板" name="NamPlt">
							<DAI name="dU">
								<Val>SV接收软压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母线PT" inst="1" lnClass="TVTR" lnType="XJ_PAC8229AGZK_PROT_V01_TVTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="母线PT" name="NamPlt">
							<DAI name="dU">
								<Val>母线PT</Val>
							</DAI>
						</DOI>
						<DOI desc="Vol描述" name="Vol">
							<DAI name="dU">
								<Val>Vol描述</Val>
							</DAI>
						</DOI>
						<DOI desc="母线PT一次值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.100000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>110.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>母线PT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="母线PT二次值" name="VRtgSnd1">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>57.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>母线PT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线自检" name="PTFChkEna">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>PT断线自检</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="抽取侧PT" inst="2" lnClass="TVTR" lnType="XJ_PAC8229AGZK_PROT_V01_TVTR2" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="抽取侧PT" name="NamPlt">
							<DAI name="dU">
								<Val>抽取侧PT</Val>
							</DAI>
						</DOI>
						<DOI desc="Vol描述" name="Vol">
							<DAI name="dU">
								<Val>Vol描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零序PT" inst="3" lnClass="TVTR" lnType="XJ_PAC8229AGZK_PROT_V01_TVTR3" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="零序PT" name="NamPlt">
							<DAI name="dU">
								<Val>零序PT</Val>
							</DAI>
						</DOI>
						<DOI desc="Vol描述" name="Vol">
							<DAI name="dU">
								<Val>Vol描述</Val>
							</DAI>
						</DOI>
						<DOI desc="零序PT二次值" name="VRtgSnd2">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>33</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序PT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护CT" inst="1" lnClass="TCTR" lnType="XJ_PAC8229AGZK_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护CT" name="NamPlt">
							<DAI name="dU">
								<Val>保护CT</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零序CT" inst="2" lnClass="TCTR" lnType="XJ_PAC8229AGZK_PROT_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT" name="NamPlt">
							<DAI name="dU">
								<Val>零序CT</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口1软压板" inst="1" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口1软压板" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口1软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口1软压板" name="TrStrp">
							<DAI name="stVal" sAddr="RYB16:B01.SJP17.SDout-1.RLT01040011"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>TrStrp</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口1软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口2软压板" inst="2" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口2软压板" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口2软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口2软压板" name="TrStrp">
							<DAI name="stVal" sAddr="RYB17:B01.SJP18.SDout-1.RLT01040012"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口2软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口3软压板" inst="3" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口3软压板" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口3软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口3软压板" name="TrStrp">
							<DAI name="stVal" sAddr="RYB18:B01.SJP19.SDout-1.RLT01040013"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口3软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口4软压板" inst="4" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口4软压板" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口4软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口4软压板" name="TrStrp">
							<DAI name="stVal" sAddr="RYB19:B01.SJP20.SDout-1.RLT01040014"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口4软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口5软压板" inst="5" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口5软压板" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口5软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口5软压板" name="TrStrp">
							<DAI name="stVal" sAddr="RYB20:B01.SJP21.SDout-1.RLT01040015"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口5软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口6软压板" inst="6" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口6软压板" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口6软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口6软压板" name="TrStrp">
							<DAI name="stVal" sAddr="RYB21:B01.SJP22.SDout-1.RLT01040016"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口6软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口7软压板" inst="7" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口7软压板" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口7软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口7软压板" name="TrStrp">
							<DAI name="stVal" sAddr="RYB22:B01.SJP23.SDout-1.RLT01040017"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口7软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口8软压板" inst="8" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口8软压板" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口8软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口8软压板" name="TrStrp">
							<DAI name="stVal" sAddr="RYB23:B01.SJP24.SDout-1.RLT01040018"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口8软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口9软压板" inst="9" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口9软压板" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口9软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口9软压板" name="TrStrp">
							<DAI name="stVal" sAddr="RYB24:B01.SJP25.SDout-1.RLT01040019"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口9软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口10软压板" inst="10" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口10软压板" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口10软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口10软压板" name="TrStrp">
							<DAI name="stVal" sAddr="RYB25:B01.SJP26.SDout-1.RLT0104001A"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口10软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口11软压板" inst="11" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口11软压板" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口11软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口11软压板" name="TrStrp">
							<DAI name="stVal" sAddr="RYB26:B01.SJP27.SDout-1.RLT0104001B"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口11软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口12软压板" inst="12" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口12软压板" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口12软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口12软压板" name="TrStrp">
							<DAI name="stVal" sAddr="RYB27:B01.SJP28.SDout-1.RLT0104001C"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口12软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口13软压板" inst="13" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口13软压板" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口13软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口13软压板" name="TrStrp">
							<DAI name="stVal" sAddr="RYB28:B01.SJP29.SDout-1.RLT0104001D"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口13软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口14软压板" inst="14" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口14软压板" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口14软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口14软压板" name="TrStrp">
							<DAI name="stVal" sAddr="RYB29:B01.SJP30.SDout-1.RLT0104001E"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口14软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口15软压板" inst="15" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口15软压板" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口15软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口15软压板" name="TrStrp">
							<DAI name="stVal" sAddr="RYB30:B01.SJP31.SDout-1.RLT0104001F"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口15软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护硬压板" inst="1" lnClass="GGIO" lnType="XJ_PAC8229AGZK_V01_YYB_GGIO" prefix="YYB">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护硬压板" name="NamPlt">
							<DAI name="dU">
								<Val>保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="低频解列硬压板" name="Ind1">
							<DAI name="dU">
								<Val>低频解列硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="低压解列硬压板" name="Ind2">
							<DAI name="dU">
								<Val>低压解列硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过压解列硬压板" name="Ind3">
							<DAI name="dU">
								<Val>零序过压解列硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="母线过压解列保护硬压板" name="Ind4">
							<DAI name="dU">
								<Val>母线过压解列保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="过频解列硬压板" name="Ind5">
							<DAI name="dU">
								<Val>过频解列硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="保护远方操作硬压板" name="Ind6">
							<DAI name="dU">
								<Val>保护远方操作硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="检修状态硬压板" name="Ind9">
							<DAI name="dU">
								<Val>检修状态硬压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信息" inst="1" lnClass="GGIO" lnType="XJ_PAC8229AGZK_V01_Alm_GGIO" prefix="Alm">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="告警信息" name="NamPlt">
							<DAI name="dU">
								<Val>告警信息</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>PT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="对时异常" name="Alm2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>对时异常</Val>
							</DAI>
						</DOI>
						<DOI desc="事故总信号" name="Alm9">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>事故总信号</Val>
							</DAI>
						</DOI>
						<DOI desc="预告总信号" name="Alm10">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>预告总信号</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护开入" inst="1" lnClass="GGIO" lnType="XJ_PAC8229AGZK_V01_BinIn_GGIO" prefix="BinIn">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护开入" name="NamPlt">
							<DAI name="dU">
								<Val>保护开入</Val>
							</DAI>
						</DOI>
						<DOI desc="PT空气开关合位" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>PT空气开关合位</Val>
							</DAI>
						</DOI>
						<DOI desc="信号复归" name="Ind22">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE检修不一致" inst="2" lnClass="GGIO" lnType="XJ_PAC8229AGZK_PROT_V01_GGIO1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE检修不一致" name="NamPlt">
							<DAI name="dU">
								<Val>GOOSE检修不一致</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能投退" inst="3" lnClass="GGIO" lnType="XJ_PAC8229AGZK_PROT_V01_GGIO3" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护功能投退" name="NamPlt">
							<DAI name="dU">
								<Val>保护功能投退</Val>
							</DAI>
						</DOI>
						<DOI desc="低频解列保护投入" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>低频解列保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="低压解列保护投入" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>低压解列保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过压解列保护投入" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>零序过压解列保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="母线过压解列保护投入" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>母线过压解列保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="过频解列保护投入" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>过频解列保护投入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能状态" inst="4" lnClass="GGIO" lnType="XJ_PAC8229AGZK_PROT_V01_GGIO4" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护功能状态" name="NamPlt">
							<DAI name="dU">
								<Val>保护功能状态</Val>
							</DAI>
						</DOI>
						<DOI desc="低频解列Ⅰ段有效" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>低频解列Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="低频解列Ⅱ段有效" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>低频解列Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="低压解列Ⅰ段有效" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>低压解列Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="低压解列Ⅱ段有效" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>低压解列Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过压解列Ⅰ段有效" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>零序过压解列Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过压解列Ⅱ段有效" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>零序过压解列Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="母线过压解列Ⅰ段有效" name="Ind7">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>母线过压解列Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="母线过压解列Ⅱ段有效" name="Ind8">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>母线过压解列Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="过频解列Ⅰ段有效" name="Ind9">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>过频解列Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="过频解列Ⅱ段有效" name="Ind10">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>过频解列Ⅱ段有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能闭锁" inst="5" lnClass="GGIO" lnType="XJ_PAC8229AGZK_PROT_V01_GGIO5" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护功能闭锁" name="NamPlt">
							<DAI name="dU">
								<Val>保护功能闭锁</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁解列保护" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>闭锁解列保护</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护启动" inst="16" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护启动" name="NamPlt">
							<DAI name="dU">
								<Val>保护启动</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
						<DOI desc="保护启动" name="Str">
							<DAI name="dU">
								<Val>保护启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护动作" inst="17" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护动作" name="NamPlt">
							<DAI name="dU">
								<Val>保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="保护动作" name="Op">
							<DAI name="dU">
								<Val>保护动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护三量测量" inst="1" lnClass="MMXU" lnType="XJ_PAC8229AGZK_PROT_V01_MMXU1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护三量测量" name="NamPlt">
							<DAI name="dU">
								<Val>保护三量测量</Val>
							</DAI>
						</DOI>
						<DOI desc="保护三相线电压" name="PPV">
							<SDI desc="保护AB线电压" name="phsAB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC43:B01.Run39.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护AB线电压</Val>
								</DAI>
							</SDI>
							<SDI desc="保护BC线电压" name="phsBC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC44:B01.Run40.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护BC线电压</Val>
								</DAI>
							</SDI>
							<SDI desc="保护CA线电压" name="phsCA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC45:B01.Run41.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护CA线电压</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Vab</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护三相线电压</Val>
							</DAI>
						</DOI>
						<DOI desc="保护三相相电压" name="PhV">
							<SDI desc="保护A相电压" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC40:B01.Run36.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护A相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="保护B相电压" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC41:B01.Run37.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护B相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="保护C相电压" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC42:B01.Run38.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护C相电压</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Va</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护三相相电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护单量测量" inst="1" lnClass="MMXN" lnType="XJ_PAC8229AGZK_PROT_V01_MMXN1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护单量测量" name="NamPlt">
							<DAI name="dU">
								<Val>保护单量测量</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压(自产)" name="Vol1">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC46:B01.Run7590.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序电压(自产)</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压" name="Vol2">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC47:B01.Run7589.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序电压</Val>
							</DAI>
						</DOI>
						<DOI desc="系统频率" name="Hz">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC49:B01.Run7597.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>系统频率</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障量值" inst="2" lnClass="MMXN" lnType="XJ_PAC8229AGZK_PROT_V01_MMXN2" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="故障量值" name="NamPlt">
							<DAI name="dU">
								<Val>故障量值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压(自产)" name="Amp4">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC54:B01.Run47.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序电压(自产)</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压" name="Amp5">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC55:B01.Run48.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序电压</Val>
							</DAI>
						</DOI>
						<DOI desc="AB线电压" name="Vol1">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC56:B01.Run7595.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>AB线电压</Val>
							</DAI>
						</DOI>
						<DOI desc="BC线电压" name="Vol2">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC57:B01.Run7594.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>BC线电压</Val>
							</DAI>
						</DOI>
						<DOI desc="CA线电压" name="Vol3">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC58:B01.Run7593.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>CA线电压</Val>
							</DAI>
						</DOI>
						<DOI desc="系统频率" name="Hz1">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC60:B01.Run7591.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>系统频率</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="录波" inst="RCD">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC8229AGZK_RCD_V01_LLN0">
						<DataSet desc="保护录波" name="dsRelayRec">
							<FCDA doName="RcdMade" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
							<FCDA doName="FltNum" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
							<FCDA doName="GriFltNum" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayRec" desc="保护录波" intgPd="0" name="brcbRelayRec" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC8229AGZK_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model">
								<Val>PAC-8229A-GZK</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="录波" inst="1" lnClass="RDRE" lnType="XJ_PAC8229AGZK_RCD_V01_RDRE1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="录波" name="NamPlt">
							<DAI name="dU">
								<Val>录波</Val>
							</DAI>
						</DOI>
						<DOI desc="录波就绪" name="RcdMade">
							<DAI name="d">
								<Val>RcdMade</Val>
							</DAI>
							<DAI name="dU">
								<Val>录波就绪</Val>
							</DAI>
						</DOI>
						<DOI desc="故障序号" name="FltNum">
							<DAI name="d">
								<Val>FltNum</Val>
							</DAI>
							<DAI name="dU">
								<Val>故障序号</Val>
							</DAI>
						</DOI>
						<DOI desc="电网故障序号" name="GriFltNum">
							<DAI name="d">
								<Val>GriFltNum</Val>
							</DAI>
							<DAI name="dU">
								<Val>电网故障序号</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="控制" inst="CTRL">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC8229AGZK_CTRL_V01_LLN0">
						<DataSet desc="遥信" name="dsDin">
							<FCDA doName="Ind1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind4" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind5" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind6" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind7" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind8" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind9" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind10" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind11" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind12" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind13" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind14" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind15" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsDin" desc="遥信" intgPd="0" name="brcbDin" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC8229AGZK_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model">
								<Val>PAC-8229A-GZK</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信开入" inst="6" lnClass="GGIO" lnType="XJ_PAC8229AGZK_V01_Sta_GGIO" prefix="Sta">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入" name="NamPlt">
							<DAI name="dU">
								<Val>遥信开入</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入1" name="Ind1">
							<DAI name="stVal" sAddr="FSP1:B01.FCK11.SDin0.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI1</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥信开入1</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入2" name="Ind2">
							<DAI name="stVal" sAddr="FSP2:B01.FCK12.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI2</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥信开入2</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入3" name="Ind3">
							<DAI name="stVal" sAddr="FSP3:B01.FCK13.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI3</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥信开入3</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入4" name="Ind4">
							<DAI name="stVal" sAddr="FSP4:B01.FCK14.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI4</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥信开入4</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入5" name="Ind5">
							<DAI name="stVal" sAddr="FSP5:B01.FCK15.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI5</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥信开入5</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入6" name="Ind6">
							<DAI name="stVal" sAddr="FSP6:B01.FCK16.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI6</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥信开入6</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入7" name="Ind7">
							<DAI name="stVal" sAddr="FSP7:B01.FCK17.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI7</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥信开入7</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入8" name="Ind8">
							<DAI name="stVal" sAddr="FSP8:B01.FCK18.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI8</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥信开入8</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入9" name="Ind9">
							<DAI name="stVal" sAddr="FSP9:B01.FCK19.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI9</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥信开入9</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入10" name="Ind10">
							<DAI name="stVal" sAddr="FSP10:B01.FCK20.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI10</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥信开入10</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入11" name="Ind11">
							<DAI name="stVal" sAddr="FSP11:B01.FCK21.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI11</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥信开入11</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入12" name="Ind12">
							<DAI name="stVal" sAddr="FSP12:B01.FCK22.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI12</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥信开入12</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入13" name="Ind13">
							<DAI name="stVal" sAddr="FSP13:B01.FCK23.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI13</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥信开入13</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入14" name="Ind14">
							<DAI name="stVal" sAddr="FSP14:B01.FCK24.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI14</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥信开入14</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入15" name="Ind15">
							<DAI name="stVal" sAddr="FSP15:B01.FCK25.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI15</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥信开入15</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint desc="过程层GOOSE" name="G1">
			<Server timeout="30">
				<Authentication/>
				<LDevice desc="过程层GOOSE" inst="PIGO">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC8229AGZK_PIGO_V01_LLN0">
						<DataSet desc="GOOSE发送" name="dsGOOSE">
							<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="1" prefix=""/>
							<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="2" prefix=""/>
							<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="3" prefix=""/>
							<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="4" prefix=""/>
							<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="5" prefix=""/>
							<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="6" prefix=""/>
							<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="7" prefix=""/>
							<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="8" prefix=""/>
							<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="9" prefix=""/>
							<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="10" prefix=""/>
							<FCDA daName="stVal" doName="Ind1" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="11" prefix=""/>
							<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="12" prefix=""/>
							<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="13" prefix=""/>
							<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="14" prefix=""/>
							<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="15" prefix=""/>
							<FCDA daName="general" doName="Tr" fc="ST" ldInst="PIGO" lnClass="PTRC" lnInst="16" prefix=""/>
						</DataSet>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<GSEControl appID="E1Q1SB36PIGO/LLN0.gocb0" confRev="1" datSet="dsGOOSE" desc="GOOSE发送" name="gocb0" type="GOOSE"/>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC8229AGZK_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model">
								<Val>PAC-8229A-GZK</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口1" inst="1" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口1" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口1</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口1" name="Tr">
							<DAI desc="跳闸出口1" name="general" sAddr="SOS5:B01.SOUT6.SDout0.RLT01040011"/>
							<DAI name="dU">
								<Val>跳闸出口1</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口2" inst="2" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口2" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口2</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口2" name="Tr">
							<DAI desc="跳闸出口2" name="general" sAddr="SOS6:B01.SOUT7.SDout1.RLT01040012"/>
							<DAI name="dU">
								<Val>跳闸出口2</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口3" inst="3" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口3" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口3</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口3" name="Tr">
							<DAI desc="跳闸出口3" name="general" sAddr="SOS7:B01.SOUT8.SDout2.RLT01040013"/>
							<DAI name="dU">
								<Val>跳闸出口3</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口4" inst="4" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口4" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口4</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口4" name="Tr">
							<DAI desc="跳闸出口4" name="general" sAddr="SOS8:B01.SOUT9.SDout3.RLT01040014"/>
							<DAI name="dU">
								<Val>跳闸出口4</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口5" inst="5" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口5" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口5</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口5" name="Tr">
							<DAI desc="跳闸出口5" name="general" sAddr="SOS9:B01.SOUT10.SDout4.RLT01040015"/>
							<DAI name="dU">
								<Val>跳闸出口5</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口6" inst="6" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口6" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口6</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口6" name="Tr">
							<DAI desc="跳闸出口6" name="general" sAddr="SOS10:B01.SOUT11.SDout5.RLT01040016"/>
							<DAI name="dU">
								<Val>跳闸出口6</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口7" inst="7" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口7" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口7</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口7" name="Tr">
							<DAI desc="跳闸出口7" name="general" sAddr="SOS11:B01.SOUT12.SDout6.RLT01040017"/>
							<DAI name="dU">
								<Val>跳闸出口7</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口8" inst="8" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口8" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口8</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口8" name="Tr">
							<DAI desc="跳闸出口8" name="general" sAddr="SOS12:B01.SOUT13.SDout7.RLT01040018"/>
							<DAI name="dU">
								<Val>跳闸出口8</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口9" inst="9" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口9" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口9</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口9" name="Tr">
							<DAI desc="跳闸出口9" name="general" sAddr="SOS13:B01.SOUT14.SDout8.RLT01040019"/>
							<DAI name="dU">
								<Val>跳闸出口9</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口10" inst="10" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口10" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口10</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口10" name="Tr">
							<DAI desc="跳闸出口10" name="general" sAddr="SOS14:B01.SOUT15.SDout9.RLT0104001A"/>
							<DAI name="dU">
								<Val>跳闸出口10</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE开出" inst="11" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE开出" name="NamPlt">
							<DAI name="dU">
								<Val>GOOSE开出</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
						<DOI desc="保护动作" name="Ind1">
							<DAI desc="保护动作" name="stVal" sAddr="SOS15:B01.SOUT16.SDout10.RLT00000000"/>
							<DAI name="dU">
								<Val>保护动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口11" inst="12" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口11" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口11</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口11" name="Tr">
							<DAI desc="跳闸出口11" name="general" sAddr="SOS16:B01.SOUT17.SDout11.RLT0104001B"/>
							<DAI name="dU">
								<Val>跳闸出口11</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口12" inst="13" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口12" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口12</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口12" name="Tr">
							<DAI desc="跳闸出口12" name="general" sAddr="SOS17:B01.SOUT18.SDout12.RLT0104001C"/>
							<DAI name="dU">
								<Val>跳闸出口12</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口13" inst="14" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口13" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口13</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口13" name="Tr">
							<DAI desc="跳闸出口13" name="general" sAddr="SOS18:B01.SOUT19.SDout13.RLT0104001D"/>
							<DAI name="dU">
								<Val>跳闸出口13</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口14" inst="15" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口14" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口14</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口14" name="Tr">
							<DAI desc="跳闸出口14" name="general" sAddr="SOS19:B01.SOUT20.SDout14.RLT0104001E"/>
							<DAI name="dU">
								<Val>跳闸出口14</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸出口15" inst="16" lnClass="PTRC" lnType="XJ_PAC8229AGZK_V01_PTRC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口15" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸出口15</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口15" name="Tr">
							<DAI desc="跳闸出口15" name="general" sAddr="SOS20:B01.SOUT21.SDout15.RLT0104001F"/>
							<DAI name="dU">
								<Val>跳闸出口15</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED configVersion="V1.00" desc="35kV ⅠPT测控" manufacturer="XJDQ" name="E1Q1SB37" type="PAC-852G">
		<Private type="ObjectID"/>
		<Private type="IED virtual terminal conection CRC">A3D422DE</Private>
		<Private type="IED icd file CRC">38DFC260</Private>
		<Services>
			<DynAssociation/>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<SetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="12" maxAttributes="256"/>
			<ReadWrite/>
			<ConfReportControl max="144"/>
			<GetCBValues/>
			<ReportSettings bufTime="Dyn" cbName="Conf" datSet="Conf" intgPd="Dyn" optFields="Dyn" rptID="Dyn" trgOps="Dyn"/>
			<LogSettings cbName="Conf" datSet="Conf" intgPd="Fix" logEna="Dyn" trgOps="Fix"/>
			<GSESettings appID="Conf" cbName="Conf" datSet="Conf"/>
			<GOOSE max="2"/>
			<FileHandling/>
			<ConfLNs fixLnInst="true" fixPrefix="true"/>
		</Services>
		<AccessPoint desc="站控层" name="S1">
			<Server timeout="30">
				<Authentication/>
				<LDevice desc="公用" inst="LD0">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC852GG_LD0_V01_LLN0_X002">
						<DataSet desc="软压板" name="dsRelayEna">
							<FCDA doName="FunEna1" fc="ST" ldInst="LD0" lnClass="LLN0" prefix=""/>
							<FCDA doName="FunEna2" fc="ST" ldInst="LD0" lnClass="LLN0" prefix=""/>
							<FCDA doName="FunEna3" fc="ST" ldInst="LD0" lnClass="LLN0" prefix=""/>
							<FCDA doName="FunEna4" fc="ST" ldInst="LD0" lnClass="LLN0" prefix=""/>
							<FCDA doName="FunEna5" fc="ST" ldInst="LD0" lnClass="LLN0" prefix=""/>
							<FCDA doName="FunEna6" fc="ST" ldInst="LD0" lnClass="LLN0" prefix=""/>
							<FCDA doName="FunEna7" fc="ST" ldInst="LD0" lnClass="LLN0" prefix=""/>
							<FCDA doName="FunEna8" fc="ST" ldInst="LD0" lnClass="LLN0" prefix=""/>
						</DataSet>
						<DataSet desc="故障信号" name="dsAlarm">
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
						</DataSet>
						<DataSet desc="告警信号" name="dsWarning">
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="HostTPortAlm" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="HostTSrvAlm" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="HostContAlm" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
						</DataSet>
						<DataSet desc="通信工况" name="dsCommState">
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm9" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm10" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm12" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm13" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm14" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm15" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm16" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm17" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm18" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm19" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm20" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm21" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm22" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm23" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm24" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm25" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm26" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm27" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm28" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm29" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm30" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm31" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm32" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm33" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm34" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm35" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm36" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm37" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm38" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm39" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm40" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm41" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm42" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm43" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm44" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm45" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm46" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm47" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm48" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
							<FCDA doName="Alm49" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="GOAlm"/>
						</DataSet>
						<DataSet desc="遥测" name="dsAin">
							<FCDA doName="Vol1" fc="MX" ldInst="LD0" lnClass="SPVT" lnInst="1" prefix=""/>
							<FCDA doName="Tmp" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="1" prefix=""/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayEna" desc="软压板" intgPd="0" name="brcbRelayEna" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsAlarm" desc="故障信号" intgPd="0" name="brcbAlarm" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsWarning" desc="告警信号" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsCommState" desc="通信工况" intgPd="0" name="brcbCommState" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="dsAin" desc="遥测" intgPd="10000" name="urcbAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="复归信号" name="LEDRs">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归信号</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线告警1压板" name="FunEna1">
							<DAI name="stVal" sAddr="RYB0:B01.SJP1.SDout-1.RLT01040001"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>PTBrkVirEn1</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线告警1压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线告警2压板" name="FunEna2">
							<DAI name="stVal" sAddr="RYB1:B01.SJP2.SDout-1.RLT01040002"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>PTBrkVirEn2</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线告警2压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线告警3压板" name="FunEna3">
							<DAI name="stVal" sAddr="RYB2:B01.SJP3.SDout-1.RLT01040003"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>PTBrkVirEn3</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线告警3压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线告警4压板" name="FunEna4">
							<DAI name="stVal" sAddr="RYB3:B01.SJP8.SDout-1.RLT01040008"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>PTBrkVirEn4</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线告警4压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="零序越限告警1压板" name="FunEna5">
							<DAI name="stVal" sAddr="RYB4:B01.SJP4.SDout-1.RLT01040004"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>ZerOvRanVirEn1</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序越限告警1压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="零序越限告警2压板" name="FunEna6">
							<DAI name="stVal" sAddr="RYB5:B01.SJP5.SDout-1.RLT01040005"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>ZerOvRanVirEn2</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序越限告警2压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="零序越限告警3压板" name="FunEna7">
							<DAI name="stVal" sAddr="RYB6:B01.SJP6.SDout-1.RLT01040006"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>ZerOvRanVirEn3</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序越限告警3压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="零序越限告警4压板" name="FunEna8">
							<DAI name="stVal" sAddr="RYB7:B01.SJP9.SDout-1.RLT01040009"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>ZerOvRanVirEn4</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序越限告警4压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC852GG_LD0_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model">
								<Val>PAC-852G-G-4</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
						<DOI desc="全站过程层虚端子配置CRC版本" name="SASPinCrc">
							<DAI name="dU">
								<Val>全站过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="setVal">
								<Val>76CE5AB0</Val>
							</DAI>
						</DOI>
						<DOI desc="IED过程层虚端子配置CRC版本" name="IEDPinCrc">
							<DAI name="dU">
								<Val>IED过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="setVal">
								<Val>A3D422DE</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置告警" inst="1" lnClass="GGIO" lnType="XJ_PAC852GG_LD0_V01_DevAlmGGIO1" prefix="DevAlm">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="装置异常" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>DevAbn</Val>
							</DAI>
							<DAI name="dU">
								<Val>装置异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="事件告警" inst="1" lnClass="GGIO" lnType="XJ_PAC852GG_LD0_V01_AlmGGIO1_X002" prefix="Alm">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线1" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>PTBrk1</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线1</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线2" name="Alm2">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>PTBrk2</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线2</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线3" name="Alm3">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>PTBrk3</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线3</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线4" name="Alm4">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>PTBrk4</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线4</Val>
							</DAI>
						</DOI>
						<DOI desc="3U0越限1" name="Alm5">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>3U0OvRan1</Val>
							</DAI>
							<DAI name="dU">
								<Val>3U0越限1</Val>
							</DAI>
						</DOI>
						<DOI desc="3U0越限2" name="Alm6">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>3U0OvRan2</Val>
							</DAI>
							<DAI name="dU">
								<Val>3U0越限2</Val>
							</DAI>
						</DOI>
						<DOI desc="3U0越限3" name="Alm7">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>3U0OvRan3</Val>
							</DAI>
							<DAI name="dU">
								<Val>3U0越限3</Val>
							</DAI>
						</DOI>
						<DOI desc="3U0越限4" name="Alm8">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>3U0OvRan4</Val>
							</DAI>
							<DAI name="dU">
								<Val>3U0越限4</Val>
							</DAI>
						</DOI>
						<DOI desc="对时信号状态" name="HostTPortAlm">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>HostTPortAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>对时信号状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="对时服务状态" name="HostTSrvAlm">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>HostTSrvAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>对时服务状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="时间跳变侦测状态" name="HostContAlm">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>HostContAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>时间跳变侦测状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="站控层GS链路告警" inst="1" lnClass="GGIO" lnType="XJ_PAC852GG_LD0_V01_GOAlmGGIO1_X001" prefix="GOAlm">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GOOSE总告警" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GOOSE总告警</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO01-A网中断" name="Alm2">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr01</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO01-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO01-B网中断" name="Alm3">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr01</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO01-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO02-A网中断" name="Alm4">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr02</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO02-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO02-B网中断" name="Alm5">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr02</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO02-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO03-A网中断" name="Alm6">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr03</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO03-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO03-B网中断" name="Alm7">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr03</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO03-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO04-A网中断" name="Alm8">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr04</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO04-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO04-B网中断" name="Alm9">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr04</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO04-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO05-A网中断" name="Alm10">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr05</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO05-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO05-B网中断" name="Alm11">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr05</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO05-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO06-A网中断" name="Alm12">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr06</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO06-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO06-B网中断" name="Alm13">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr06</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO06-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO07-A网中断" name="Alm14">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr07</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO07-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO07-B网中断" name="Alm15">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr07</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO07-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO08-A网中断" name="Alm16">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr08</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO08-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO08-B网中断" name="Alm17">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr08</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO08-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO09-A网中断" name="Alm18">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr09</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO09-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO09-B网中断" name="Alm19">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr09</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO09-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO10-A网中断" name="Alm20">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr10</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO10-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO10-B网中断" name="Alm21">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr10</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO10-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO11-A网中断" name="Alm22">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr11</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO11-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO11-B网中断" name="Alm23">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr11</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO11-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO12-A网中断" name="Alm24">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr12</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO12-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO12-B网中断" name="Alm25">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr12</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO12-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO13-A网中断" name="Alm26">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr13</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO13-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO13-B网中断" name="Alm27">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr13</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO13-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO14-A网中断" name="Alm28">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr14</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO14-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO14-B网中断" name="Alm29">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr14</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO14-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO15-A网中断" name="Alm30">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr15</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO15-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO15-B网中断" name="Alm31">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr15</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO15-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO16-A网中断" name="Alm32">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr16</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO16-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO16-B网中断" name="Alm33">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr16</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO16-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO17-A网中断" name="Alm34">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr17</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO17-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO17-B网中断" name="Alm35">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr17</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO17-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO18-A网中断" name="Alm36">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr18</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO18-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO18-B网中断" name="Alm37">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr18</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO18-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO19-A网中断" name="Alm38">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr19</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO19-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO19-B网中断" name="Alm39">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr19</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO19-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO20-A网中断" name="Alm40">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr20</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO20-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO20-B网中断" name="Alm41">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr20</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO20-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO21-A网中断" name="Alm42">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr21</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO21-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO21-B网中断" name="Alm43">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr21</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO21-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO22-A网中断" name="Alm44">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr22</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO22-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO22-B网中断" name="Alm45">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr22</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO22-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO23-A网中断" name="Alm46">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr23</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO23-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO23-B网中断" name="Alm47">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr23</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO23-B网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO24-A网中断" name="Alm48">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoAIntr24</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO24-A网中断</Val>
							</DAI>
						</DOI>
						<DOI desc="站控层GO24-B网中断" name="Alm49">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>StaGoBIntr24</Val>
							</DAI>
							<DAI name="dU">
								<Val>站控层GO24-B网中断</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="电源电压" inst="1" lnClass="SPVT" lnType="XJ_PAC852GG_LD0_V01_SPVT1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="电源电压" name="NamPlt">
							<DAI name="dU">
								<Val>电源电压</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="内部工作电压1" name="Vol1">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC3:B01.Run4.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>Vol1</Val>
							</DAI>
							<DAI name="dU">
								<Val>内部工作电压1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置温度" inst="1" lnClass="STMP" lnType="XJ_PAC852GG_LD0_V01_STMP1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="装置温度" name="Tmp">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC8:B01.Run6.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>Tmp</Val>
							</DAI>
							<DAI name="dU">
								<Val>装置温度</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="设备台账" inst="1" lnClass="LXHD" lnType="XJ_PAC852GG_LD0_V01_LXHD" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="设备台账" name="NamPlt">
							<DAI name="dU">
								<Val>设备台账</Val>
							</DAI>
						</DOI>
						<DOI desc="设备类型" name="DevType">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>设备类型</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="设备名称" name="DevName">
							<DAI name="setVal">
								<Val>新建设备</Val>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>设备名称</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="中文描述" name="DevDesc">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>中文描述</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="设备型号" name="DevModel">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>设备型号</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="生产厂家" name="ManuFacturer">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>生产厂家</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="生产国家" name="Madein">
							<DAI name="setVal">
								<Val>china</Val>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>生产国家</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="出厂编号" name="ProductNum">
							<DAI name="setVal">
								<Val>00000000</Val>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>出厂编号</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="出厂日期" name="ProductDate">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>出厂日期</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="实物ID" name="PhyassetID">
							<DAI name="setVal">
								<Val>00000000</Val>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>实物ID</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="相对空间位置x" name="Positionx">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>相对空间位置x</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="相对空间位置y" name="Positiony">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>相对空间位置y</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="所属区域标识" name="Region">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>所属区域标识</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="所属屏柜" name="Cabinet">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>所属屏柜</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="测量" inst="MEAS">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC852GG_MEAS_V01_LLN0_X001">
						<DataSet desc="装置参数" name="dsParameter">
							<FCDA doName="StrVal1" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="StrVal2" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="StrVal3" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="VRtg" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="1" prefix=""/>
							<FCDA doName="VRtgSnd" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="1" prefix=""/>
							<FCDA doName="VRtg" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="2" prefix=""/>
							<FCDA doName="VRtgSnd" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="2" prefix=""/>
							<FCDA doName="VRtg" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="3" prefix=""/>
							<FCDA doName="VRtgSnd" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="3" prefix=""/>
							<FCDA doName="VRtg" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="4" prefix=""/>
							<FCDA doName="VRtgSnd" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="4" prefix=""/>
							<FCDA doName="VRtg" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="5" prefix=""/>
							<FCDA doName="VRtgSnd" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="5" prefix=""/>
							<FCDA doName="VRtg" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="6" prefix=""/>
							<FCDA doName="VRtgSnd" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="6" prefix=""/>
							<FCDA doName="VRtg" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="7" prefix=""/>
							<FCDA doName="VRtgSnd" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="7" prefix=""/>
						</DataSet>
						<DataSet desc="遥测" name="dsAin">
							<FCDA doName="Ain1" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="DC"/>
							<FCDA doName="Ain2" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="DC"/>
							<FCDA doName="Ain3" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="DC"/>
							<FCDA doName="PPV.phsAB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Bus"/>
							<FCDA doName="PPV.phsBC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Bus"/>
							<FCDA doName="PPV.phsCA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Bus"/>
							<FCDA doName="PhV.phsA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Bus"/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Bus"/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Bus"/>
							<FCDA doName="Hz" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Bus"/>
							<FCDA doName="PPV.phsAB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="2" prefix="Bus"/>
							<FCDA doName="PPV.phsBC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="2" prefix="Bus"/>
							<FCDA doName="PPV.phsCA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="2" prefix="Bus"/>
							<FCDA doName="PhV.phsA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="2" prefix="Bus"/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="2" prefix="Bus"/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="2" prefix="Bus"/>
							<FCDA doName="Hz" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="2" prefix="Bus"/>
							<FCDA doName="PPV.phsAB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="3" prefix="Bus"/>
							<FCDA doName="PPV.phsBC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="3" prefix="Bus"/>
							<FCDA doName="PPV.phsCA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="3" prefix="Bus"/>
							<FCDA doName="PhV.phsA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="3" prefix="Bus"/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="3" prefix="Bus"/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="3" prefix="Bus"/>
							<FCDA doName="Hz" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="3" prefix="Bus"/>
							<FCDA doName="PhV.neut" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="Bus"/>
							<FCDA doName="PhV.neut" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="2" prefix="Bus"/>
							<FCDA doName="PhV.neut" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="3" prefix="Bus"/>
							<FCDA doName="PPV.phsAB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="4" prefix="Bus"/>
							<FCDA doName="PPV.phsBC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="4" prefix="Bus"/>
							<FCDA doName="PPV.phsCA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="4" prefix="Bus"/>
							<FCDA doName="PhV.phsA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="4" prefix="Bus"/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="4" prefix="Bus"/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="4" prefix="Bus"/>
							<FCDA doName="Hz" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="4" prefix="Bus"/>
							<FCDA doName="PhV.neut" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="4" prefix="Bus"/>
						</DataSet>
						<DataSet desc="GOOSE浮点发送" name="dsGOOSE1">
							<FCDA daName="mag.f" doName="AnIn1" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="GO"/>
							<FCDA daName="q" doName="AnIn1" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="GO"/>
						</DataSet>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="dsAin" desc="遥测" intgPd="10000" name="urcbAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="电压变化死区" name="StrVal1">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VChgDeaBnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>电压变化死区</Val>
							</DAI>
						</DOI>
						<DOI desc="电压归零死区" name="StrVal2">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VZroDeaBnd</Val>
							</DAI>
