							<DAI name="dU">
								<Val>电压归零死区</Val>
							</DAI>
						</DOI>
						<DOI desc="频率变化死区" name="StrVal3">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>HzChgDeaBnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>频率变化死区</Val>
							</DAI>
						</DOI>
						<GSEControl appID="E1Q1SB37MEAS/LLN0.GO_Gcb1" confRev="1" datSet="dsGOOSE1" desc="GOOSE发送" name="GO_Gcb1" type="GOOSE"/>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC852GG_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model">
								<Val>PAC-852G-G-4</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="1#母线PT" inst="1" lnClass="TVTR" lnType="XJ_PAC852GG_MEAS_V01_TVTR1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="1#PT额定一次值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtg</Val>
							</DAI>
							<DAI name="dU">
								<Val>1#PT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="1#PT额定二次值" name="VRtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtgSnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>1#PT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="1#母线零序PT" inst="2" lnClass="TVTR" lnType="XJ_PAC852GG_MEAS_V01_TVTR1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="1#零序PT额定一次值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtg</Val>
							</DAI>
							<DAI name="dU">
								<Val>1#零序PT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="1#零序PT额定二次值" name="VRtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtgSnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>1#零序PT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="2#母线PT" inst="3" lnClass="TVTR" lnType="XJ_PAC852GG_MEAS_V01_TVTR1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="2#PT额定一次值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtg</Val>
							</DAI>
							<DAI name="dU">
								<Val>2#PT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="2#PT额定二次值" name="VRtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtgSnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>2#PT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="2#母线零序PT" inst="4" lnClass="TVTR" lnType="XJ_PAC852GG_MEAS_V01_TVTR1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="2#零序PT额定一次值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtg</Val>
							</DAI>
							<DAI name="dU">
								<Val>2#零序PT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="2#零序PT额定二次值" name="VRtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtgSnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>2#零序PT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="3#母线PT" inst="5" lnClass="TVTR" lnType="XJ_PAC852GG_MEAS_V01_TVTR1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="3#PT额定一次值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtg</Val>
							</DAI>
							<DAI name="dU">
								<Val>3#PT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="3#PT额定二次值" name="VRtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtgSnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>3#PT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="3#母线零序PT" inst="6" lnClass="TVTR" lnType="XJ_PAC852GG_MEAS_V01_TVTR1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="3#零序PT额定一次值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtg</Val>
							</DAI>
							<DAI name="dU">
								<Val>3#零序PT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="3#零序PT额定二次值" name="VRtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtgSnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>3#零序PT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="4#母线PT" inst="7" lnClass="TVTR" lnType="XJ_PAC852GG_MEAS_V01_TVTR1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="4#PT额定一次值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtg</Val>
							</DAI>
							<DAI name="dU">
								<Val>4#PT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="4#PT额定二次值" name="VRtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtgSnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>4#PT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="直流模拟量" inst="1" lnClass="GGIO" lnType="XJ_PAC852GG_MEAS_V01_DCGGIO1" prefix="DC">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="直流量1" name="Ain1">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC33:B01.Run31.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>Ain</Val>
							</DAI>
							<DAI name="dU">
								<Val>直流量1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="直流量2" name="Ain2">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC34:B01.Run32.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>Ain</Val>
							</DAI>
							<DAI name="dU">
								<Val>直流量2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="直流量3" name="Ain3">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC35:B01.Run33.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>Ain</Val>
							</DAI>
							<DAI name="dU">
								<Val>直流量3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="1#母线测量" inst="1" lnClass="MMXU" lnType="XJ_PAC852GG_MEAS_V01_BusMMXU1" prefix="Bus">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="F1" name="Hz">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC345:B01.Run343.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>Hz</Val>
							</DAI>
							<DAI name="dU">
								<Val>F1</Val>
							</DAI>
						</DOI>
						<DOI desc="测量线电压1" name="PPV">
							<SDI desc="Uab1" name="phsAB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC339:B01.Run337.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PPV.phsAB</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uab1</Val>
								</DAI>
							</SDI>
							<SDI desc="Ubc1" name="phsBC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC340:B01.Run338.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PPV.phsBC</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ubc1</Val>
								</DAI>
							</SDI>
							<SDI desc="Uca1" name="phsCA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC341:B01.Run339.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PPV.phsCA</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uca1</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Vab</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量线电压1</Val>
							</DAI>
						</DOI>
						<DOI desc="测量相电压1" name="PhV">
							<SDI desc="Ua1" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC342:B01.Run340.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsA</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ua1</Val>
								</DAI>
							</SDI>
							<SDI desc="Ub1" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC343:B01.Run341.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsB</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ub1</Val>
								</DAI>
							</SDI>
							<SDI desc="Uc1" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC344:B01.Run342.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsC</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uc1</Val>
								</DAI>
							</SDI>
							<SDI desc="3U01" name="neut">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC360:B01.Run358.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.neut</Val>
								</DAI>
								<DAI name="dU">
									<Val>3U01</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Va</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量相电压1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="2#母线测量" inst="2" lnClass="MMXU" lnType="XJ_PAC852GG_MEAS_V01_BusMMXU1" prefix="Bus">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="F2" name="Hz">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC352:B01.Run350.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>Hz</Val>
							</DAI>
							<DAI name="dU">
								<Val>F2</Val>
							</DAI>
						</DOI>
						<DOI desc="测量线电压2" name="PPV">
							<SDI desc="Uab2" name="phsAB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC346:B01.Run344.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PPV.phsAB</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uab2</Val>
								</DAI>
							</SDI>
							<SDI desc="Ubc2" name="phsBC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC347:B01.Run345.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PPV.phsBC</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ubc2</Val>
								</DAI>
							</SDI>
							<SDI desc="Uca2" name="phsCA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC348:B01.Run346.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PPV.phsCA</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uca2</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Vab</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量线电压2</Val>
							</DAI>
						</DOI>
						<DOI desc="测量相电压2" name="PhV">
							<SDI desc="Ua2" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC349:B01.Run347.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsA</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ua2</Val>
								</DAI>
							</SDI>
							<SDI desc="Ub2" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC350:B01.Run348.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsB</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ub2</Val>
								</DAI>
							</SDI>
							<SDI desc="Uc2" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC351:B01.Run349.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsC</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uc2</Val>
								</DAI>
							</SDI>
							<SDI desc="3U02" name="neut">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC361:B01.Run359.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.neut</Val>
								</DAI>
								<DAI name="dU">
									<Val>3U02</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Va</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量相电压2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="3#母线测量" inst="3" lnClass="MMXU" lnType="XJ_PAC852GG_MEAS_V01_BusMMXU1" prefix="Bus">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="F3" name="Hz">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC359:B01.Run357.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>Hz</Val>
							</DAI>
							<DAI name="dU">
								<Val>F3</Val>
							</DAI>
						</DOI>
						<DOI desc="测量线电压3" name="PPV">
							<SDI desc="Uab3" name="phsAB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC353:B01.Run351.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PPV.phsAB</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uab3</Val>
								</DAI>
							</SDI>
							<SDI desc="Ubc3" name="phsBC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC354:B01.Run352.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PPV.phsBC</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ubc3</Val>
								</DAI>
							</SDI>
							<SDI desc="Uca3" name="phsCA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC355:B01.Run353.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PPV.phsCA</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uca3</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Vab</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量线电压3</Val>
							</DAI>
						</DOI>
						<DOI desc="测量相电压3" name="PhV">
							<SDI desc="Ua3" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC356:B01.Run354.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsA</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ua3</Val>
								</DAI>
							</SDI>
							<SDI desc="Ub3" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC357:B01.Run355.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsB</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ub3</Val>
								</DAI>
							</SDI>
							<SDI desc="Uc3" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC358:B01.Run356.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsC</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uc3</Val>
								</DAI>
							</SDI>
							<SDI desc="3U03" name="neut">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC362:B01.Run360.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.neut</Val>
								</DAI>
								<DAI name="dU">
									<Val>3U03</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Va</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量相电压3</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="4#母线测量" inst="4" lnClass="MMXU" lnType="XJ_PAC852GG_MEAS_V01_BusMMXU1" prefix="Bus">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="F4" name="Hz">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC387:B01.Run388.CDin0.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>500.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>120.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>0</Val>
							</DAI>
							<DAI name="d">
								<Val>Hz</Val>
							</DAI>
							<DAI name="dU">
								<Val>F4</Val>
							</DAI>
						</DOI>
						<DOI desc="测量线电压4" name="PPV">
							<SDI desc="Uab4" name="phsAB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC381:B01.Run382.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PPV.phsAB</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uab4</Val>
								</DAI>
							</SDI>
							<SDI desc="Ubc4" name="phsBC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC382:B01.Run383.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PPV.phsBC</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ubc4</Val>
								</DAI>
							</SDI>
							<SDI desc="Uca4" name="phsCA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC383:B01.Run384.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PPV.phsCA</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uca4</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Vab</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量线电压4</Val>
							</DAI>
						</DOI>
						<DOI desc="测量相电压4" name="PhV">
							<SDI desc="Ua4" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC384:B01.Run385.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsA</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ua4</Val>
								</DAI>
							</SDI>
							<SDI desc="Ub4" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC385:B01.Run386.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsB</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ub4</Val>
								</DAI>
							</SDI>
							<SDI desc="Uc4" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC386:B01.Run387.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsC</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uc4</Val>
								</DAI>
							</SDI>
							<SDI desc="3U04" name="neut">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC388:B01.Run389.CDin0.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>500.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>0</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.neut</Val>
								</DAI>
								<DAI name="dU">
									<Val>3U04</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Va</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量相电压4</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="互锁浮点输出" inst="1" lnClass="GGIO" lnType="XJ_PAC852GG_MEAS_V01_GOGGIO1" prefix="GO">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点备用输出" name="AnIn1">
							<SDI name="mag">
								<DAI name="f" sAddr="SOF0:B01.SOUT1.FDout0.RLT00000000"/>
							</SDI>
							<DAI name="dU">
								<Val>互锁浮点备用输出</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="遥信遥控" inst="CTRL">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC852GG_CTRL_V01_LLN0_X002">
						<DataSet desc="遥信" name="dsDin2">
							<FCDA doName="Ind1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind7" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind8" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind9" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind10" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind11" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind12" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind13" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind14" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind15" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind16" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind17" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind18" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind19" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind20" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind21" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind22" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind23" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind24" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind25" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind26" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind27" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind28" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind29" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind30" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind31" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind32" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind7" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind8" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind9" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind10" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind11" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind12" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind13" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind14" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind15" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind16" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind17" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind18" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind19" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind20" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind21" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind22" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind23" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind24" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind25" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind26" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind27" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind28" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind29" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind30" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind31" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind32" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="BinIn"/>
							<FCDA doName="Ind1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind4" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind5" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind6" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind7" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind8" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind9" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind10" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind11" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind12" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind13" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind14" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind15" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind16" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind17" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind18" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind19" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind20" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind21" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind22" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind23" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind24" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind25" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind26" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
							<FCDA doName="Ind27" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="3" prefix="BinIn"/>
						</DataSet>
						<DataSet desc="联锁状态" name="dsInterLock">
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="1" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="1" prefix=""/>
							<FCDA doName="EnaOp" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="1" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="2" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="2" prefix=""/>
							<FCDA doName="EnaOp" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="2" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="3" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="3" prefix=""/>
							<FCDA doName="EnaOp" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="3" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="4" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="4" prefix=""/>
							<FCDA doName="EnaOp" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="4" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="5" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="5" prefix=""/>
							<FCDA doName="EnaOp" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="5" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="6" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="6" prefix=""/>
							<FCDA doName="EnaOp" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="6" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="7" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="7" prefix=""/>
							<FCDA doName="EnaOp" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="7" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="8" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="8" prefix=""/>
							<FCDA doName="EnaOp" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="8" prefix=""/>
						</DataSet>
						<DataSet desc="遥信" name="dsDin1">
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="1" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="2" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="3" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="4" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="5" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="6" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="7" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="8" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="1" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="2" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="3" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="4" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="5" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="6" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="7" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="8" prefix=""/>
						</DataSet>
						<DataSet desc="GOOSE发送" name="dsGOOSE2">
							<FCDA daName="stVal" doName="SPCSO1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="GO"/>
							<FCDA daName="q" doName="SPCSO1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="GO"/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsDin2" desc="遥信" intgPd="0" name="brcbDinB" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsInterLock" desc="联锁状态" intgPd="0" name="brcbInterLock" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsDin1" desc="遥信" intgPd="0" name="brcbDinA" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<GSEControl appID="E1Q1SB37CTRL/LLN0.GO_Gcb2" confRev="1" datSet="dsGOOSE2" desc="GOOSE发送" name="GO_Gcb2" type="GOOSE"/>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC852GG_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>v1.00</Val>
							</DAI>
							<DAI name="swRev"/>
							<DAI name="serNum"/>
							<DAI name="model">
								<Val>PAC-852G-G-4</Val>
							</DAI>
							<DAI name="location">
								<Val>main control room</Val>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="硬开入1" inst="1" lnClass="GGIO" lnType="XJ_PAC852GG_CTRL_V01_BinInGGIO1" prefix="BinIn">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="检修状态" name="Ind1">
							<DAI name="stVal" sAddr="FSP0:B01.FCK1.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>MantSt</Val>
							</DAI>
							<DAI name="dU">
								<Val>检修状态</Val>
							</DAI>
						</DOI>
						<DOI desc="就地状态" name="Ind2">
							<DAI name="stVal" sAddr="FSP1:B01.FCK2.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>Loc</Val>
							</DAI>
							<DAI name="dU">
								<Val>就地状态</Val>
							</DAI>
						</DOI>
						<DOI desc="解锁状态" name="Ind3">
							<DAI name="stVal" sAddr="FSP2:B01.FCK3.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>UnBlkSt</Val>
							</DAI>
							<DAI name="dU">
								<Val>解锁状态</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态04" name="Ind4">
							<DAI name="stVal" sAddr="FSP3:B01.FCK4.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn4</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入04)</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态05" name="Ind5">
							<DAI name="stVal" sAddr="FSP4:B01.FCK5.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn5</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入05)</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态06" name="Ind6">
							<DAI name="stVal" sAddr="FSP5:B01.FCK6.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn6</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入06)35kV ⅠPT 接地小车工作位置</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态07" name="Ind7">
							<DAI name="stVal" sAddr="FSP6:B01.FCK7.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn7</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入07)35kV ⅠPT 接地小车非工作位置</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态08" name="Ind8">
							<DAI name="stVal" sAddr="FSP7:B01.FCK8.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn8</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入08)35kV ⅠPT 二次消谐谐振报警</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态09" name="Ind9">
							<DAI name="stVal" sAddr="FSP8:B01.FCK9.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn9</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入09)35kV ⅠPT 二次消谐失电报警</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态10" name="Ind10">
							<DAI name="stVal" sAddr="FSP9:B01.FCK10.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn10</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入10)35kV ⅠPT 二次消谐故障报警</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态11" name="Ind11">
							<DAI name="stVal" sAddr="FSP10:B01.FCK11.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn11</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入11)35kV ⅠPT 操控负载断线报警</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态12" name="Ind12">
							<DAI name="stVal" sAddr="FSP11:B01.FCK12.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn12</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入12)35kV ⅠPT 操控测温报警</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态13" name="Ind13">
							<DAI name="stVal" sAddr="FSP12:B01.FCK13.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn13</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入13)35kV ⅠPT PT直流开关失电</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态14" name="Ind14">
							<DAI name="stVal" sAddr="FSP13:B01.FCK14.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn14</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入14)35kV ⅠPT PT交流开关失电</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态15" name="Ind15">
							<DAI name="stVal" sAddr="FSP14:B01.FCK15.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn15</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入15)35kV ⅠPT PT保护电压开关失电</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态16" name="Ind16">
							<DAI name="stVal" sAddr="FSP15:B01.FCK16.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn16</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入16)35kV ⅠPT PT测量电压开关失电</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态17" name="Ind17">
							<DAI name="stVal" sAddr="FSP16:B01.FCK17.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn17</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入17)35kV ⅠPT PT计量电压开关失电</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态18" name="Ind18">
							<DAI name="stVal" sAddr="FSP17:B01.FCK18.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn18</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入18)35kV ⅠPT PT电压开关失电</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态19" name="Ind19">
							<DAI name="stVal" sAddr="FSP18:B01.FCK19.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn19</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入19) 备用开入</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态20" name="Ind20">
							<DAI name="stVal" sAddr="FSP19:B01.FCK20.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn20</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入20) 备用开入</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态21/对象01位置合位" name="Ind21">
							<DAI name="stVal" sAddr="FSP20:B01.FCK21.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn21</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入21) P51手车工作位置</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态22/对象01位置分位" name="Ind22">
							<DAI name="stVal" sAddr="FSP21:B01.FCK22.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn22</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入22) P51手车试验位置</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态23/对象02位置合位" name="Ind23">
							<DAI name="stVal" sAddr="FSP22:B01.FCK23.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn23</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入23) 对象2合位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态24/对象02位置分位" name="Ind24">
							<DAI name="stVal" sAddr="FSP23:B01.FCK24.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn24</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入24) 对象2分位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态25/对象03位置合位" name="Ind25">
							<DAI name="stVal" sAddr="FSP24:B01.FCK25.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn25</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入25)SVG断路器机构 低气压报警信号</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态26/对象03位置分位" name="Ind26">
							<DAI name="stVal" sAddr="FSP25:B01.FCK26.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn26</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入26)SVG断路器机构 低气压闭锁信号</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态27/对象04位置合位" name="Ind27">
							<DAI name="stVal" sAddr="FSP26:B01.FCK27.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn27</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入27)SVG断路器机构 远方/就地信号</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态28/对象04位置分位" name="Ind28">
							<DAI name="stVal" sAddr="FSP27:B01.FCK28.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn28</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入28)SVG断路器机构 机构未储能信号</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态29/对象05位置合位" name="Ind29">
							<DAI name="stVal" sAddr="FSP28:B01.FCK29.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn29</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入29)SVG断路器机构 储能电源消失信号</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态30/对象05位置分位" name="Ind30">
							<DAI name="stVal" sAddr="FSP29:B01.FCK30.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn30</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入30)SVG断路器机构 加热电源消失信号</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态31/对象06位置合位" name="Ind31">
							<DAI name="stVal" sAddr="FSP30:B01.FCK31.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn31</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入31)SVG断路器机构 控制电源消失信号</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态32/对象06位置分位" name="Ind32">
							<DAI name="stVal" sAddr="FSP31:B01.FCK32.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn32</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入32)35kV#1集电线 事故总信号</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象01逻辑" inst="1" lnClass="CILO" lnType="XJ_PAC852GG_CTRL_V01_CILO1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象01分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOpn</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象01分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象01合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象01合允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象01操作允许" name="EnaOp">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象01操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象02逻辑" inst="2" lnClass="CILO" lnType="XJ_PAC852GG_CTRL_V01_CILO1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象02分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOpn</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象02分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象02合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象02合允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象02操作允许" name="EnaOp">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象02操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象03逻辑" inst="3" lnClass="CILO" lnType="XJ_PAC852GG_CTRL_V01_CILO1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象03分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOpn</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象03分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象03合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象03合允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象03操作允许" name="EnaOp">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象03操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象04逻辑" inst="4" lnClass="CILO" lnType="XJ_PAC852GG_CTRL_V01_CILO1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象04分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOpn</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象04分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象04合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象04合允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象04操作允许" name="EnaOp">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象04操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象05逻辑" inst="5" lnClass="CILO" lnType="XJ_PAC852GG_CTRL_V01_CILO1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象05分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOpn</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象05分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象05合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象05合允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象05操作允许" name="EnaOp">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象05操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象06逻辑" inst="6" lnClass="CILO" lnType="XJ_PAC852GG_CTRL_V01_CILO1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象06分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOpn</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象06分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象06合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象06合允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象06操作允许" name="EnaOp">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象06操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象07逻辑" inst="7" lnClass="CILO" lnType="XJ_PAC852GG_CTRL_V01_CILO1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象07分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOpn</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象07分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象07合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象07合允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象07操作允许" name="EnaOp">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象07操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象08逻辑" inst="8" lnClass="CILO" lnType="XJ_PAC852GG_CTRL_V01_CILO1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象08分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOpn</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象08分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象08合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象08合允许</Val>
							</DAI>
						</DOI>
						<DOI desc="对象08操作允许" name="EnaOp">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>EnaOp</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象08操作允许</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="硬开入2" inst="2" lnClass="GGIO" lnType="XJ_PAC852GG_CTRL_V01_BinInGGIO1" prefix="BinIn">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态33/对象07位置合位" name="Ind1">
							<DAI name="stVal" sAddr="FSP32:B01.FCK33.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn1</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入33)35kV#1集电线 控制回路断线</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态34/对象07位置分位" name="Ind2">
							<DAI name="stVal" sAddr="FSP33:B01.FCK34.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn2</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入34)35kV#1集电线 保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态35/对象08位置合位" name="Ind3">
							<DAI name="stVal" sAddr="FSP34:B01.FCK35.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn3</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入35)35kV#1集电线 保护装置故障</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态36/对象08位置分位" name="Ind4">
							<DAI name="stVal" sAddr="FSP35:B01.FCK36.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn4</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入36)35kV#1集电线 保护运行异常</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态37" name="Ind5">
							<DAI name="stVal" sAddr="FSP36:B01.FCK37.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn5</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入37)35kV#2集电线 事故总信号</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态38" name="Ind6">
							<DAI name="stVal" sAddr="FSP37:B01.FCK38.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn6</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入38)35kV#2集电线 控制回路断线</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态39" name="Ind7">
							<DAI name="stVal" sAddr="FSP38:B01.FCK39.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn7</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入39)35kV#2集电线 保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态40" name="Ind8">
							<DAI name="stVal" sAddr="FSP39:B01.FCK40.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn8</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入40)35kV#2集电线 保护装置故障</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态41" name="Ind9">
							<DAI name="stVal" sAddr="FSP40:B01.FCK41.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn9</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入41)35kV#2集电线 保护运行异常</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态42" name="Ind10">
							<DAI name="stVal" sAddr="FSP41:B01.FCK42.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn10</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入42)35kV#3集电线 事故总信号</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态43" name="Ind11">
							<DAI name="stVal" sAddr="FSP42:B01.FCK43.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn11</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入43)35kV#3集电线 控制回路断线</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态44" name="Ind12">
							<DAI name="stVal" sAddr="FSP43:B01.FCK44.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn12</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入44)35kV#3集电线 保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态45" name="Ind13">
							<DAI name="stVal" sAddr="FSP44:B01.FCK45.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn13</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入45)35kV#3集电线 保护装置故障</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态46" name="Ind14">
							<DAI name="stVal" sAddr="FSP45:B01.FCK46.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn14</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入46)35kV#3集电线 保护运行异常</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态47" name="Ind15">
							<DAI name="stVal" sAddr="FSP46:B01.FCK47.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn15</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入47)35kV#4集电线 事故总信号</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态48" name="Ind16">
							<DAI name="stVal" sAddr="FSP47:B01.FCK48.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn16</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入48)35kV#4集电线 控制回路断线</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态49" name="Ind17">
							<DAI name="stVal" sAddr="FSP48:B01.FCK49.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn17</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入49)35kV#4集电线 保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态50" name="Ind18">
							<DAI name="stVal" sAddr="FSP49:B01.FCK50.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn18</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入50)35kV#4集电线 保护装置故障</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态51" name="Ind19">
							<DAI name="stVal" sAddr="FSP50:B01.FCK51.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn19</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入51)35kV#4集电线 保护运行异常</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态52" name="Ind20">
							<DAI name="stVal" sAddr="FSP51:B01.FCK52.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn20</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入52)35kV#5集电线 事故总信号</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态53" name="Ind21">
							<DAI name="stVal" sAddr="FSP52:B01.FCK53.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn21</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入53)35kV#5集电线 控制回路断线</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态54" name="Ind22">
							<DAI name="stVal" sAddr="FSP53:B01.FCK54.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn22</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入54)35kV#5集电线 保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态55" name="Ind23">
							<DAI name="stVal" sAddr="FSP54:B01.FCK55.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn23</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入55)35kV#5集电线 保护装置故障</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态56" name="Ind24">
							<DAI name="stVal" sAddr="FSP55:B01.FCK56.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn24</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入56)35kV#5集电线 保护运行异常</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态57" name="Ind25">
							<DAI name="stVal" sAddr="FSP56:B01.FCK57.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn25</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入57)35kV#6集电线 事故总信号</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态58" name="Ind26">
							<DAI name="stVal" sAddr="FSP57:B01.FCK58.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn26</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入58)35kV#6集电线 控制回路断线</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态59" name="Ind27">
							<DAI name="stVal" sAddr="FSP58:B01.FCK59.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn27</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入59)35kV#6集电线 保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态60" name="Ind28">
							<DAI name="stVal" sAddr="FSP59:B01.FCK60.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn28</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入60)35kV#6集电线 保护装置故障</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态61" name="Ind29">
							<DAI name="stVal" sAddr="FSP60:B01.FCK61.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn29</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入61)35kV#6集电线 保护运行异常</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态62" name="Ind30">
							<DAI name="stVal" sAddr="FSP61:B01.FCK62.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn30</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入62)35kV备用线 事故总信号</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态63" name="Ind31">
							<DAI name="stVal" sAddr="FSP62:B01.FCK63.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn31</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入63)35kV备用线 控制回路断线</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态64" name="Ind32">
							<DAI name="stVal" sAddr="FSP63:B01.FCK64.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn32</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入64)35kV备用线 保护动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="硬开入3" inst="3" lnClass="GGIO" lnType="XJ_PAC852GG_CTRL_V01_BinInGGIO3" prefix="BinIn">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态65" name="Ind1">
							<DAI name="stVal" sAddr="FSP64:B01.FCK65.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn1</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入65)35kV备用线 保护装置故障</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态66" name="Ind2">
							<DAI name="stVal" sAddr="FSP65:B01.FCK66.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn2</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入66)35kV备用线 保护运行异常</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态67" name="Ind3">
							<DAI name="stVal" sAddr="FSP66:B01.FCK67.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn3</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入67)35kV#1接地变 事故总信号</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态68" name="Ind4">
							<DAI name="stVal" sAddr="FSP67:B01.FCK68.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn4</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入68)35kV#1接地变 控制回路断线</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态69" name="Ind5">
							<DAI name="stVal" sAddr="FSP68:B01.FCK69.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn5</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入69)35kV#1接地变 保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态70" name="Ind6">
							<DAI name="stVal" sAddr="FSP69:B01.FCK70.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn6</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入70)35kV#1接地变 保护装置故障</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态71" name="Ind7">
							<DAI name="stVal" sAddr="FSP70:B01.FCK71.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn7</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入71)35kV#1接地变 保护运行异常</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态72" name="Ind8">
							<DAI name="stVal" sAddr="FSP71:B01.FCK72.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn8</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入72)35kV#1SVG 事故总信号</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态73" name="Ind9">
							<DAI name="stVal" sAddr="FSP72:B01.FCK73.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn9</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入73)35kV#1SVG 控制回路断线</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态74" name="Ind10">
							<DAI name="stVal" sAddr="FSP73:B01.FCK74.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn10</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入74)35kV#1SVG 保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态75" name="Ind11">
							<DAI name="stVal" sAddr="FSP74:B01.FCK75.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn11</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入75)35kV#1SVG 保护装置故障</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态76" name="Ind12">
							<DAI name="stVal" sAddr="FSP75:B01.FCK76.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn12</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入76)35kV#1SVG 保护运行异常</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态77" name="Ind13">
							<DAI name="stVal" sAddr="FSP76:B01.FCK77.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn13</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入77)接地变组合柜 接地变控仪故障报警</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态78" name="Ind14">
							<DAI name="stVal" sAddr="FSP77:B01.FCK78.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn14</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入78)接地变组合柜 接地变超温报警</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态79" name="Ind15">
							<DAI name="stVal" sAddr="FSP78:B01.FCK79.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn15</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入79)接地变组合柜 接地电流报警</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态80" name="Ind16">
							<DAI name="stVal" sAddr="FSP79:B01.FCK80.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn16</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入80)接地变组合柜 电阻过热报警</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态81" name="Ind17">
							<DAI name="stVal" sAddr="FSP80:B01.FCK81.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn17</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入81)SVG隔离开关机构 SVG隔离开关合位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态82" name="Ind18">
							<DAI name="stVal" sAddr="FSP81:B01.FCK82.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn18</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入82)SVG隔离开关机构 SVG隔离开关分位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态83" name="Ind19">
							<DAI name="stVal" sAddr="FSP82:B01.FCK83.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn19</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入83)SVG隔离开关机构 SVG接地开关合位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态84" name="Ind20">
							<DAI name="stVal" sAddr="FSP83:B01.FCK84.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn20</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入84)SVG隔离开关机构 SVG接地开关分位</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态85" name="Ind21">
							<DAI name="stVal" sAddr="FSP84:B01.FCK85.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn21</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态85</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态86" name="Ind22">
							<DAI name="stVal" sAddr="FSP85:B01.FCK86.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn22</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态86</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态87" name="Ind23">
							<DAI name="stVal" sAddr="FSP86:B01.FCK87.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn23</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态87</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态88" name="Ind24">
							<DAI name="stVal" sAddr="FSP87:B01.FCK88.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn24</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态88</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态89" name="Ind25">
							<DAI name="stVal" sAddr="FSP88:B01.FCK89.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn25</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态89</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态90" name="Ind26">
							<DAI name="stVal" sAddr="FSP89:B01.FCK90.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn26</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态90</Val>
							</DAI>
						</DOI>
						<DOI desc="硬开入状态91" name="Ind27">
							<DAI name="stVal" sAddr="FSP90:B01.FCK91.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>IsEn27</Val>
							</DAI>
							<DAI name="dU">
								<Val>硬开入状态91</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象01位置" inst="1" lnClass="XSWI" lnType="XJ_PAC852GG_CTRL_V01_XSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="对象01位置" name="Pos">
							<DAI name="stVal" sAddr="FDP91:B01.FCK92.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象01位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象02位置" inst="2" lnClass="XSWI" lnType="XJ_PAC852GG_CTRL_V01_XSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="对象02位置" name="Pos">
							<DAI name="stVal" sAddr="FDP92:B01.FCK93.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象02位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象03位置" inst="3" lnClass="XSWI" lnType="XJ_PAC852GG_CTRL_V01_XSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="对象03位置" name="Pos">
							<DAI name="stVal" sAddr="FDP93:B01.FCK94.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象03位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象04位置" inst="4" lnClass="XSWI" lnType="XJ_PAC852GG_CTRL_V01_XSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="对象04位置" name="Pos">
							<DAI name="stVal" sAddr="FDP94:B01.FCK95.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象04位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象05位置" inst="5" lnClass="XSWI" lnType="XJ_PAC852GG_CTRL_V01_XSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="对象05位置" name="Pos">
							<DAI name="stVal" sAddr="FDP95:B01.FCK96.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象05位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象06位置" inst="6" lnClass="XSWI" lnType="XJ_PAC852GG_CTRL_V01_XSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="对象06位置" name="Pos">
							<DAI name="stVal" sAddr="FDP96:B01.FCK97.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象06位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象07位置" inst="7" lnClass="XSWI" lnType="XJ_PAC852GG_CTRL_V01_XSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="对象07位置" name="Pos">
							<DAI name="stVal" sAddr="FDP97:B01.FCK98.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象07位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象08位置" inst="8" lnClass="XSWI" lnType="XJ_PAC852GG_CTRL_V01_XSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="对象08位置" name="Pos">
							<DAI name="stVal" sAddr="FDP98:B01.FCK99.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象08位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象01控制" inst="1" lnClass="CSWI" lnType="XJ_PAC852GG_CTRL_V01_CSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象01" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK0:B01.YK1.SDout-1.RLT010F005C"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象01</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象02控制" inst="2" lnClass="CSWI" lnType="XJ_PAC852GG_CTRL_V01_CSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象02" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK3:B01.YK4.SDout-1.RLT010F005D"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象02</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象03控制" inst="3" lnClass="CSWI" lnType="XJ_PAC852GG_CTRL_V01_CSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象03" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK6:B01.YK7.SDout-1.RLT010F005E"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象03</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象04控制" inst="4" lnClass="CSWI" lnType="XJ_PAC852GG_CTRL_V01_CSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象04" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK9:B01.YK10.SDout-1.RLT010F005F"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象04</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象05控制" inst="5" lnClass="CSWI" lnType="XJ_PAC852GG_CTRL_V01_CSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象05" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK12:B01.YK13.SDout-1.RLT010F0060"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象05</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象06控制" inst="6" lnClass="CSWI" lnType="XJ_PAC852GG_CTRL_V01_CSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象06" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK15:B01.YK16.SDout-1.RLT010F0061"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象06</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象07控制" inst="7" lnClass="CSWI" lnType="XJ_PAC852GG_CTRL_V01_CSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象07" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK18:B01.YK19.SDout-1.RLT010F0062"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象07</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对象08控制" inst="8" lnClass="CSWI" lnType="XJ_PAC852GG_CTRL_V01_CSWI1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="对象08" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK21:B01.YK22.SDout-1.RLT010F0063"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>对象08</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="复归1" inst="1" lnClass="GAPC" lnType="XJ_PAC852GG_CTRL_V01_GAPC1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="复归1" name="SPCSO">
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK24:B01.YK25.SDout-1.RLT010F0000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCSO</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="复归2" inst="2" lnClass="GAPC" lnType="XJ_PAC852GG_CTRL_V01_GAPC1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="复归2" name="SPCSO">
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK26:B01.YK27.SDout-1.RLT010F0000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCSO</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="复归3" inst="3" lnClass="GAPC" lnType="XJ_PAC852GG_CTRL_V01_GAPC1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="复归3" name="SPCSO">
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK28:B01.YK29.SDout-1.RLT010F0000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCSO</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归3</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="复归4" inst="4" lnClass="GAPC" lnType="XJ_PAC852GG_CTRL_V01_GAPC1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="复归4" name="SPCSO">
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK30:B01.YK31.SDout-1.RLT010F0000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCSO</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归4</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="复归5" inst="5" lnClass="GAPC" lnType="XJ_PAC852GG_CTRL_V01_GAPC1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="复归5" name="SPCSO">
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK32:B01.YK33.SDout-1.RLT010F0000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCSO</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="复归6" inst="6" lnClass="GAPC" lnType="XJ_PAC852GG_CTRL_V01_GAPC1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="复归6" name="SPCSO">
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK34:B01.YK35.SDout-1.RLT010F0000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCSO</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归6</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="复归7" inst="7" lnClass="GAPC" lnType="XJ_PAC852GG_CTRL_V01_GAPC1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="复归7" name="SPCSO">
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK36:B01.YK37.SDout-1.RLT010F0000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCSO</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归7</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="复归8" inst="8" lnClass="GAPC" lnType="XJ_PAC852GG_CTRL_V01_GAPC1" prefix="">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="复归8" name="SPCSO">
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK38:B01.YK39.SDout-1.RLT010F0000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCSO</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归8</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="互锁状态输出" inst="1" lnClass="GGIO" lnType="XJ_PAC852GG_CTRL_V01_GOGGIO1" prefix="GO">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点备用输出" name="SPCSO1">
							<DAI name="stVal" sAddr="SOS1:B01.SOUT2.SDout12.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点备用输出</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="互锁双点输入" inst="3" lnClass="GGIO" lnType="XJ_PAC852GG_CTRL_V01_GOINGGIO3" prefix="GOIN">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入1" name="DPCSO1">
							<DAI name="stVal" sAddr="FDP99:B01.FCK100.SDin16.RLT00000000,SDin17.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI1</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入1</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入2" name="DPCSO2">
							<DAI name="stVal" sAddr="FDP100:B01.FCK101.SDin18.RLT00000000,SDin19.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI2</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入2</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入3" name="DPCSO3">
							<DAI name="stVal" sAddr="FDP101:B01.FCK102.SDin20.RLT00000000,SDin21.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI3</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入3</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入4" name="DPCSO4">
							<DAI name="stVal" sAddr="FDP102:B01.FCK103.SDin22.RLT00000000,SDin23.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI4</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入4</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入5" name="DPCSO5">
							<DAI name="stVal" sAddr="FDP103:B01.FCK104.SDin24.RLT00000000,SDin25.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI5</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入5</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入6" name="DPCSO6">
							<DAI name="stVal" sAddr="FDP104:B01.FCK105.SDin26.RLT00000000,SDin27.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI6</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入6</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入7" name="DPCSO7">
							<DAI name="stVal" sAddr="FDP105:B01.FCK106.SDin28.RLT00000000,SDin29.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI7</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入7</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入8" name="DPCSO8">
							<DAI name="stVal" sAddr="FDP106:B01.FCK107.SDin30.RLT00000000,SDin31.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI8</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入8</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入9" name="DPCSO9">
							<DAI name="stVal" sAddr="FDP107:B01.FCK108.SDin32.RLT00000000,SDin33.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI9</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入9</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入10" name="DPCSO10">
							<DAI name="stVal" sAddr="FDP108:B01.FCK109.SDin34.RLT00000000,SDin35.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI10</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入10</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入11" name="DPCSO11">
							<DAI name="stVal" sAddr="FDP109:B01.FCK110.SDin36.RLT00000000,SDin37.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI11</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入11</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入12" name="DPCSO12">
							<DAI name="stVal" sAddr="FDP110:B01.FCK111.SDin38.RLT00000000,SDin39.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI12</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入12</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入13" name="DPCSO13">
							<DAI name="stVal" sAddr="FDP111:B01.FCK112.SDin40.RLT00000000,SDin41.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI13</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入13</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入14" name="DPCSO14">
							<DAI name="stVal" sAddr="FDP112:B01.FCK113.SDin42.RLT00000000,SDin43.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI14</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入14</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入15" name="DPCSO15">
							<DAI name="stVal" sAddr="FDP113:B01.FCK114.SDin44.RLT00000000,SDin45.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI15</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入15</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入16" name="DPCSO16">
							<DAI name="stVal" sAddr="FDP114:B01.FCK115.SDin46.RLT00000000,SDin47.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI16</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入16</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入17" name="DPCSO17">
							<DAI name="stVal" sAddr="FDP115:B01.FCK116.SDin48.RLT00000000,SDin49.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI17</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入17</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入18" name="DPCSO18">
							<DAI name="stVal" sAddr="FDP116:B01.FCK117.SDin50.RLT00000000,SDin51.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI18</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入18</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入19" name="DPCSO19">
							<DAI name="stVal" sAddr="FDP117:B01.FCK118.SDin52.RLT00000000,SDin53.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI19</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入19</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入20" name="DPCSO20">
							<DAI name="stVal" sAddr="FDP118:B01.FCK119.SDin54.RLT00000000,SDin55.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI20</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入20</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入21" name="DPCSO21">
							<DAI name="stVal" sAddr="FDP119:B01.FCK120.SDin56.RLT00000000,SDin57.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI21</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入21</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入22" name="DPCSO22">
							<DAI name="stVal" sAddr="FDP120:B01.FCK121.SDin58.RLT00000000,SDin59.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI22</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入22</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入23" name="DPCSO23">
							<DAI name="stVal" sAddr="FDP121:B01.FCK122.SDin60.RLT00000000,SDin61.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI23</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入23</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入24" name="DPCSO24">
							<DAI name="stVal" sAddr="FDP122:B01.FCK123.SDin62.RLT00000000,SDin63.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI24</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入24</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入25" name="DPCSO25">
							<DAI name="stVal" sAddr="FDP123:B01.FCK124.SDin64.RLT00000000,SDin65.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI25</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入25</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入26" name="DPCSO26">
							<DAI name="stVal" sAddr="FDP124:B01.FCK125.SDin66.RLT00000000,SDin67.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI26</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入26</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入27" name="DPCSO27">
							<DAI name="stVal" sAddr="FDP125:B01.FCK126.SDin68.RLT00000000,SDin69.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI27</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入27</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入28" name="DPCSO28">
							<DAI name="stVal" sAddr="FDP126:B01.FCK127.SDin70.RLT00000000,SDin71.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI28</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入28</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入29" name="DPCSO29">
							<DAI name="stVal" sAddr="FDP127:B01.FCK128.SDin72.RLT00000000,SDin73.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI29</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入29</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入30" name="DPCSO30">
							<DAI name="stVal" sAddr="FDP128:B01.FCK129.SDin74.RLT00000000,SDin75.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI30</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入30</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入31" name="DPCSO31">
							<DAI name="stVal" sAddr="FDP129:B01.FCK130.SDin76.RLT00000000,SDin77.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI31</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入31</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入32" name="DPCSO32">
							<DAI name="stVal" sAddr="FDP130:B01.FCK131.SDin78.RLT00000000,SDin79.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockDDI32</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="互锁单点输入" inst="2" lnClass="GGIO" lnType="XJ_PAC852GG_CTRL_V01_GOINGGIO2" prefix="GOIN">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入1" name="SPCSO1">
							<DAI name="stVal" sAddr="FSP131:B01.FCK132.SDin0.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI1</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入1</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入2" name="SPCSO2">
							<DAI name="stVal" sAddr="FSP132:B01.FCK133.SDin1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI2</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入2</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入3" name="SPCSO3">
							<DAI name="stVal" sAddr="FSP133:B01.FCK134.SDin2.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI3</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入3</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入4" name="SPCSO4">
							<DAI name="stVal" sAddr="FSP134:B01.FCK135.SDin3.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI4</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入4</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入5" name="SPCSO5">
							<DAI name="stVal" sAddr="FSP135:B01.FCK136.SDin4.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI5</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入5</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入6" name="SPCSO6">
							<DAI name="stVal" sAddr="FSP136:B01.FCK137.SDin5.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI6</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入6</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入7" name="SPCSO7">
							<DAI name="stVal" sAddr="FSP137:B01.FCK138.SDin6.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI7</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入7</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入8" name="SPCSO8">
							<DAI name="stVal" sAddr="FSP138:B01.FCK139.SDin7.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI8</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入8</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入9" name="SPCSO9">
							<DAI name="stVal" sAddr="FSP139:B01.FCK140.SDin8.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI9</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入9</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入10" name="SPCSO10">
							<DAI name="stVal" sAddr="FSP140:B01.FCK141.SDin9.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI10</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入10</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入11" name="SPCSO11">
							<DAI name="stVal" sAddr="FSP141:B01.FCK142.SDin10.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI11</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入11</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入12" name="SPCSO12">
							<DAI name="stVal" sAddr="FSP142:B01.FCK143.SDin11.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI12</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入12</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入13" name="SPCSO13">
							<DAI name="stVal" sAddr="FSP143:B01.FCK144.SDin12.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI13</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入13</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入14" name="SPCSO14">
							<DAI name="stVal" sAddr="FSP144:B01.FCK145.SDin13.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI14</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入14</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入15" name="SPCSO15">
							<DAI name="stVal" sAddr="FSP145:B01.FCK146.SDin14.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI15</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入15</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入16" name="SPCSO16">
							<DAI name="stVal" sAddr="FSP146:B01.FCK147.SDin15.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>IntLockSDI16</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入16</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="互锁浮点输入" inst="1" lnClass="GGIO" lnType="XJ_PAC852GG_CTRL_V01_GOINGGIO1" prefix="GOIN">
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入1" name="AnIn1">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL147:B01.FCK148.FDin0.RLT010F0094"/>
							</SDI>
							<DAI name="d">
								<Val>IntLockAnIn1</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁浮点输入1</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入2" name="AnIn2">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL148:B01.FCK149.FDin1.RLT010F0095"/>
							</SDI>
							<DAI name="d">
								<Val>IntLockAnIn2</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁浮点输入2</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入3" name="AnIn3">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL149:B01.FCK150.FDin2.RLT010F0096"/>
							</SDI>
							<DAI name="d">
								<Val>IntLockAnIn3</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁浮点输入3</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入4" name="AnIn4">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL150:B01.FCK151.FDin3.RLT010F0097"/>
							</SDI>
							<DAI name="d">
								<Val>IntLockAnIn4</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁浮点输入4</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入5" name="AnIn5">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL151:B01.FCK152.FDin4.RLT010F0098"/>
							</SDI>
							<DAI name="d">
								<Val>IntLockAnIn5</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁浮点输入5</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入6" name="AnIn6">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL152:B01.FCK153.FDin5.RLT010F0099"/>
							</SDI>
							<DAI name="d">
								<Val>IntLockAnIn6</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁浮点输入6</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入7" name="AnIn7">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL153:B01.FCK154.FDin6.RLT010F009A"/>
							</SDI>
							<DAI name="d">
								<Val>IntLockAnIn7</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁浮点输入7</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入8" name="AnIn8">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL154:B01.FCK155.FDin7.RLT010F009B"/>
							</SDI>
							<DAI name="d">
								<Val>IntLockAnIn8</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁浮点输入8</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED configVersion="V2.00" desc="35kV #1接地变" manufacturer="XJDQ" name="E1Q1SB38" type="PAC-8221A-GZK">
		<Private type="IED virtual terminal conection CRC">B4011CC9</Private>
		<Private type="ObjectID"/>
		<Private type="IED icd file CRC">98B90D1C</Private>
		<Services>
			<DynAssociation/>
			<SettingGroups>
				<SGEdit/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<SetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="31" maxAttributes="256"/>
			<ReadWrite/>
			<ConfReportControl max="336"/>
			<GetCBValues/>
			<ConfLogControl max="4"/>
			<ReportSettings bufTime="Dyn" cbName="Conf" datSet="Conf" intgPd="Dyn" optFields="Dyn" rptID="Dyn" trgOps="Dyn"/>
			<LogSettings cbName="Conf" datSet="Conf" intgPd="Fix" logEna="Dyn" trgOps="Fix"/>
			<GSESettings appID="Conf" cbName="Conf" datSet="Conf"/>
			<GOOSE max="3"/>
			<FileHandling/>
			<ConfLNs fixLnInst="true" fixPrefix="true"/>
		</Services>
		<AccessPoint desc="站控层" name="S1">
			<Server timeout="30">
				<Authentication/>
				<LDevice desc="公用" inst="LD0">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC8221AGZK_LD0_V01_LLN0">
						<DataSet desc="故障信号" name="dsAlarm">
							<FCDA doName="Alm9" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm10" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm13" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm14" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm15" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
						</DataSet>
						<DataSet desc="日志记录" name="dsLog">
							<FCDA doName="Alm9" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm10" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm13" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm14" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm15" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="HostTPortAlm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostTSrvAlm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostContAlm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="Alm"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="Alm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="Alm"/>
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="Sta"/>
						</DataSet>
						<DataSet desc="告警信号" name="dsWarning">
							<FCDA doName="HostTPortAlm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostTSrvAlm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostContAlm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="Alm"/>
						</DataSet>
						<DataSet desc="通信工况" name="dsCommState">
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="Alm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="Alm"/>
						</DataSet>
						<DataSet desc="装置运行状态" name="dsDeviceState">
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="Sta"/>
						</DataSet>
						<DataSet desc="定值区号" name="dsSetGrpNum">
							<FCDA doName="ActSGNum" fc="MX" ldInst="LD0" lnClass="LPHD" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="遥测" name="dsAin">
							<FCDA doName="Tmp" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="1" prefix=""/>
							<FCDA doName="Vol" fc="MX" ldInst="LD0" lnClass="SPVT" lnInst="1" prefix=""/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsAlarm" desc="故障信号" intgPd="0" name="brcbAlarm" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsWarning" desc="告警信号" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsCommState" desc="通信工况" intgPd="0" name="brcbCommState" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsDeviceState" desc="装置运行状态" intgPd="0" name="brcbDeviceState" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsSetGrpNum" desc="定值区号" intgPd="0" name="brcbSetGrpNum" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="dsAin" desc="遥测" intgPd="10000" name="urcbAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl datSet="dsLog" desc="日志控制块" intgPd="0" logName="LD0" name="Log">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="复归信号" name="LEDRs">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归信号</Val>
							</DAI>
						</DOI>
						<DOI desc="对时方式" name="TimeMode">
							<DAI name="dU">
								<Val>对时方式</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="当前时钟" name="EquipTime">
							<DAI name="dU">
								<Val>当前时钟</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="版本号" name="EquipVer">
							<DAI name="dU">
								<Val>版本号</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC8221AGZK_LD0_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>1.00</Val>
							</DAI>
							<DAI name="swRev">
								<Val>2.00</Val>
							</DAI>
							<DAI name="swDate">
								<Val>2022.04.21</Val>
							</DAI>
							<DAI name="swRevCrc">
								<Val>97A3</Val>
							</DAI>
							<DAI name="adSwRev">
								<Val>2.10</Val>
							</DAI>
							<DAI name="adSwDate">
								<Val>2022.04.21</Val>
							</DAI>
							<DAI name="adSwRevCrc">
								<Val>97A3</Val>
							</DAI>
							<DAI name="serNum">
								<Val>00000001</Val>
							</DAI>
							<DAI name="model">
								<Val>PAC-8221A-GZK</Val>
							</DAI>
							<DAI name="location">
								<Val/>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区号" name="ActSGNum">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC47:B01.Run48.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="d">
								<Val>ActSGNum</Val>
							</DAI>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="全站过程层虚端子配置CRC版本" name="SASPinCrc">
							<DAI name="dU">
								<Val>全站过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="setVal">
								<Val>76CE5AB0</Val>
							</DAI>
						</DOI>
						<DOI desc="IED过程层虚端子配置CRC版本" name="IEDPinCrc">
							<DAI name="dU">
								<Val>IED过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="setVal">
								<Val>B4011CC9</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置自检" inst="1" lnClass="GGIO" lnType="XJ_PAC8221AGZK_V01_Diag_GGIO" prefix="Diag">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="装置自检" name="NamPlt">
							<DAI name="dU">
								<Val>装置自检</Val>
							</DAI>
						</DOI>
						<DOI desc="模拟量采集错" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>SmpAbn</Val>
							</DAI>
							<DAI name="dU">
								<Val>模拟量采集错</Val>
							</DAI>
						</DOI>
						<DOI desc="CPU插件异常" name="Alm2">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>CPUAbn</Val>
							</DAI>
							<DAI name="dU">
								<Val>CPU插件异常</Val>
							</DAI>
						</DOI>
						<DOI desc="开出异常" name="Alm3">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>BOAbn</Val>
							</DAI>
							<DAI name="dU">
								<Val>开出异常</Val>
							</DAI>
						</DOI>
						<DOI desc="1N1保护板电源自检出错" name="Alm4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N1保护板电源自检出错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N1保护板AD自检出错" name="Alm5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N1保护板AD自检出错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N1保护板双AD不一致" name="Alm6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N1保护板双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI desc="1N1保护板保护程序校验出错" name="Alm7">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N1保护板保护程序校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N1保护板FLASH自检出错" name="Alm8">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N1保护板FLASH自检出错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N1保护板定值自检出错" name="Alm9">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N1保护板定值自检出错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N4/5操作板开出回路击穿" name="Alm10">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N4/5操作板开出回路击穿</Val>
							</DAI>
						</DOI>
						<DOI desc="1N4/5操作板开出回路断线" name="Alm11">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N4/5操作板开出回路断线</Val>
							</DAI>
						</DOI>
						<DOI desc="工程配置文件错误" name="Alm13">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>工程配置文件错误</Val>
							</DAI>
						</DOI>
						<DOI desc="1N6电源板I/O异常" name="Alm14">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N6电源板I/O异常</Val>
							</DAI>
						</DOI>
						<DOI desc="1N1保护板保护内存自检错误" name="Alm15">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N1保护板保护内存自检错误</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对时监测" inst="1" lnClass="LTSM" lnType="XJ_PAC8221AGZK_LD0_V01_LTSM1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="对时监测" name="NamPlt">
							<DAI name="dU">
								<Val>对时监测</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="对时信号状态" name="HostTPortAlm">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>HostTPortAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>对时信号状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="对时服务状态" name="HostTSrvAlm">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>HostTSrvAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>对时服务状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="时间跳变侦测状态" name="HostContAlm">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>HostContAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>时间跳变侦测状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE断链" inst="3" lnClass="GGIO" lnType="XJ_PAC8221AGZK_V01_Alm_GGIO" prefix="Alm">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE断链" name="NamPlt">
							<DAI name="dU">
								<Val>GOOSE断链</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE总告警" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>GOAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>GOOSE总告警</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE数据异常" name="Alm2">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>GODataInvalid</Val>
							</DAI>
							<DAI name="dU">
								<Val>GOOSE数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE链路中断" name="Alm3">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>GOLinkDisc</Val>
							</DAI>
							<DAI name="dU">
								<Val>GOOSE链路中断</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置运行状态" inst="5" lnClass="GGIO" lnType="XJ_PAC8221AGZK_V01_Sta_GGIO" prefix="Sta">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="装置运行状态" name="NamPlt">
							<DAI name="dU">
								<Val>装置运行状态</Val>
							</DAI>
						</DOI>
						<DOI desc="运行" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>DevRun</Val>
							</DAI>
							<DAI name="dU">
								<Val>运行</Val>
							</DAI>
						</DOI>
						<DOI desc="异常" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>DevAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>异常</Val>
							</DAI>
						</DOI>
						<DOI desc="检修" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>DevMant</Val>
							</DAI>
							<DAI name="dU">
								<Val>检修</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>DevProTrip</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="跳位" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>跳位</Val>
							</DAI>
						</DOI>
						<DOI desc="合位" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>合位</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置温度" inst="1" lnClass="STMP" lnType="XJ_PAC8221AGZK_LD0_V01_STMP1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="装置温度" name="NamPlt">
							<DAI name="dU">
								<Val>装置温度</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="装置温度" name="Tmp">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC93:B01.Run94.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="d">
								<Val>Tmp</Val>
							</DAI>
							<DAI name="dU">
								<Val>装置温度</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置电压5V" inst="1" lnClass="SPVT" lnType="XJ_PAC8221AGZK_LD0_V01_SPVT1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="装置电压5V" name="NamPlt">
							<DAI name="dU">
								<Val>装置电压5V</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="装置电压5V" name="Vol">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC94:B01.Run95.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="d">
								<Val>Vol</Val>
							</DAI>
							<DAI name="dU">
								<Val>装置电压5V</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="设备台账" inst="1" lnClass="LXHD" lnType="XJ_PAC8221AGZK_LD0_V01_LXHD" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="设备台账" name="NamPlt">
							<DAI name="dU">
								<Val>设备台账</Val>
							</DAI>
						</DOI>
						<DOI desc="设备类型" name="DevType">
							<DAI name="setVal">
								<Val>站用变保测</Val>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>设备类型</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="设备名称" name="DevName">
							<DAI name="setVal">
								<Val>站用变保护</Val>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>设备名称</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="中文描述" name="DevDesc">
							<DAI name="setVal">
								<Val>站用变保护</Val>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>中文描述</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="设备型号" name="DevModel">
							<DAI name="setVal">
								<Val>PAC-8221A-GZK</Val>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>设备型号</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="生产厂家" name="ManuFacturer">
							<DAI name="setVal">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>生产厂家</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="生产国家" name="Madein">
							<DAI name="setVal">
								<Val>China</Val>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>生产国家</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="出厂编号" name="ProductNum">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>出厂编号</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="出厂日期" name="ProductDate">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>出厂日期</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="实物ID" name="PhyassetID">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>实物ID</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="相对空间位置x" name="Positionx">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>相对空间位置x</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="相对空间位置y" name="Positiony">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>相对空间位置y</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="所属区域标识" name="Region">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>所属区域标识</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="所属屏柜" name="Cabinet">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>所属屏柜</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="保护" inst="PROT">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC8221AGZK_PROT_V01_LLN0">
						<DataSet desc="保护定值" name="dsSetting">
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix="Ph"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix="Ph"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="3" prefix="Ph"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="3" prefix="Ph"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph1Zer"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph1Zer"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph2Zer"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph3Zer"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix="PhZer"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix="PhZer"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph1LZr"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph1LZr"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph2LZr"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="OL"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="OL"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix="Ph"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="3" prefix="Ph"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="DisZer"/>
							<FCDA doName="ZroACalEna" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph1Zer"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph1Zer"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph2Zer"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph3Zer"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix="PhZer"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph1LZr"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph2LZr"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="OL"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="AlmZer"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="JYMX"/>
							<FCDA doName="PTFChkEna" fc="SG" ldInst="PROT" lnClass="TVTR" lnInst="1" prefix=""/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix="Ph"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="3" prefix="Ph"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph1Zer"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph2Zer"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph3Zer"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix="PhZer"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph1LZr"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph2LZr"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="SCAS" lnInst="1" prefix="FDL"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="SCAS" lnInst="2" prefix="FDL"/>
						</DataSet>
						<DataSet desc="装置参数" name="dsParameter">
							<FCDA doName="SettingGrp" fc="SP" ldInst="PROT" lnClass="LPHD" lnInst="1" prefix=""/>
							<FCDA doName="DeviceName" fc="SP" ldInst="PROT" lnClass="LPHD" lnInst="1" prefix=""/>
							<FCDA doName="VRtg" fc="SP" ldInst="PROT" lnClass="TVTR" lnInst="1" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="1" prefix="Pro"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="1" prefix="Pro"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="1" prefix="Zer"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="1" prefix="Zer"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="1" prefix="LZer"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="1" prefix="LZer"/>
						</DataSet>
						<DataSet desc="保护压板" name="dsRelayEna">
							<FCDA doName="FuncEna1" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna2" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGoEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGrpEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemSetEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="H"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="HBG"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="M"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="L1Br"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="L1Bs"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="L2Br"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="L2Bs"/>
							<FCDA doName="SPCSO" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BsHZT"/>
							<FCDA doName="SPCSO" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BsL1ZT"/>
							<FCDA doName="SPCSO" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BsL2ZT"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="Bak1"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="Bak2"/>
							<FCDA doName="SPCSO" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="JYMX"/>
						</DataSet>
						<DataSet desc="日志记录" name="dsLog">
							<FCDA doName="FuncEna1" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna2" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGoEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGrpEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemSetEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="H"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="HBG"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="M"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="L1Br"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="L1Bs"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="L2Br"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="L2Bs"/>
							<FCDA doName="SPCSO" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BsHZT"/>
							<FCDA doName="SPCSO" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BsL1ZT"/>
							<FCDA doName="SPCSO" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BsL2ZT"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="Bak1"/>
							<FCDA doName="TrStrp" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="Bak2"/>
							<FCDA doName="SPCSO" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="JYMX"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind22" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind21" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind23" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="Sta"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="Sta"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="Sta"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="Sta"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="Sta"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="Sta"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="Sta"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="Sta"/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="Sta"/>
							<FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="Sta"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="BHTZ"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix="Ph"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="3" prefix="Ph"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph1Zer"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph2Zer"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph3Zer"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix="PhZer"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph1LZr"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph2LZr"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="SCAS" lnInst="1" prefix="FDL"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="SCAS" lnInst="2" prefix="FDL"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="2" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="JYMX"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="BHTZ"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind18" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind20" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
						</DataSet>
						<DataSet desc="保护遥信" name="dsRelayDin">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind22" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind21" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind23" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind18" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind20" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
						</DataSet>
						<DataSet desc="告警信号" name="dsWarning">
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
						</DataSet>
						<DataSet desc="远方操作保护功能投退" name="dsRelayFunEn">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
						</DataSet>
						<DataSet desc="保护功能状态" name="dsRelayState">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="Sta"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="Sta"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="Sta"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="Sta"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="Sta"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="Sta"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="Sta"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="Sta"/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="Sta"/>
							<FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="Sta"/>
						</DataSet>
						<DataSet desc="保护功能闭锁" name="dsRelayBlk">
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
						</DataSet>
						<DataSet desc="保护事件" name="dsTripInfo">
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="BHTZ"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix="Ph"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="3" prefix="Ph"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph1Zer"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph2Zer"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph3Zer"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix="PhZer"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph1LZr"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Ph2LZr"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="SCAS" lnInst="1" prefix="FDL"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="SCAS" lnInst="2" prefix="FDL"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="2" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="JYMX"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="BHTZ"/>
							<FCDA doName="Amp1" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="2" prefix=""/>
							<FCDA doName="Amp2" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="2" prefix=""/>
							<FCDA doName="Amp3" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="2" prefix=""/>
							<FCDA doName="Amp4" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="2" prefix=""/>
							<FCDA doName="Amp5" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="2" prefix=""/>
							<FCDA doName="Amp6" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="2" prefix=""/>
							<FCDA doName="Amp7" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="2" prefix=""/>
							<FCDA doName="Amp8" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="2" prefix=""/>
							<FCDA doName="Amp9" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="2" prefix=""/>
						</DataSet>
						<DataSet desc="保护遥测" name="dsRelayAin">
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="Pro"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="Pro"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="Pro"/>
							<FCDA doName="Amp" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="1" prefix="Pro"/>
							<FCDA doName="Amp" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="2" prefix="Pro"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PhV.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="Pro"/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="Pro"/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="Pro"/>
							<FCDA doName="PPV.phsAB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="Pro"/>
							<FCDA doName="PPV.phsBC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="Pro"/>
							<FCDA doName="PPV.phsCA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="Pro"/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayEna" desc="保护压板" intgPd="0" name="brcbRelayEna" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayDin" desc="保护遥信" intgPd="0" name="brcbRelayDin" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsWarning" desc="告警信号" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayFunEn" desc="远方操作保护功能投退" intgPd="0" name="brcbRelayFunEn" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayState" desc="保护功能状态" intgPd="0" name="brcbRelayState" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayBlk" desc="保护功能闭锁" intgPd="0" name="brcbRelayBlk" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsTripInfo" desc="保护事件" intgPd="0" name="brcbTripInfo" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="dsRelayAin" desc="保护遥测" intgPd="10000" name="urcbRelayAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl datSet="dsLog" desc="日志控制块" intgPd="0" logName="PROT" name="Log">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量1软压板" name="FuncEna1">
							<DAI name="stVal" sAddr="RYB0:B01.SJP1.SDout-1.RLT01040001"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>FDL1VirEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>非电量1软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量2软压板" name="FuncEna2">
							<DAI name="stVal" sAddr="RYB1:B01.SJP2.SDout-1.RLT01040002"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>FDL2VirEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>非电量2软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="远方修改定值软压板" name="RemSetEna">
							<DAI name="stVal" sAddr="RYB4:B01.SJP5.SDout-1.RLT01040005"/>
							<DAI name="d">
								<Val>RemSetEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>远方修改定值软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="远方切换定值区软压板" name="RemGrpEna">
							<DAI name="stVal" sAddr="RYB3:B01.SJP4.SDout-1.RLT01040004"/>
							<DAI name="d">
								<Val>RemGrpEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>远方切换定值区软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="远方投退压板软压板" name="RemGoEna">
							<DAI name="stVal" sAddr="RYB2:B01.SJP3.SDout-1.RLT01040003"/>
							<DAI name="d">
								<Val>RemGoEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>远方投退压板软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<SettingControl actSG="1" numOfSGs="8"/>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC8221AGZK_PROT_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>1.00</Val>
							</DAI>
							<DAI name="swRev">
								<Val>2.00</Val>
							</DAI>
							<DAI name="swDate">
								<Val>2022.03.15</Val>
							</DAI>
							<DAI name="swRevCrc">
								<Val>1F0A</Val>
							</DAI>
							<DAI name="adSwRev">
								<Val>2.10</Val>
							</DAI>
							<DAI name="adSwDate">
								<Val>2022.03.15</Val>
							</DAI>
							<DAI name="adSwRevCrc">
								<Val>1F0A</Val>
							</DAI>
							<DAI name="serNum">
								<Val>00000001</Val>
							</DAI>
							<DAI name="model">
								<Val>PAC-8221A-GZK</Val>
							</DAI>
							<DAI name="location">
								<Val/>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区号" name="SettingGrp">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>SettingGrp</Val>
							</DAI>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="被保护设备" name="DeviceName">
							<DAI name="d">
								<Val>DeviceName</Val>
							</DAI>
							<DAI name="dU">
								<Val>被保护设备</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="速断过流" inst="1" lnClass="PTOC" lnType="XJ_PAC8221AGZK_PROT_V01_PhPTOC1" prefix="Ph">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="速断过流" name="NamPlt">
							<DAI name="dU">
								<Val>速断过流</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="速断过流动作" name="Op">
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>速断过流动作</Val>
							</DAI>
						</DOI>
						<DOI desc="速断过流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>StrVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>速断过流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="速断过流时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>速断过流时间</Val>
							</DAI>
						</DOI>
						<DOI desc="速断过流" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>速断过流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="速断过流" name="OUTMATR">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>速断过流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="过流Ⅰ段" inst="2" lnClass="PTOC" lnType="XJ_PAC8221AGZK_PROT_V01_PhPTOC1" prefix="Ph">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅰ段" name="NamPlt">
							<DAI name="dU">
								<Val>过流Ⅰ段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅰ段动作" name="Op">
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅰ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅰ段定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>StrVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅰ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅰ段时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅰ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅰ段" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅰ段" name="OUTMATR">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="过流Ⅱ段" inst="3" lnClass="PTOC" lnType="XJ_PAC8221AGZK_PROT_V01_PhPTOC1" prefix="Ph">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅱ段" name="NamPlt">
							<DAI name="dU">
								<Val>过流Ⅱ段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅱ段动作" name="Op">
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅱ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅱ段定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>StrVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅱ段时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅱ段" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅱ段" name="OUTMATR">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零序电流采用自产" inst="1" lnClass="PTOC" lnType="XJ_PAC8221AGZK_PROT_V01_Ph1ZerPTOC1" prefix="Ph1Zer">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电流采用自产" name="NamPlt">
							<DAI name="dU">
								<Val>零序电流采用自产</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="零流Ⅰ段1时限动作" name="Op">
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>零流Ⅰ段1时限动作</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅰ段定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>StrVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅰ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅰ段1时限" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅰ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅰ段1时限" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅰ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电流采用自产零流" name="ZroACalEna">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>ZroACalEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序电流采用自产零流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅰ段1时限" name="OUTMATR">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅰ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零流Ⅰ段" inst="1" lnClass="PTOC" lnType="XJ_PAC8221AGZK_PROT_V01_Ph2ZerPTOC1" prefix="Ph2Zer">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="零流Ⅰ段" name="NamPlt">
							<DAI name="dU">
								<Val>零流Ⅰ段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="零流Ⅰ段2时限动作" name="Op">
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>零流Ⅰ段2时限动作</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅰ段2时限" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅰ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅰ段2时限" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅰ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅰ段2时限" name="OUTMATR">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅰ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零流Ⅰ段" inst="1" lnClass="PTOC" lnType="XJ_PAC8221AGZK_PROT_V01_Ph3ZerPTOC1" prefix="Ph3Zer">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="零流Ⅰ段" name="NamPlt">
							<DAI name="dU">
								<Val>零流Ⅰ段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="零流Ⅰ段3时限动作" name="Op">
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>零流Ⅰ段3时限动作</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅰ段3时限" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅰ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅰ段3时限" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅰ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅰ段3时限" name="OUTMATR">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅰ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零流Ⅱ段" inst="2" lnClass="PTOC" lnType="XJ_PAC8221AGZK_PROT_V01_PhZerPTOC2" prefix="PhZer">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="零流Ⅱ段" name="NamPlt">
							<DAI name="dU">
								<Val>零流Ⅱ段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="零流Ⅱ段动作" name="Op">
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>零流Ⅱ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅱ段定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>StrVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅱ段时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅱ段" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅱ段" name="OUTMATR">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压侧零流1时限" inst="1" lnClass="PTOC" lnType="XJ_PAC8221AGZK_PROT_V01_Ph1LZrPTOC1" prefix="Ph1LZr">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧零流1时限" name="NamPlt">
							<DAI name="dU">
								<Val>低压侧零流1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧零流1时限动作" name="Op">
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压侧零流1时限动作</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧零序过流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>StrVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压侧零序过流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧零序过流1时限" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压侧零序过流1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧零序过流1时限" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压侧零序过流1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧零序过流1时限" name="OUTMATR">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压侧零序过流1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压侧零流2时限" inst="1" lnClass="PTOC" lnType="XJ_PAC8221AGZK_PROT_V01_Ph2LZrPTOC1" prefix="Ph2LZr">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧零流2时限" name="NamPlt">
							<DAI name="dU">
								<Val>低压侧零流2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧零流2时限动作" name="Op">
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压侧零流2时限动作</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧零序过流2时限" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压侧零序过流2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧零序过流2时限" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压侧零序过流2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧零序过流2时限" name="OUTMATR">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压侧零序过流2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="过负荷" inst="1" lnClass="PTOC" lnType="XJ_PAC8221AGZK_PROT_V01_OLPTOC1" prefix="OL">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="过负荷" name="NamPlt">
							<DAI name="dU">
								<Val>过负荷</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
						<DOI desc="过负荷定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>StrVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>过负荷定值</Val>
							</DAI>
						</DOI>
						<DOI desc="过负荷时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>过负荷时间</Val>
							</DAI>
						</DOI>
						<DOI desc="过负荷" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>过负荷</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="相过流消零" inst="1" lnClass="PTOC" lnType="XJ_PAC8221AGZK_PROT_V01_DisZerPTOC1" prefix="DisZer">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="相过流消零" name="NamPlt">
							<DAI name="dU">
								<Val>相过流消零</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
						<DOI desc="相过流消零" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>相过流消零</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零序过流告警" inst="1" lnClass="PTOC" lnType="XJ_PAC8221AGZK_PROT_V01_AlmZerPTOC1" prefix="AlmZer">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流告警" name="NamPlt">
							<DAI name="dU">
								<Val>零序过流告警</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流告警" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="闭锁简易母线保护" inst="1" lnClass="PTOC" lnType="XJ_PAC8221AGZK_PROT_V01_JYMXPTOC1" prefix="JYMX">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁简易母线保护" name="NamPlt">
							<DAI name="dU">
								<Val>闭锁简易母线保护</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁简易母线保护" name="Op">
							<DAI name="dU">
								<Val>闭锁简易母线保护</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁简易母线保护" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁简易母线保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母线PT" inst="1" lnClass="TVTR" lnType="XJ_PAC8221AGZK_PROT_V01_TVTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="母线PT" name="NamPlt">
							<DAI name="dU">
								<Val>母线PT</Val>
							</DAI>
						</DOI>
						<DOI desc="Vol描述" name="Vol">
							<DAI name="dU">
								<Val>Vol描述</Val>
							</DAI>
						</DOI>
						<DOI desc="PT一次值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>75.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtg</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线自检" name="PTFChkEna">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>PTFChkEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线自检</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="非电量1" inst="1" lnClass="SCAS" lnType="XJ_PAC8221AGZK_PROT_V01_FDLSCAS1" prefix="FDL">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量1" name="NamPlt">
							<DAI name="dU">
								<Val>非电量1</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量1" name="OUTMATR">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>非电量1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量1动作" name="OpEx">
							<DAI name="d">
								<Val>OpEx</Val>
							</DAI>
							<DAI name="dU">
								<Val>非电量1动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="非电量2" inst="2" lnClass="SCAS" lnType="XJ_PAC8221AGZK_PROT_V01_FDLSCAS1" prefix="FDL">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量2" name="NamPlt">
							<DAI name="dU">
								<Val>非电量2</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量2" name="OUTMATR">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>非电量2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量2动作" name="OpEx">
							<DAI name="d">
								<Val>OpEx</Val>
							</DAI>
							<DAI name="dU">
								<Val>非电量2动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护CT" inst="1" lnClass="TCTR" lnType="XJ_PAC8221AGZK_PROT_V01_ProTCTR1" prefix="Pro">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护CT" name="NamPlt">
							<DAI name="dU">
								<Val>保护CT</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="保护CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>ARtg</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="保护CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4.000000</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>ARtgSnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧零序CT" inst="1" lnClass="TCTR" lnType="XJ_PAC8221AGZK_PROT_V01_ZerTCTR1" prefix="Zer">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧零序CT" name="NamPlt">
							<DAI name="dU">
								<Val>高压侧零序CT</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧零序CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>ARtg</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧零序CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧零序CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4.000000</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>ARtgSnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧零序CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压侧零序CT" inst="1" lnClass="TCTR" lnType="XJ_PAC8221AGZK_PROT_V01_LZerTCTR1" prefix="LZer">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧零序CT" name="NamPlt">
							<DAI name="dU">
								<Val>低压侧零序CT</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧零序CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>ARtg</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压侧零序CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧零序CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4.000000</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>ARtgSnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压侧零序CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳变压器高压侧断路器软压板" inst="1" lnClass="PTRC" lnType="XJ_PAC8221AGZK_V01_PTRC" prefix="H">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳变压器高压侧断路器软压板" name="NamPlt">
							<DAI name="dU">
								<Val>跳变压器高压侧断路器软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="跳变压器高压侧断路器软压板" name="TrStrp">
							<DAI name="stVal" sAddr="RYB5:B01.SJP6.SDout-1.RLT01040006"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>TrStrp</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳变压器高压侧断路器软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳变压器高压桥断路器软压板" inst="1" lnClass="PTRC" lnType="XJ_PAC8221AGZK_V01_PTRC" prefix="HBG">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳变压器高压桥断路器软压板" name="NamPlt">
							<DAI name="dU">
								<Val>跳变压器高压桥断路器软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="跳变压器高压桥断路器软压板" name="TrStrp">
							<DAI name="stVal" sAddr="RYB6:B01.SJP7.SDout-1.RLT01040007"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>TrStrp</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳变压器高压桥断路器软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳变压器中压侧断路器软压板" inst="1" lnClass="PTRC" lnType="XJ_PAC8221AGZK_V01_PTRC" prefix="M">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳变压器中压侧断路器软压板" name="NamPlt">
							<DAI name="dU">
								<Val>跳变压器中压侧断路器软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="跳变压器中压侧断路器软压板" name="TrStrp">
							<DAI name="stVal" sAddr="RYB7:B01.SJP8.SDout-1.RLT01040008"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>TrStrp</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳变压器中压侧断路器软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳变压器低压1分支断路器软压板" inst="1" lnClass="PTRC" lnType="XJ_PAC8221AGZK_V01_PTRC" prefix="L1Br">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳变压器低压1分支断路器软压板" name="NamPlt">
							<DAI name="dU">
								<Val>跳变压器低压1分支断路器软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="跳变压器低压1分支断路器软压板" name="TrStrp">
							<DAI name="stVal" sAddr="RYB8:B01.SJP9.SDout-1.RLT01040009"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>TrStrp</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳变压器低压1分支断路器软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳变压器低压侧分段1软压板" inst="1" lnClass="PTRC" lnType="XJ_PAC8221AGZK_V01_PTRC" prefix="L1Bs">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳变压器低压侧分段1软压板" name="NamPlt">
							<DAI name="dU">
								<Val>跳变压器低压侧分段1软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="跳变压器低压侧分段1软压板" name="TrStrp">
							<DAI name="stVal" sAddr="RYB9:B01.SJP11.SDout-1.RLT0104000B"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>TrStrp</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳变压器低压侧分段1软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳变压器低压2分支断路器软压板" inst="1" lnClass="PTRC" lnType="XJ_PAC8221AGZK_V01_PTRC" prefix="L2Br">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳变压器低压2分支断路器软压板" name="NamPlt">
							<DAI name="dU">
								<Val>跳变压器低压2分支断路器软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="跳变压器低压2分支断路器软压板" name="TrStrp">
							<DAI name="stVal" sAddr="RYB10:B01.SJP10.SDout-1.RLT0104000A"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>TrStrp</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳变压器低压2分支断路器软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳变压器低压侧分段2软压板" inst="1" lnClass="PTRC" lnType="XJ_PAC8221AGZK_V01_PTRC" prefix="L2Bs">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳变压器低压侧分段2软压板" name="NamPlt">
							<DAI name="dU">
								<Val>跳变压器低压侧分段2软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="跳变压器低压侧分段2软压板" name="TrStrp">
							<DAI name="stVal" sAddr="RYB11:B01.SJP12.SDout-1.RLT0104000C"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>TrStrp</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳变压器低压侧分段2软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="闭锁变压器高压侧备自投软压板" inst="1" lnClass="GGIO" lnType="XJ_PAC8221AGZK_V01_BsHZT_GGIO" prefix="BsHZT">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁变压器高压侧备自投软压板" name="NamPlt">
							<DAI name="dU">
								<Val>闭锁变压器高压侧备自投软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁变压器高压侧备自投软压板" name="SPCSO">
							<DAI name="stVal" sAddr="RYB12:B01.SJP13.SDout-1.RLT0104000D"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCSO</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁变压器高压侧备自投软压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="闭锁变压器低压侧备自投1软压板" inst="1" lnClass="GGIO" lnType="XJ_PAC8221AGZK_V01_BsL1ZT_GGIO" prefix="BsL1ZT">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁变压器低压侧备自投1软压板" name="NamPlt">
							<DAI name="dU">
								<Val>闭锁变压器低压侧备自投1软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁变压器低压侧备自投1软压板" name="SPCSO">
							<DAI name="stVal" sAddr="RYB13:B01.SJP14.SDout-1.RLT0104000E"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCSO</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁变压器低压侧备自投1软压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="闭锁变压器低压侧备自投2软压板" inst="1" lnClass="GGIO" lnType="XJ_PAC8221AGZK_V01_BsL2ZT_GGIO" prefix="BsL2ZT">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁变压器低压侧备自投2软压板" name="NamPlt">
							<DAI name="dU">
								<Val>闭锁变压器低压侧备自投2软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁变压器低压侧备自投2软压板" name="SPCSO">
							<DAI name="stVal" sAddr="RYB14:B01.SJP15.SDout-1.RLT0104000F"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCSO</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁变压器低压侧备自投2软压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸备用1软压板" inst="1" lnClass="PTRC" lnType="XJ_PAC8221AGZK_V01_PTRC" prefix="Bak1">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸备用1软压板" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸备用1软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸备用1软压板" name="TrStrp">
							<DAI name="stVal" sAddr="RYB15:B01.SJP16.SDout-1.RLT01040010"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>TrStrp</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸备用1软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸备用2软压板" inst="1" lnClass="PTRC" lnType="XJ_PAC8221AGZK_V01_PTRC" prefix="Bak2">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸备用2软压板" name="NamPlt">
							<DAI name="dU">
								<Val>跳闸备用2软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸备用2软压板" name="TrStrp">
							<DAI name="stVal" sAddr="RYB16:B01.SJP17.SDout-1.RLT01040011"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>TrStrp</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸备用2软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="闭锁简易母线保护软压板" inst="1" lnClass="GGIO" lnType="XJ_PAC8221AGZK_V01_JYMX_GGIO" prefix="JYMX">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁简易母线保护软压板" name="NamPlt">
							<DAI name="dU">
								<Val>闭锁简易母线保护软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁简易母线保护软压板" name="SPCSO">
							<DAI name="stVal" sAddr="RYB17:B01.SJP18.SDout-1.RLT01040012"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCSO</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁简易母线保护软压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护硬压板" inst="1" lnClass="GGIO" lnType="XJ_PAC8221AGZK_V01_Sta_GGIO" prefix="Sta">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护硬压板" name="NamPlt">
							<DAI name="dU">
								<Val>保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="保护远方操作硬压板" name="Ind1">
							<DAI name="d">
								<Val>RemOpBiEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护远方操作硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="检修状态硬压板" name="Ind2">
							<DAI name="d">
								<Val>DevMantBiEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>检修状态硬压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信息" inst="1" lnClass="GGIO" lnType="XJ_PAC8221AGZK_V01_Alm_GGIO" prefix="Alm">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="告警信息" name="NamPlt">
							<DAI name="dU">
								<Val>告警信息</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>PTBrk</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量2告警" name="Alm2">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>FDL2Alm</Val>
							</DAI>
							<DAI name="dU">
								<Val>非电量2告警</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线" name="Alm3">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>CTBrk</Val>
							</DAI>
							<DAI name="dU">
								<Val>CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="TWJ异常" name="Alm4">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>TWJAbn</Val>
							</DAI>
							<DAI name="dU">
								<Val>TWJ异常</Val>
							</DAI>
						</DOI>
						<DOI desc="控制回路断线" name="Alm5">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>OpSchBrk</Val>
							</DAI>
							<DAI name="dU">
								<Val>控制回路断线</Val>
							</DAI>
						</DOI>
						<DOI desc="过负荷告警" name="Alm6">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>OvlAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>过负荷告警</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流告警" name="Alm7">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>ZerAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流告警</Val>
							</DAI>
						</DOI>
						<DOI desc="弹簧未储能告警" name="Alm8">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>SprEnAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>弹簧未储能告警</Val>
							</DAI>
						</DOI>
						<DOI desc="PT反序" name="Alm10">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>PT反序</Val>
							</DAI>
						</DOI>
						<DOI desc="CT反序" name="Alm11">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>CT反序</Val>
							</DAI>
						</DOI>
						<DOI desc="事故总信号" name="Alm12">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>FaultAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>事故总信号</Val>
							</DAI>
						</DOI>
						<DOI desc="预告总信号" name="Alm13">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>预告总信号</Val>
							</DAI>
						</DOI>
						<DOI desc="对时异常" name="Alm14">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>TmSynAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>对时异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护开入" inst="2" lnClass="GGIO" lnType="XJ_PAC8221AGZK_V01_Sta_GGIO" prefix="Sta">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护开入" name="NamPlt">
							<DAI name="dU">
								<Val>保护开入</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸位置" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>TzPos</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="合闸位置" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>HzPos</Val>
							</DAI>
							<DAI name="dU">
								<Val>合闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="合后位置" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>HHPos</Val>
							</DAI>
							<DAI name="dU">
								<Val>合后位置</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量1开入" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>FDL1</Val>
							</DAI>
							<DAI name="dU">
								<Val>非电量1开入接地电阻超时跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量2开入" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>FDL2</Val>
							</DAI>
							<DAI name="dU">
								<Val>非电量2开入接地变超温跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="弹簧未储能开入" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>SprEnBi</Val>
							</DAI>
							<DAI name="dU">
								<Val>弹簧未储能开入</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入1" name="Ind7">
							<DAI name="stVal" sAddr="FSP18:B01.FCK29.SDin0.RLT010F002D"/>
							<DAI name="d">
								<Val>GoProTrp1</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入1</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入2" name="Ind8">
							<DAI name="stVal" sAddr="FSP19:B01.FCK30.SDin1.RLT010F002E"/>
							<DAI name="d">
								<Val>GoProTrp2</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入2</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入3" name="Ind9">
							<DAI name="stVal" sAddr="FSP20:B01.FCK31.SDin2.RLT010F002F"/>
							<DAI name="d">
								<Val>GoProTrp3</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入3</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入4" name="Ind10">
							<DAI name="stVal" sAddr="FSP21:B01.FCK32.SDin3.RLT010F0030"/>
							<DAI name="d">
								<Val>GoProTrp4</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入4</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入5" name="Ind11">
							<DAI name="stVal" sAddr="FSP22:B01.FCK33.SDin4.RLT010F0031"/>
							<DAI name="d">
								<Val>GoProTrp5</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入5</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入6" name="Ind12">
							<DAI name="stVal" sAddr="FSP23:B01.FCK34.SDin5.RLT010F0032"/>
							<DAI name="d">
								<Val>GoProTrp6</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入6</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入7" name="Ind13">
							<DAI name="stVal" sAddr="FSP24:B01.FCK35.SDin6.RLT010F0033"/>
							<DAI name="d">
								<Val>GoProTrp7</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入7</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入8" name="Ind14">
							<DAI name="stVal" sAddr="FSP25:B01.FCK36.SDin7.RLT010F0034"/>
							<DAI name="d">
								<Val>GoProTrp8</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入8</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸1" name="Ind15">
							<DAI name="stVal" sAddr="FSP26:B01.FCK37.SDin8.RLT010F0035"/>
							<DAI name="dU">
								<Val>保护合闸1</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸2" name="Ind16">
							<DAI name="stVal" sAddr="FSP27:B01.FCK38.SDin9.RLT010F0036"/>
							<DAI name="dU">
								<Val>保护合闸2</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸3" name="Ind17">
							<DAI name="stVal" sAddr="FSP28:B01.FCK39.SDin10.RLT010F0037"/>
							<DAI name="dU">
								<Val>保护合闸3</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸4" name="Ind18">
							<DAI name="stVal" sAddr="FSP29:B01.FCK40.SDin11.RLT010F0038"/>
							<DAI name="dU">
								<Val>保护合闸4</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸5" name="Ind19">
							<DAI name="stVal" sAddr="FSP30:B01.FCK41.SDin12.RLT010F0039"/>
							<DAI name="dU">
								<Val>保护合闸5</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸6" name="Ind20">
							<DAI name="stVal" sAddr="FSP31:B01.FCK42.SDin13.RLT010F003A"/>
							<DAI name="dU">
								<Val>保护合闸6</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE检修不一致" name="Ind21">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>GOTestDis</Val>
							</DAI>
							<DAI name="dU">
								<Val>GOOSE检修不一致</Val>
							</DAI>
						</DOI>
						<DOI desc="信号复归" name="Ind22">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>SigRst</Val>
							</DAI>
							<DAI name="dU">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI desc="永跳开入" name="Ind23">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>永跳开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能投退" inst="3" lnClass="GGIO" lnType="XJ_PAC8221AGZK_V01_Sta_GGIO" prefix="Sta">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护功能投退" name="NamPlt">
							<DAI name="dU">
								<Val>保护功能投退</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量1投入" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>FDL1FunEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>非电量1投入</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量2投入" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>FDL2FunEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>非电量2投入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能状态" inst="4" lnClass="GGIO" lnType="XJ_PAC8221AGZK_V01_Sta_GGIO" prefix="Sta">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护功能状态" name="NamPlt">
							<DAI name="dU">
								<Val>保护功能状态</Val>
							</DAI>
						</DOI>
						<DOI desc="速断过流有效" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>OCQValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>速断过流有效</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅰ段有效" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>OC1Valid</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅱ段有效" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>OC2Valid</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="零流Ⅰ段有效" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>Zer1Valid</Val>
							</DAI>
							<DAI name="dU">
								<Val>零流Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="零流Ⅱ段有效" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>Zer2Valid</Val>
							</DAI>
							<DAI name="dU">
								<Val>零流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧零流有效" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>LZerValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压侧零流有效</Val>
							</DAI>
						</DOI>
						<DOI desc="过负荷有效" name="Ind7">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>OCSValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>过负荷有效</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量1有效" name="Ind8">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>FDL1Valid</Val>
							</DAI>
							<DAI name="dU">
								<Val>非电量1有效</Val>
							</DAI>
						</DOI>
						<DOI desc="非电量2有效" name="Ind9">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>FDL2Valid</Val>
							</DAI>
							<DAI name="dU">
								<Val>非电量2有效</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁简易母线" name="Ind10">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>闭锁简易母线</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能闭锁" inst="2" lnClass="GGIO" lnType="XJ_PAC8221AGZK_V01_Alm_GGIO" prefix="Alm">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护功能闭锁" name="NamPlt">
							<DAI name="dU">
								<Val>保护功能闭锁</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁保护" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>ProBlk</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁保护</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护启动" inst="1" lnClass="PTRC" lnType="XJ_PAC8221AGZK_V01_PTRC" prefix="BHTZ">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护启动" name="NamPlt">
							<DAI name="dU">
								<Val>保护启动</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="保护动作" name="Op">
							<DAI name="dU">
								<Val>保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="保护启动" name="Str">
							<DAI name="d">
								<Val>Str</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE跳闸动作" inst="1" lnClass="GAPC" lnType="XJ_PAC8221AGZK_PROT_V01_GAPC1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE跳闸动作" name="NamPlt">
							<DAI name="dU">
								<Val>GOOSE跳闸动作</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE跳闸动作" name="Op">
							<DAI name="dU">
								<Val>GOOSE跳闸动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE合闸动作" inst="2" lnClass="GAPC" lnType="XJ_PAC8221AGZK_PROT_V01_GAPC1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE合闸动作" name="NamPlt">
							<DAI name="dU">
								<Val>GOOSE合闸动作</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE合闸动作" name="Op">
							<DAI name="dU">
								<Val>GOOSE合闸动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护三量测量" inst="1" lnClass="MMXU" lnType="XJ_PAC8221AGZK_PROT_V01_ProMMXU1" prefix="Pro">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护三量测量" name="NamPlt">
							<DAI name="dU">
								<Val>保护三量测量</Val>
							</DAI>
						</DOI>
						<DOI desc="保护三相线电压" name="PPV">
							<SDI desc="保护AB线电压" name="phsAB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC44:B01.Run45.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护AB线电压</Val>
								</DAI>
							</SDI>
							<SDI desc="保护BC线电压" name="phsBC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC45:B01.Run46.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护BC线电压</Val>
								</DAI>
							</SDI>
							<SDI desc="保护CA线电压" name="phsCA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC46:B01.Run47.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护CA线电压</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Vab</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护三相线电压</Val>
							</DAI>
						</DOI>
						<DOI desc="保护三相相电压" name="PhV">
							<SDI desc="保护电压A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC41:B01.Run42.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsA</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护电压A相</Val>
								</DAI>
							</SDI>
							<SDI desc="保护电压B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC42:B01.Run43.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsB</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护电压B相</Val>
								</DAI>
							</SDI>
							<SDI desc="保护电压C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC43:B01.Run44.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsC</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护电压C相</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Va</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护三相相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="保护三相相电流" name="A">
							<SDI desc="保护电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC32:B01.Run33.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsA</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="保护电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC33:B01.Run34.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsB</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="保护电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC34:B01.Run35.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsC</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护三相相电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护单量测量" inst="1" lnClass="MMXN" lnType="XJ_PAC8221AGZK_PROT_V01_ProMMXN1" prefix="Pro">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护单量测量" name="NamPlt">
							<DAI name="dU">
								<Val>保护单量测量</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧零序电流" name="Amp">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC36:B01.Run37.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="d">
								<Val>Amp</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护单量测量1" inst="2" lnClass="MMXN" lnType="XJ_PAC8221AGZK_PROT_V01_ProMMXN1" prefix="Pro">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护单量测量1" name="NamPlt">
							<DAI name="dU">
								<Val>保护单量测量1</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧零序电流" name="Amp">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC37:B01.Run38.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="d">
								<Val>Amp</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压侧零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护三量消零测量" inst="1" lnClass="MMXU" lnType="XJ_PAC8221AGZK_PROT_V01_MMXU1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护三量消零测量" name="NamPlt">
							<DAI name="dU">
								<Val>保护三量消零测量</Val>
							</DAI>
						</DOI>
						<DOI desc="保护三相消零电流" name="A">
							<SDI desc="保护电流A相(消零)" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC38:B01.Run39.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护电流A相(消零)</Val>
								</DAI>
							</SDI>
							<SDI desc="保护电流B相(消零)" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC39:B01.Run40.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护电流B相(消零)</Val>
								</DAI>
							</SDI>
							<SDI desc="保护电流C相(消零)" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC40:B01.Run41.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护电流C相(消零)</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护三相消零电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障量值" inst="2" lnClass="MMXN" lnType="XJ_PAC8221AGZK_PROT_V01_MMXN2" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="故障量值" name="NamPlt">
							<DAI name="dU">
								<Val>故障量值</Val>
							</DAI>
						</DOI>
						<DOI desc="保护电流A相" name="Amp1">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC48:B01.Run49.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护电流A相</Val>
							</DAI>
						</DOI>
						<DOI desc="保护电流B相" name="Amp2">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC49:B01.Run50.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护电流B相</Val>
							</DAI>
						</DOI>
						<DOI desc="保护电流C相" name="Amp3">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC50:B01.Run51.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护电流C相</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧零序电流(自产)" name="Amp4">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC51:B01.Run52.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧零序电流(自产)</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧零序电流" name="Amp5">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC52:B01.Run53.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧零序电流</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧零序电流" name="Amp6">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC53:B01.Run54.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压侧零序电流</Val>
							</DAI>
						</DOI>
						<DOI desc="保护电流A相(消零)" name="Amp7">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC54:B01.Run55.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护电流A相(消零)</Val>
							</DAI>
						</DOI>
						<DOI desc="保护电流B相(消零)" name="Amp8">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC55:B01.Run56.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护电流B相(消零)</Val>
							</DAI>
						</DOI>
						<DOI desc="保护电流C相(消零)" name="Amp9">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC56:B01.Run57.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护电流C相(消零)</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="测量" inst="MEAS">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC8221AGZK_MEAS_V01_LLN0">
						<DataSet desc="装置参数" name="dsParameter">
							<FCDA doName="StrVal1" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="StrVal2" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="StrVal3" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="StrVal4" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="StrVal5" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="StrVal6" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="OpDlTmms" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="Enable" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="VRtg" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="1" prefix=""/>
							<FCDA doName="VRtgSnd" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="1" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="MEAS" lnClass="TCTR" lnInst="1" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="MEAS" lnClass="TCTR" lnInst="1" prefix=""/>
							<FCDA doName="OpExTmms" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
						</DataSet>
						<DataSet desc="软压板" name="dsRelayEna">
							<FCDA doName="FuncEna1" fc="ST" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna2" fc="ST" ldInst="MEAS" lnClass="LLN0" prefix=""/>
						</DataSet>
						<DataSet desc="日志记录" name="dsLog">
							<FCDA doName="FuncEna1" fc="ST" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna2" fc="ST" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="Alm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="Alm"/>
							<FCDA doName="Alm1" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="Alm"/>
							<FCDA doName="Alm4" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="Alm"/>
						</DataSet>
						<DataSet desc="告警信号" name="dsWarning">
							<FCDA doName="Alm2" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="Alm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="Alm"/>
							<FCDA doName="Alm1" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="Alm"/>
							<FCDA doName="Alm4" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="Alm"/>
						</DataSet>
						<DataSet desc="电能" name="dsEnergy">
							<FCDA doName="FwdWh" fc="ST" ldInst="MEAS" lnClass="MMTR" lnInst="1" prefix=""/>
							<FCDA doName="BwdWh" fc="ST" ldInst="MEAS" lnClass="MMTR" lnInst="1" prefix=""/>
							<FCDA doName="FwdVAh" fc="ST" ldInst="MEAS" lnClass="MMTR" lnInst="1" prefix=""/>
							<FCDA doName="BwdVAh" fc="ST" ldInst="MEAS" lnClass="MMTR" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="遥测" name="dsAin">
							<FCDA doName="A.phsA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="3" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="3" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="3" prefix=""/>
							<FCDA doName="PhV.phsA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="3" prefix=""/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="3" prefix=""/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="3" prefix=""/>
							<FCDA doName="PPV.phsAB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="3" prefix=""/>
							<FCDA doName="PPV.phsBC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="3" prefix=""/>
							<FCDA doName="PPV.phsCA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="3" prefix=""/>
							<FCDA doName="TotW" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="3" prefix=""/>
							<FCDA doName="TotVAr" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="3" prefix=""/>
							<FCDA doName="TotVA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="3" prefix=""/>
							<FCDA doName="TotPF" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="3" prefix=""/>
							<FCDA doName="Hz" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="3" prefix=""/>
							<FCDA doName="Amp1" fc="MX" ldInst="MEAS" lnClass="MMXN" lnInst="1" prefix=""/>
							<FCDA doName="Amp2" fc="MX" ldInst="MEAS" lnClass="MMXN" lnInst="1" prefix=""/>
							<FCDA doName="Amp3" fc="MX" ldInst="MEAS" lnClass="MMXN" lnInst="1" prefix=""/>
							<FCDA doName="Amp4" fc="MX" ldInst="MEAS" lnClass="MMXN" lnInst="1" prefix=""/>
							<FCDA doName="Vol1" fc="MX" ldInst="MEAS" lnClass="MMXN" lnInst="1" prefix=""/>
							<FCDA doName="Vol2" fc="MX" ldInst="MEAS" lnClass="MMXN" lnInst="1" prefix=""/>
							<FCDA doName="Vol3" fc="MX" ldInst="MEAS" lnClass="MMXN" lnInst="1" prefix=""/>
							<FCDA doName="Vol4" fc="MX" ldInst="MEAS" lnClass="MMXN" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="GOOSE浮点发送" name="dsGOOSE">
							<FCDA daName="mag.f" doName="AnIn1" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="GO"/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayEna" desc="软压板" intgPd="0" name="brcbRelayEna" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsWarning" desc="告警信号" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="dsEnergy" desc="电能" intgPd="300000" name="urcbEnergy" rptID="NULL">
							<TrgOps dchg="false" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="dsAin" desc="遥测" intgPd="10000" name="urcbAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl datSet="dsLog" desc="日志控制块" intgPd="0" logName="MEAS" name="Log">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线告警压板" name="FuncEna1">
							<DAI name="stVal" sAddr="RYB18:B01.SJP19.SDout-1.RLT01040013"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>CT断线告警压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="解除闭锁软压板" name="FuncEna2">
							<DAI name="stVal" sAddr="RYB19:B01.SJP20.SDout-1.RLT01040014"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>解除闭锁软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="电流电压变化死区" name="StrVal1">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
