										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK12:B01.YK13.SDout-1.RLT010F098B"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>500</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥控3位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="互锁GOOSE开出" inst="2" lnClass="GGIO" lnType="XJ_PAC8231AGZK_V01_GO_GGIO" prefix="GO">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁GOOSE开出" name="NamPlt">
							<DAI name="dU">
								<Val>互锁GOOSE开出</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁备用输出" name="SPCSO1">
							<DAI name="stVal" sAddr="SOS10:B01.SOUT11.SDout4.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁备用输出</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="互锁单点输入" inst="1" lnClass="GGIO" lnType="XJ_PAC8231AGZK_V01_GOIN_GGIO" prefix="GOIN">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入" name="NamPlt">
							<DAI name="dU">
								<Val>互锁单点输入</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入1" name="SPCSO1">
							<DAI name="stVal" sAddr="FSP50:B01.FCK59.SDin32.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入1</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入2" name="SPCSO2">
							<DAI name="stVal" sAddr="FSP51:B01.FCK60.SDin33.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入2</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入3" name="SPCSO3">
							<DAI name="stVal" sAddr="FSP52:B01.FCK61.SDin34.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入3</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入4" name="SPCSO4">
							<DAI name="stVal" sAddr="FSP53:B01.FCK62.SDin35.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入4</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入5" name="SPCSO5">
							<DAI name="stVal" sAddr="FSP54:B01.FCK63.SDin36.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入5</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入6" name="SPCSO6">
							<DAI name="stVal" sAddr="FSP55:B01.FCK64.SDin37.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入6</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入7" name="SPCSO7">
							<DAI name="stVal" sAddr="FSP56:B01.FCK65.SDin38.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入7</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入8" name="SPCSO8">
							<DAI name="stVal" sAddr="FSP57:B01.FCK66.SDin39.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入8</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入9" name="SPCSO9">
							<DAI name="stVal" sAddr="FSP58:B01.FCK67.SDin40.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入9</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入10" name="SPCSO10">
							<DAI name="stVal" sAddr="FSP59:B01.FCK68.SDin41.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入10</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入11" name="SPCSO11">
							<DAI name="stVal" sAddr="FSP60:B01.FCK69.SDin42.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入11</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入12" name="SPCSO12">
							<DAI name="stVal" sAddr="FSP61:B01.FCK70.SDin43.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入12</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="互锁双点输入" inst="2" lnClass="GGIO" lnType="XJ_PAC8231AGZK_V01_GOIN_GGIO" prefix="GOIN">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入" name="NamPlt">
							<DAI name="dU">
								<Val>互锁双点输入</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入1" name="DPCSO1">
							<DAI name="stVal" sAddr="FDP62:B01.FCK71.SDin44.RLT00000000,SDin45.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入1</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入2" name="DPCSO2">
							<DAI name="stVal" sAddr="FDP63:B01.FCK72.SDin46.RLT00000000,SDin47.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入2</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入3" name="DPCSO3">
							<DAI name="stVal" sAddr="FDP64:B01.FCK73.SDin48.RLT00000000,SDin49.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入3</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入4" name="DPCSO4">
							<DAI name="stVal" sAddr="FDP65:B01.FCK74.SDin50.RLT00000000,SDin51.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入4</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入5" name="DPCSO5">
							<DAI name="stVal" sAddr="FDP66:B01.FCK75.SDin52.RLT00000000,SDin53.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入5</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入6" name="DPCSO6">
							<DAI name="stVal" sAddr="FDP67:B01.FCK76.SDin54.RLT00000000,SDin55.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入6</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入7" name="DPCSO7">
							<DAI name="stVal" sAddr="FDP68:B01.FCK77.SDin56.RLT00000000,SDin57.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入7</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入8" name="DPCSO8">
							<DAI name="stVal" sAddr="FDP69:B01.FCK78.SDin58.RLT00000000,SDin59.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入8</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入9" name="DPCSO9">
							<DAI name="stVal" sAddr="FDP70:B01.FCK79.SDin60.RLT00000000,SDin61.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入9</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入10" name="DPCSO10">
							<DAI name="stVal" sAddr="FDP71:B01.FCK80.SDin62.RLT00000000,SDin63.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入10</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入11" name="DPCSO11">
							<DAI name="stVal" sAddr="FDP72:B01.FCK81.SDin64.RLT00000000,SDin65.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入11</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入12" name="DPCSO12">
							<DAI name="stVal" sAddr="FDP73:B01.FCK82.SDin66.RLT00000000,SDin67.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入12</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="互锁浮点输入" inst="3" lnClass="GGIO" lnType="XJ_PAC8231AGZK_V01_GOIN_GGIO" prefix="GOIN">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入" name="NamPlt">
							<DAI name="dU">
								<Val>互锁浮点输入</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入1" name="AnIn1">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL74:B01.FCK2437.FDin0.RLT010F0985"/>
							</SDI>
							<DAI name="dU">
								<Val>互锁浮点输入1</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入2" name="AnIn2">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL75:B01.FCK2438.FDin1.RLT010F0986"/>
							</SDI>
							<DAI name="dU">
								<Val>互锁浮点输入2</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入3" name="AnIn3">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL76:B01.FCK2439.FDin2.RLT010F0987"/>
							</SDI>
							<DAI name="dU">
								<Val>互锁浮点输入3</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入4" name="AnIn4">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL77:B01.FCK2440.FDin3.RLT010F0988"/>
							</SDI>
							<DAI name="dU">
								<Val>互锁浮点输入4</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入5" name="AnIn5">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL78:B01.FCK2441.FDin4.RLT010F0989"/>
							</SDI>
							<DAI name="dU">
								<Val>互锁浮点输入5</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入6" name="AnIn6">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL79:B01.FCK2442.FDin5.RLT010F098A"/>
							</SDI>
							<DAI name="dU">
								<Val>互锁浮点输入6</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="录波" inst="RCD">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC8231AGZK_RCD_V01_LLN0">
						<DataSet desc="保护录波" name="dsRelayRec">
							<FCDA doName="RcdMade" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
							<FCDA doName="FltNum" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
							<FCDA doName="GriFltNum" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayRec" desc="保护录波" intgPd="0" name="brcbRelayRec" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC8231AGZK_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>1.00</Val>
							</DAI>
							<DAI name="swRev">
								<Val>2.00</Val>
							</DAI>
							<DAI name="serNum">
								<Val>00000001</Val>
							</DAI>
							<DAI name="model">
								<Val>PAC-8231A-GZK</Val>
							</DAI>
							<DAI name="location">
								<Val/>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="录波" inst="1" lnClass="RDRE" lnType="XJ_PAC8231AGZK_RCD_V01_RDRE1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="录波" name="NamPlt">
							<DAI name="dU">
								<Val>录波</Val>
							</DAI>
						</DOI>
						<DOI desc="录波就绪" name="RcdMade">
							<DAI name="d">
								<Val>RcdMade</Val>
							</DAI>
							<DAI name="dU">
								<Val>录波就绪</Val>
							</DAI>
						</DOI>
						<DOI desc="故障序号" name="FltNum">
							<DAI name="d">
								<Val>FltNum</Val>
							</DAI>
							<DAI name="dU">
								<Val>故障序号</Val>
							</DAI>
						</DOI>
						<DOI desc="电网故障序号" name="GriFltNum">
							<DAI name="d">
								<Val>GriFltNum</Val>
							</DAI>
							<DAI name="dU">
								<Val>电网故障序号</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint desc="过程层GOOSE" name="G1">
			<Server timeout="30">
				<Authentication/>
				<LDevice desc="过程层GOOSE" inst="PIGO">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC8231AGZK_PIGO_V01_LLN0">
						<DataSet desc="GOOSE发送" name="dsGOOSE">
							<FCDA daName="stVal" doName="Ind1" fc="ST" ldInst="PIGO" lnClass="GGIO" lnInst="1" prefix="JYMX"/>
							<FCDA daName="stVal" doName="Ind1" fc="ST" ldInst="PIGO" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA daName="stVal" doName="DPCSO1" fc="ST" ldInst="PIGO" lnClass="GGIO" lnInst="2" prefix=""/>
						</DataSet>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<GSEControl appID="E1Q1SB39PIGO/LLN0.gocb0" confRev="1" datSet="dsGOOSE" desc="GOOSE发送" name="gocb0" type="GOOSE"/>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC8231AGZK_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>1.00</Val>
							</DAI>
							<DAI name="swRev">
								<Val>2.00</Val>
							</DAI>
							<DAI name="serNum">
								<Val>00000001</Val>
							</DAI>
							<DAI name="model">
								<Val>PAC-8231A-GZK</Val>
							</DAI>
							<DAI name="location">
								<Val/>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE开出1" inst="1" lnClass="GGIO" lnType="XJ_PAC8231AGZK_V01_JYMX_GGIO" prefix="JYMX">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE开出1" name="NamPlt">
							<DAI name="dU">
								<Val>GOOSE开出1</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁简易母线保护" name="Ind1">
							<DAI name="stVal" sAddr="SOS5:B01.SOUT6.SDout0.RLT01040008"/>
							<DAI name="dU">
								<Val>闭锁简易母线保护</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE开出2" inst="1" lnClass="GGIO" lnType="XJ_PAC8231AGZK_PIGO_V01_GGIO1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE开出2" name="NamPlt">
							<DAI name="dU">
								<Val>GOOSE开出2</Val>
							</DAI>
						</DOI>
						<DOI desc="保护动作" name="Ind1">
							<DAI name="stVal" sAddr="SOS6:B01.SOUT7.SDout1.RLT00000000"/>
							<DAI name="dU">
								<Val>保护动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE开出3" inst="2" lnClass="GGIO" lnType="XJ_PAC8231AGZK_PIGO_V01_GGIO2" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE开出3" name="NamPlt">
							<DAI name="dU">
								<Val>GOOSE开出3</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器位置" name="DPCSO1">
							<DAI name="stVal" sAddr="SOD9:B01.SOUT10.SDout2.RLT00000000,SDout3.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE开入" inst="4" lnClass="GGIO" lnType="XJ_PAC8231AGZK_V01_GOIN_GGIO" prefix="GOIN">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE开入" name="NamPlt">
							<DAI name="dU">
								<Val>GOOSE开入</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入1" name="SPCSO1">
							<DAI name="stVal" sAddr="FSP36:B01.FCK45.SDin0.RLT010F002D"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入1</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入2" name="SPCSO2">
							<DAI name="stVal" sAddr="FSP37:B01.FCK46.SDin1.RLT010F002E"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入2</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入3" name="SPCSO3">
							<DAI name="stVal" sAddr="FSP38:B01.FCK47.SDin2.RLT010F002F"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入3</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入4" name="SPCSO4">
							<DAI name="stVal" sAddr="FSP39:B01.FCK48.SDin3.RLT010F0030"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入4</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入5" name="SPCSO5">
							<DAI name="stVal" sAddr="FSP40:B01.FCK49.SDin4.RLT010F0031"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入5</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入6" name="SPCSO6">
							<DAI name="stVal" sAddr="FSP41:B01.FCK50.SDin5.RLT010F0032"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入6</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入7" name="SPCSO7">
							<DAI name="stVal" sAddr="FSP42:B01.FCK51.SDin6.RLT010F0033"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入7</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入8" name="SPCSO8">
							<DAI name="stVal" sAddr="FSP43:B01.FCK52.SDin7.RLT010F0034"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸开入8</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸1" name="SPCSO9">
							<DAI name="stVal" sAddr="FSP44:B01.FCK53.SDin8.RLT010F0035"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护合闸1</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸2" name="SPCSO10">
							<DAI name="stVal" sAddr="FSP45:B01.FCK54.SDin9.RLT010F0036"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护合闸2</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸3" name="SPCSO11">
							<DAI name="stVal" sAddr="FSP46:B01.FCK55.SDin10.RLT010F0037"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护合闸3</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸4" name="SPCSO12">
							<DAI name="stVal" sAddr="FSP47:B01.FCK56.SDin11.RLT010F0038"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护合闸4</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸5" name="SPCSO13">
							<DAI name="stVal" sAddr="FSP48:B01.FCK57.SDin12.RLT010F0039"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护合闸5</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸6" name="SPCSO14">
							<DAI name="stVal" sAddr="FSP49:B01.FCK58.SDin13.RLT010F003A"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护合闸6</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED configVersion="V2.00" desc="35kV #1集电线" manufacturer="XJDQ" name="E1Q1SB40" type="PAC-8211A-GZK">
		<Private type="IED virtual terminal conection CRC">8C2DA903</Private>
		<Private type="ObjectID"/>
		<Private type="IED icd file CRC">06E41104</Private>
		<Services>
			<DynAssociation/>
			<SettingGroups>
				<SGEdit/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<SetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="33" maxAttributes="256"/>
			<ReadWrite/>
			<ConfReportControl max="352"/>
			<GetCBValues/>
			<ConfLogControl max="4"/>
			<ReportSettings bufTime="Dyn" cbName="Conf" datSet="Conf" intgPd="Dyn" optFields="Dyn" rptID="Dyn" trgOps="Dyn"/>
			<LogSettings cbName="Conf" datSet="Conf" intgPd="Fix" logEna="Dyn" trgOps="Fix"/>
			<GSESettings appID="Conf" cbName="Conf" datSet="Conf"/>
			<GOOSE max="3"/>
			<FileHandling/>
			<ConfLNs fixLnInst="true" fixPrefix="true"/>
		</Services>
		<AccessPoint desc="站控层" name="S1">
			<Server timeout="30">
				<Authentication/>
				<LDevice desc="公用" inst="LD0">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC8211AGZK_LD0_V01_LLN0">
						<DataSet desc="故障信号" name="dsAlarm">
							<FCDA doName="Alm9" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm10" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm13" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm14" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm15" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
						</DataSet>
						<DataSet desc="日志记录" name="dsLog">
							<FCDA doName="Alm9" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm10" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm13" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm14" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm15" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="HostTPortAlm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostTSrvAlm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostContAlm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
						</DataSet>
						<DataSet desc="告警信号" name="dsWarning">
							<FCDA doName="HostTPortAlm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostTSrvAlm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostContAlm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
						</DataSet>
						<DataSet desc="通信工况" name="dsCommState">
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
						</DataSet>
						<DataSet desc="装置运行状态" name="dsDeviceState">
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
						</DataSet>
						<DataSet desc="定值区号" name="dsSetGrpNum">
							<FCDA doName="ActSGNum" fc="MX" ldInst="LD0" lnClass="LPHD" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="遥测" name="dsAin">
							<FCDA doName="Tmp" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="1" prefix=""/>
							<FCDA doName="Vol" fc="MX" ldInst="LD0" lnClass="SPVT" lnInst="1" prefix=""/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsAlarm" desc="故障信号" intgPd="0" name="brcbAlarm" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsWarning" desc="告警信号" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsCommState" desc="通信工况" intgPd="0" name="brcbCommState" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsDeviceState" desc="装置运行状态" intgPd="0" name="brcbDeviceState" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsSetGrpNum" desc="定值区号" intgPd="0" name="brcbSetGrpNum" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="dsAin" desc="遥测" intgPd="10000" name="urcbAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl datSet="dsLog" desc="日志控制块" intgPd="0" logName="LD0" name="Log">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="复归信号" name="LEDRs">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归信号</Val>
							</DAI>
						</DOI>
						<DOI desc="对时方式" name="TimeMode">
							<DAI name="dU">
								<Val>对时方式</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="当前时钟" name="EquipTime">
							<DAI name="dU">
								<Val>当前时钟</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="版本号" name="EquipVer">
							<DAI name="dU">
								<Val>版本号</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC8211AGZK_LD0_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>1.00</Val>
							</DAI>
							<DAI name="swRev">
								<Val>2.00</Val>
							</DAI>
							<DAI name="swDate">
								<Val>2022.04.10</Val>
							</DAI>
							<DAI name="swRevCrc">
								<Val>334A</Val>
							</DAI>
							<DAI name="adSwRev">
								<Val>2.10</Val>
							</DAI>
							<DAI name="adSwDate">
								<Val>2022.04.10</Val>
							</DAI>
							<DAI name="adSwRevCrc">
								<Val>334A</Val>
							</DAI>
							<DAI name="serNum">
								<Val>00000001</Val>
							</DAI>
							<DAI name="model">
								<Val>PAC-8211A-GZK</Val>
							</DAI>
							<DAI name="location">
								<Val/>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区号" name="ActSGNum">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC54:B01.Run55.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="d">
								<Val>ActSGNum</Val>
							</DAI>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="全站过程层虚端子配置CRC版本" name="SASPinCrc">
							<DAI name="dU">
								<Val>全站过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="setVal">
								<Val>76CE5AB0</Val>
							</DAI>
						</DOI>
						<DOI desc="IED过程层虚端子配置CRC版本" name="IEDPinCrc">
							<DAI name="dU">
								<Val>IED过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="setVal">
								<Val>8C2DA903</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="平台告警" inst="1" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_Diag_GGIO" prefix="Diag">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="平台告警" name="NamPlt">
							<DAI name="dU">
								<Val>平台告警</Val>
							</DAI>
						</DOI>
						<DOI desc="模拟量采集错" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>SmpAbn</Val>
							</DAI>
							<DAI name="dU">
								<Val>模拟量采集错</Val>
							</DAI>
						</DOI>
						<DOI desc="CPU插件异常" name="Alm2">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>CPUAbn</Val>
							</DAI>
							<DAI name="dU">
								<Val>CPU插件异常</Val>
							</DAI>
						</DOI>
						<DOI desc="开出异常" name="Alm3">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>BOAbn</Val>
							</DAI>
							<DAI name="dU">
								<Val>开出异常</Val>
							</DAI>
						</DOI>
						<DOI desc="1N1保护板电源自检出错" name="Alm4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N1保护板电源自检出错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N1保护板AD自检出错" name="Alm5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N1保护板AD自检出错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N1保护板双AD不一致" name="Alm6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N1保护板双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI desc="1N1保护板保护程序校验出错" name="Alm7">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N1保护板保护程序校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N1保护板FLASH自检出错" name="Alm8">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N1保护板FLASH自检出错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N1保护板定值自检出错" name="Alm9">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N1保护板定值自检出错</Val>
							</DAI>
						</DOI>
						<DOI desc="1N4/5操作板开出回路击穿" name="Alm10">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N4/5操作板开出回路击穿</Val>
							</DAI>
						</DOI>
						<DOI desc="1N4/5操作板开出回路断线" name="Alm11">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N4/5操作板开出回路断线</Val>
							</DAI>
						</DOI>
						<DOI desc="工程配置文件错误" name="Alm13">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>工程配置文件错误</Val>
							</DAI>
						</DOI>
						<DOI desc="1N6电源板I/O异常" name="Alm14">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N6电源板I/O异常</Val>
							</DAI>
						</DOI>
						<DOI desc="1N1保护板保护内存自检错误" name="Alm15">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>1N1保护板保护内存自检错误</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="时间同步管理" inst="1" lnClass="LTSM" lnType="XJ_PAC8211AGZK_LD0_V01_LTSM1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="时间同步管理" name="NamPlt">
							<DAI name="dU">
								<Val>时间同步管理</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="对时信号状态" name="HostTPortAlm">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>HostTPortAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>对时信号状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="对时服务状态" name="HostTSrvAlm">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>HostTSrvAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>对时服务状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="时间跳变侦测状态" name="HostContAlm">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>HostContAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>时间跳变侦测状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE断链" inst="1" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_Alm_GGIO" prefix="Alm">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE断链" name="NamPlt">
							<DAI name="dU">
								<Val>GOOSE断链</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE总告警" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>GOAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>GOOSE总告警</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE数据异常" name="Alm2">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>GODataInvalid</Val>
							</DAI>
							<DAI name="dU">
								<Val>GOOSE数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE链路中断" name="Alm3">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>GOLinkDisc</Val>
							</DAI>
							<DAI name="dU">
								<Val>GOOSE链路中断</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置运行状态" inst="1" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_Sta_GGIO" prefix="Sta">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="装置运行状态" name="NamPlt">
							<DAI name="dU">
								<Val>装置运行状态</Val>
							</DAI>
						</DOI>
						<DOI desc="运行" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>DevRun</Val>
							</DAI>
							<DAI name="dU">
								<Val>运行</Val>
							</DAI>
						</DOI>
						<DOI desc="异常" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>DevAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>异常</Val>
							</DAI>
						</DOI>
						<DOI desc="检修" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>DevMant</Val>
							</DAI>
							<DAI name="dU">
								<Val>检修</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>DevProTrip</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="合闸" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>ProCls</Val>
							</DAI>
							<DAI name="dU">
								<Val>合闸</Val>
							</DAI>
						</DOI>
						<DOI desc="充电完成" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>Charged</Val>
							</DAI>
							<DAI name="dU">
								<Val>充电完成</Val>
							</DAI>
						</DOI>
						<DOI desc="跳位" name="Ind7">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>TrPos</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳位</Val>
							</DAI>
						</DOI>
						<DOI desc="合位" name="Ind8">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>ClsPos</Val>
							</DAI>
							<DAI name="dU">
								<Val>合位</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置温度" inst="1" lnClass="STMP" lnType="XJ_PAC8211AGZK_LD0_V01_STMP1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="装置温度" name="NamPlt">
							<DAI name="dU">
								<Val>装置温度</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="装置温度" name="Tmp">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC108:B01.Run109.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="d">
								<Val>Tmp</Val>
							</DAI>
							<DAI name="dU">
								<Val>装置温度</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="工作电压" inst="1" lnClass="SPVT" lnType="XJ_PAC8211AGZK_LD0_V01_SPVT1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="工作电压" name="NamPlt">
							<DAI name="dU">
								<Val>工作电压</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="装置电压5V" name="Vol">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC109:B01.Run110.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="d">
								<Val>Vol</Val>
							</DAI>
							<DAI name="dU">
								<Val>装置电压5V</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="设备台账" inst="1" lnClass="LXHD" lnType="XJ_PAC8211AGZK_LD0_V01_LXHD" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="设备台账" name="NamPlt">
							<DAI name="dU">
								<Val>设备台账</Val>
							</DAI>
						</DOI>
						<DOI desc="设备类型" name="DevType">
							<DAI name="setVal">
								<Val>线路保测</Val>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>设备类型</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="设备名称" name="DevName">
							<DAI name="setVal">
								<Val>线路保护</Val>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>设备名称</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="中文描述" name="DevDesc">
							<DAI name="setVal">
								<Val>线路保护</Val>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>中文描述</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="设备型号" name="DevModel">
							<DAI name="setVal">
								<Val>PAC-8211GA-GCN</Val>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>设备型号</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="生产厂家" name="ManuFacturer">
							<DAI name="setVal">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>生产厂家</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="生产国家" name="Madein">
							<DAI name="setVal">
								<Val>China</Val>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>生产国家</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="出厂编号" name="ProductNum">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>出厂编号</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="出厂日期" name="ProductDate">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>出厂日期</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="实物ID" name="PhyassetID">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>实物ID</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="相对空间位置x" name="Positionx">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>相对空间位置x</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="相对空间位置y" name="Positiony">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>相对空间位置y</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="所属区域标识" name="Region">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>所属区域标识</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="所属屏柜" name="Cabinet">
							<DAI name="setVal">
								<Val/>
							</DAI>
							<DAI name="d"/>
							<DAI name="dU">
								<Val>所属屏柜</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="cdcName"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="保护" inst="PROT">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC8211AGZK_PROT_V01_LLN0">
						<DataSet desc="保护定值" name="dsSetting">
							<FCDA doName="StrValSG" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="1" prefix="Ph"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="1" prefix="Ph"/>
							<FCDA doName="StrValSG" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="2" prefix="Ph"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="2" prefix="Ph"/>
							<FCDA doName="StrValSG" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="3" prefix="Ph"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="3" prefix="Ph"/>
							<FCDA doName="BlkValVpp" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="1" prefix="Ph"/>
							<FCDA doName="BlkValV2" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="1" prefix="Ph"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Zer"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Zer"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix="Zer"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix="Zer"/>
							<FCDA doName="StrValSG" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="1" prefix="Acc"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="1" prefix="Acc"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="AccZer"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="AccZer"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="PTF"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="PTF"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="OL"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="OL"/>
							<FCDA doName="RecDifAng" fc="SG" ldInst="PROT" lnClass="RREC" lnInst="1" prefix=""/>
							<FCDA doName="TPRecTmms" fc="SG" ldInst="PROT" lnClass="RREC" lnInst="1" prefix=""/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="BlkRec"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTUF" lnInst="1" prefix=""/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTUF" lnInst="1" prefix=""/>
							<FCDA doName="RteHzVal" fc="SG" ldInst="PROT" lnClass="PTUF" lnInst="1" prefix=""/>
							<FCDA doName="BlkVal" fc="SG" ldInst="PROT" lnClass="PTUF" lnInst="1" prefix=""/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTUV" lnInst="1" prefix=""/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTUV" lnInst="1" prefix=""/>
							<FCDA doName="RteUBlkVal" fc="SG" ldInst="PROT" lnClass="PTUV" lnInst="1" prefix=""/>
							<FCDA doName="BlkValA" fc="SG" ldInst="PROT" lnClass="PTUF" lnInst="1" prefix=""/>
							<FCDA doName="BlkVal" fc="SG" ldInst="PROT" lnClass="PTUV" lnInst="1" prefix=""/>
							<FCDA doName="RteUUnBlkVal" fc="SG" ldInst="PROT" lnClass="PTUV" lnInst="1" prefix=""/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="1" prefix="Ph"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="2" prefix="Ph"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="3" prefix="Ph"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Zer"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix="Zer"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="AlmZer"/>
							<FCDA doName="ZroACalEna" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Zer"/>
							<FCDA doName="BlkDirEna" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="1" prefix="Ph"/>
							<FCDA doName="BlkDirEna" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="2" prefix="Ph"/>
							<FCDA doName="BlkDirEna" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="3" prefix="Ph"/>
							<FCDA doName="BlkVolEna" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="1" prefix="Ph"/>
							<FCDA doName="BlkVolEna" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="2" prefix="Ph"/>
							<FCDA doName="BlkVolEna" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="3" prefix="Ph"/>
							<FCDA doName="BlkVolEna" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="1" prefix="Acc"/>
							<FCDA doName="RecChkSyn" fc="SG" ldInst="PROT" lnClass="RREC" lnInst="1" prefix=""/>
							<FCDA doName="DeaLinLivB" fc="SG" ldInst="PROT" lnClass="RSYN" lnInst="1" prefix="Rec"/>
							<FCDA doName="DeaBusLivL" fc="SG" ldInst="PROT" lnClass="RSYN" lnInst="1" prefix="Rec"/>
							<FCDA doName="DeaBusDeaL" fc="SG" ldInst="PROT" lnClass="RSYN" lnInst="1" prefix="Rec"/>
							<FCDA doName="StopRec" fc="SG" ldInst="PROT" lnClass="RREC" lnInst="1" prefix=""/>
							<FCDA doName="OpnStrTPR" fc="SG" ldInst="PROT" lnClass="RREC" lnInst="1" prefix=""/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="BlkRec"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="1" prefix="Acc"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="AccZer"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTUF" lnInst="1" prefix=""/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTUV" lnInst="1" prefix=""/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="JYMX"/>
							<FCDA doName="PTFChkEna" fc="SG" ldInst="PROT" lnClass="TVTR" lnInst="1" prefix=""/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="OL"/>
						</DataSet>
						<DataSet desc="装置参数" name="dsParameter">
							<FCDA doName="SettingGrp" fc="SP" ldInst="PROT" lnClass="LPHD" lnInst="1" prefix=""/>
							<FCDA doName="DeviceName" fc="SP" ldInst="PROT" lnClass="LPHD" lnInst="1" prefix=""/>
							<FCDA doName="VRtg" fc="SP" ldInst="PROT" lnClass="TVTR" lnInst="1" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="1" prefix="Pro"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="1" prefix="Pro"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="1" prefix="Zer"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="1" prefix="Zer"/>
						</DataSet>
						<DataSet desc="保护压板" name="dsRelayEna">
							<FCDA doName="FuncEna3" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna4" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna5" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemSetEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGrpEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGoEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="SPCSO" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="JYMX"/>
						</DataSet>
						<DataSet desc="日志记录" name="dsLog">
							<FCDA doName="FuncEna3" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna4" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna5" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemSetEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGrpEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="RemGoEna" fc="ST" ldInst="PROT" lnClass="LLN0" prefix=""/>
							<FCDA doName="SPCSO" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="JYMX"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
							<FCDA doName="Alm12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
							<FCDA doName="Alm11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
							<FCDA doName="Alm14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
							<FCDA doName="Alm10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
							<FCDA doName="Alm13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="Sta"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="Sta"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Alm"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Alm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Alm"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Alm"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="BHTZ"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="1" prefix="Ph"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="2" prefix="Ph"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="3" prefix="Ph"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="1" prefix="Acc"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Zer"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix="Zer"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="AccZer"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="PTF"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="BlkRec"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTUF" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTUV" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="RREC" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="2" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="JYMX"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="BHTZ"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
						</DataSet>
						<DataSet desc="保护遥信" name="dsRelayDin">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Sta"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
							<FCDA doName="Ind14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Sta"/>
						</DataSet>
						<DataSet desc="告警信号" name="dsWarning">
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
							<FCDA doName="Alm12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
							<FCDA doName="Alm11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
							<FCDA doName="Alm14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
							<FCDA doName="Alm10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
							<FCDA doName="Alm13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
						</DataSet>
						<DataSet desc="远方操作保护功能投退" name="dsRelayFunEn">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="Sta"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="Sta"/>
						</DataSet>
						<DataSet desc="保护功能状态" name="dsRelayState">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="Sta"/>
							<FCDA doName="Ind12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="Sta"/>
						</DataSet>
						<DataSet desc="保护功能闭锁" name="dsRelayBlk">
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Alm"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Alm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Alm"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="Alm"/>
						</DataSet>
						<DataSet desc="保护事件" name="dsTripInfo">
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="BHTZ"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="1" prefix="Ph"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="2" prefix="Ph"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="3" prefix="Ph"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="1" prefix="Acc"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="Zer"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix="Zer"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="AccZer"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="PTF"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="BlkRec"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTUF" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTUV" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="RREC" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="1" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="2" prefix=""/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="JYMX"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="BHTZ"/>
							<FCDA doName="Amp1" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="1" prefix=""/>
							<FCDA doName="Amp2" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="1" prefix=""/>
							<FCDA doName="Amp3" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="1" prefix=""/>
							<FCDA doName="Amp4" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="1" prefix=""/>
							<FCDA doName="Amp5" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="1" prefix=""/>
							<FCDA doName="Vol1" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="1" prefix=""/>
							<FCDA doName="Vol2" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="1" prefix=""/>
							<FCDA doName="Vol3" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="1" prefix=""/>
							<FCDA doName="Hz1" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="保护遥测" name="dsRelayAin">
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="Pro"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="Pro"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="Pro"/>
							<FCDA doName="A.res" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="Pro"/>
							<FCDA doName="Amp" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="1" prefix="Pro"/>
							<FCDA doName="PhV.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="Pro"/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="Pro"/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="Pro"/>
							<FCDA doName="PPV.phsAB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="Pro"/>
							<FCDA doName="PPV.phsBC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="Pro"/>
							<FCDA doName="PPV.phsCA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="Pro"/>
							<FCDA doName="SynV" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="Pro"/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayEna" desc="保护压板" intgPd="0" name="brcbRelayEna" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayDin" desc="保护遥信" intgPd="0" name="brcbRelayDin" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsWarning" desc="告警信号" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayFunEn" desc="远方操作保护功能投退" intgPd="0" name="brcbRelayFunEn" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayState" desc="保护功能状态" intgPd="0" name="brcbRelayState" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayBlk" desc="保护功能闭锁" intgPd="0" name="brcbRelayBlk" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsTripInfo" desc="保护事件" intgPd="0" name="brcbTripInfo" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="dsRelayAin" desc="保护遥测" intgPd="10000" name="urcbRelayAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl datSet="dsLog" desc="日志控制块" intgPd="0" logName="PROT" name="Log">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="停用重合闸软压板" name="FuncEna3">
							<DAI name="stVal" sAddr="RYB1:B01.SJP2.SDout-1.RLT01040002"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>StopRceVirEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>停用重合闸软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="低频减载软压板" name="FuncEna4">
							<DAI name="stVal" sAddr="RYB2:B01.SJP3.SDout-1.RLT01040003"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>PTUFVirEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>低频减载软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="低压减载软压板" name="FuncEna5">
							<DAI name="stVal" sAddr="RYB3:B01.SJP4.SDout-1.RLT01040004"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>PTUVVirEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压减载软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="远方修改定值软压板" name="RemSetEna">
							<DAI name="stVal" sAddr="RYB4:B01.SJP5.SDout-1.RLT01040005"/>
							<DAI name="d">
								<Val>RemSetEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>远方修改定值软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="远方切换定值区软压板" name="RemGrpEna">
							<DAI name="stVal" sAddr="RYB5:B01.SJP6.SDout-1.RLT01040006"/>
							<DAI name="d">
								<Val>RemGrpEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>远方切换定值区软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="远方投退压板软压板" name="RemGoEna">
							<DAI name="stVal" sAddr="RYB6:B01.SJP7.SDout-1.RLT01040007"/>
							<DAI name="d">
								<Val>RemGoEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>远方投退压板软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<SettingControl actSG="1" numOfSGs="8"/>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC8211AGZK_PROT_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>1.00</Val>
							</DAI>
							<DAI name="swRev">
								<Val>2.00</Val>
							</DAI>
							<DAI name="swDate">
								<Val>2022.03.16</Val>
							</DAI>
							<DAI name="swRevCrc">
								<Val>7DD1</Val>
							</DAI>
							<DAI name="adSwRev">
								<Val>2.10</Val>
							</DAI>
							<DAI name="adSwDate">
								<Val>2022.03.16</Val>
							</DAI>
							<DAI name="adSwRevCrc">
								<Val>7DD1</Val>
							</DAI>
							<DAI name="serNum">
								<Val>00000001</Val>
							</DAI>
							<DAI name="model">
								<Val>PAC-8211A-GZK</Val>
							</DAI>
							<DAI name="location">
								<Val/>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区号" name="SettingGrp">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>8</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="d">
								<Val>SettingGrp</Val>
							</DAI>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="被保护设备" name="DeviceName">
							<DAI name="d">
								<Val>DeviceName</Val>
							</DAI>
							<DAI name="dU">
								<Val>被保护设备</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="过流Ⅰ段" inst="1" lnClass="PVOC" lnType="XJ_PAC8211AGZK_PROT_V01_PhPVOC1" prefix="Ph">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅰ段" name="NamPlt">
							<DAI name="dU">
								<Val>过流Ⅰ段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅰ段动作" name="Op">
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅰ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅰ段时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅰ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="过流低电压定值" name="BlkValVpp">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>BlkValVpp</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流低电压定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="过流负序电压定值" name="BlkValV2">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>2.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>57.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>BlkValV2</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流负序电压定值</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅰ段定值" name="StrValSG">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>StrValSG</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅰ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="过流保护Ⅰ段" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流保护Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅰ段经方向" name="BlkDirEna">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>BlkDirEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅰ段经方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅰ段经电压" name="BlkVolEna">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>BlkVolEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅰ段经电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="过流Ⅱ段" inst="2" lnClass="PVOC" lnType="XJ_PAC8211AGZK_PROT_V01_PhPVOC2" prefix="Ph">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅱ段" name="NamPlt">
							<DAI name="dU">
								<Val>过流Ⅱ段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅱ段动作" name="Op">
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅱ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅱ段时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅱ段定值" name="StrValSG">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>StrValSG</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅱ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="过流保护Ⅱ段" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流保护Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅱ段经方向" name="BlkDirEna">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>BlkDirEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅱ段经方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅱ段经电压" name="BlkVolEna">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>BlkVolEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅱ段经电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="过流Ⅲ段" inst="3" lnClass="PVOC" lnType="XJ_PAC8211AGZK_PROT_V01_PhPVOC2" prefix="Ph">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅲ段" name="NamPlt">
							<DAI name="dU">
								<Val>过流Ⅲ段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅲ段动作" name="Op">
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅲ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅲ段时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅲ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅲ段定值" name="StrValSG">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>StrValSG</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅲ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="过流保护Ⅲ段" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流保护Ⅲ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅲ段经方向" name="BlkDirEna">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>BlkDirEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅲ段经方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅲ段经电压" name="BlkVolEna">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>BlkVolEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅲ段经电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零序过流Ⅰ段" inst="1" lnClass="PTOC" lnType="XJ_PAC8211AGZK_PROT_V01_ZerPTOC1" prefix="Zer">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅰ段" name="NamPlt">
							<DAI name="dU">
								<Val>零序过流Ⅰ段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅰ段动作" name="Op">
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅰ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅰ段定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>StrVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅰ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅰ段时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅰ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅰ段" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电流采用自产零流" name="ZroACalEna">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>ZroACalEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序电流采用自产零流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零序过流Ⅱ段" inst="2" lnClass="PTOC" lnType="XJ_PAC8211AGZK_PROT_V01_ZerPTOC2" prefix="Zer">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅱ段" name="NamPlt">
							<DAI name="dU">
								<Val>零序过流Ⅱ段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅱ段动作" name="Op">
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅱ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅱ段定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>StrVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅱ段时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅱ段" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="过流加速段" inst="1" lnClass="PVOC" lnType="XJ_PAC8211AGZK_PROT_V01_AccPVOC1" prefix="Acc">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="过流加速段" name="NamPlt">
							<DAI name="dU">
								<Val>过流加速段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="过流加速段动作" name="Op">
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流加速段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="过流加速段时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流加速段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="过流加速段定值" name="StrValSG">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>StrValSG</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流加速段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="过流加速保护" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流加速保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="过流加速经电压" name="BlkVolEna">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>BlkVolEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流加速经电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零序过流加速段" inst="1" lnClass="PTOC" lnType="XJ_PAC8211AGZK_PROT_V01_AccZerPTOC1" prefix="AccZer">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流加速段" name="NamPlt">
							<DAI name="dU">
								<Val>零序过流加速段</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流加速段动作" name="Op">
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流加速段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流加速段定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>StrVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流加速段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流加速段时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流加速段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流加速保护" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流加速保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="PT断线相过流" inst="1" lnClass="PTOC" lnType="XJ_PAC8211AGZK_PROT_V01_PTFPTOC1" prefix="PTF">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线相过流" name="NamPlt">
							<DAI name="dU">
								<Val>PT断线相过流</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线过流动作" name="Op">
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线过流动作</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线相过流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>StrVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线相过流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线相过流时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线相过流时间</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="过负荷" inst="1" lnClass="PTOC" lnType="XJ_PAC8211AGZK_PROT_V01_OLPTOC1" prefix="OL">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="过负荷" name="NamPlt">
							<DAI name="dU">
								<Val>过负荷</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
						<DOI desc="过负荷定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>StrVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>过负荷定值</Val>
							</DAI>
						</DOI>
						<DOI desc="过负荷时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>过负荷时间</Val>
							</DAI>
						</DOI>
						<DOI desc="过负荷告警" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>过负荷告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="重合闸" inst="1" lnClass="RREC" lnType="XJ_PAC8211AGZK_V01_RREC" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="重合闸" name="NamPlt">
							<DAI name="dU">
								<Val>重合闸</Val>
							</DAI>
						</DOI>
						<DOI desc="重合闸动作" name="Op">
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>重合闸动作</Val>
							</DAI>
						</DOI>
						<DOI desc="AutoRecSt描述" name="AutoRecSt">
							<DAI name="dU">
								<Val>AutoRecSt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="重合闸时间" name="TPRecTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>TPRecTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>重合闸时间</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="同期合闸角" name="RecDifAng">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>RecDifAng</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期合闸角</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="重合闸检同期" name="RecChkSyn">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>RecChkSyn</Val>
							</DAI>
							<DAI name="dU">
								<Val>重合闸检同期</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="TWJ启动重合闸" name="OpnStrTPR">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>OpnStrTPR</Val>
							</DAI>
							<DAI name="dU">
								<Val>TWJ启动重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="停用重合闸" name="StopRec">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>StopRec</Val>
							</DAI>
							<DAI name="dU">
								<Val>停用重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="大电流闭锁重合闸" inst="1" lnClass="PTOC" lnType="XJ_PAC8211AGZK_PROT_V01_BlkRecPTOC1" prefix="BlkRec">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="大电流闭锁重合闸" name="NamPlt">
							<DAI name="dU">
								<Val>大电流闭锁重合闸</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="大电流闭锁重合闸动作" name="Op">
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>大电流闭锁重合闸动作</Val>
							</DAI>
						</DOI>
						<DOI desc="大电流闭重定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>StrVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>大电流闭重定值</Val>
							</DAI>
						</DOI>
						<DOI desc="大电流闭锁重合" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>大电流闭锁重合</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低频减载" inst="1" lnClass="PTUF" lnType="XJ_PAC8211AGZK_PROT_V01_PTUF1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="低频减载" name="NamPlt">
							<DAI name="dU">
								<Val>低频减载</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="低频减载保护动作" name="Op">
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>低频减载保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="低频减载频率" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>45.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>49.500000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>StrVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>低频减载频率</Val>
							</DAI>
						</DOI>
						<DOI desc="低频电压闭锁定值" name="BlkVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>BlkVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>低频电压闭锁定值</Val>
							</DAI>
						</DOI>
						<DOI desc="低频减载时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>40000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>低频减载时间</Val>
							</DAI>
						</DOI>
						<DOI desc="低频减载" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>低频减载</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="低频频率滑差闭锁定值" name="RteHzVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.500000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>RteHzVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>低频频率滑差闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="低频减载电流闭锁定值" name="BlkValA">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>BlkValA</Val>
							</DAI>
							<DAI name="dU">
								<Val>低频减载电流闭锁定值</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压减载" inst="1" lnClass="PTUV" lnType="XJ_PAC8211AGZK_PROT_V01_PTUV1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="低压减载" name="NamPlt">
							<DAI name="dU">
								<Val>低压减载</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="低压减载保护动作" name="Op">
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压减载保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="低压减载电压定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>StrVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压减载电压定值</Val>
							</DAI>
						</DOI>
						<DOI desc="低压减载时间" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>40000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="d">
								<Val>OpDlTmms</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压减载时间</Val>
							</DAI>
						</DOI>
						<DOI desc="低压减载电流闭锁定值" name="BlkVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>BlkVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压减载电流闭锁定值</Val>
							</DAI>
						</DOI>
						<DOI desc="低压减载" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压减载</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="电压变化率闭锁定值" name="RteUBlkVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>RteUBlkVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>电压变化率闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="电压变化率解锁定值" name="RteUUnBlkVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>500.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>RteUUnBlkVal</Val>
							</DAI>
							<DAI name="dU">
								<Val>电压变化率解锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零序过流告警" inst="1" lnClass="PTOC" lnType="XJ_PAC8211AGZK_PROT_V01_AlmZerPTOC1" prefix="AlmZer">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流告警" name="NamPlt">
							<DAI name="dU">
								<Val>零序过流告警</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="Op描述" name="Op">
							<DAI name="dU">
								<Val>Op描述</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流告警" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="重合闸检线压" inst="1" lnClass="RSYN" lnType="XJ_PAC8211AGZK_PROT_V01_RecRSYN1" prefix="Rec">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="重合闸检线压" name="NamPlt">
							<DAI name="dU">
								<Val>重合闸检线压</Val>
							</DAI>
						</DOI>
						<DOI desc="Rel描述" name="Rel">
							<DAI name="dU">
								<Val>Rel描述</Val>
							</DAI>
						</DOI>
						<DOI desc="重合闸检线无压母有压" name="DeaLinLivB">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>DeaLinLivB</Val>
							</DAI>
							<DAI name="dU">
								<Val>重合闸检线无压母有压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="重合闸检线有压母无压" name="DeaBusLivL">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>DeaBusLivL</Val>
							</DAI>
							<DAI name="dU">
								<Val>重合闸检线有压母无压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="重合闸检线无压母无压" name="DeaBusDeaL">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>DeaBusDeaL</Val>
							</DAI>
							<DAI name="dU">
								<Val>重合闸检线无压母无压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="闭锁简易母线保护" inst="1" lnClass="PTOC" lnType="XJ_PAC8211AGZK_PROT_V01_JYMXPTOC1" prefix="JYMX">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁简易母线保护" name="NamPlt">
							<DAI name="dU">
								<Val>闭锁简易母线保护</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁简易母线保护" name="Op">
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁简易母线保护</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁简易母线保护" name="Enable">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁简易母线保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母线PT" inst="1" lnClass="TVTR" lnType="XJ_PAC8211AGZK_PROT_V01_TVTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="母线PT" name="NamPlt">
							<DAI name="dU">
								<Val>母线PT</Val>
							</DAI>
						</DOI>
						<DOI desc="Vol描述" name="Vol">
							<DAI name="dU">
								<Val>Vol描述</Val>
							</DAI>
						</DOI>
						<DOI desc="PT一次值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>75.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>VRtg</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线自检" name="PTFChkEna">
							<DAI name="setVal"/>
							<DAI name="d">
								<Val>PTFChkEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线自检</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护CT" inst="1" lnClass="TCTR" lnType="XJ_PAC8211AGZK_PROT_V01_ProTCTR1" prefix="Pro">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护CT" name="NamPlt">
							<DAI name="dU">
								<Val>保护CT</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="保护CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>ARtg</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="保护CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>ARtgSnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零序CT" inst="1" lnClass="TCTR" lnType="XJ_PAC8211AGZK_PROT_V01_ZerTCTR1" prefix="Zer">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT" name="NamPlt">
							<DAI name="dU">
								<Val>零序CT</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>ARtg</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>ARtgSnd</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="闭锁简易母线" inst="1" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_JYMX_GGIO" prefix="JYMX">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁简易母线" name="NamPlt">
							<DAI name="dU">
								<Val>闭锁简易母线</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁简易母线保护软压板" name="SPCSO">
							<DAI name="stVal" sAddr="RYB7:B01.SJP8.SDout-1.RLT01040008"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>SPCSO</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁简易母线保护软压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护硬压板" inst="2" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_Sta_GGIO" prefix="Sta">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护硬压板" name="NamPlt">
							<DAI name="dU">
								<Val>保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="保护远方操作硬压板" name="Ind1">
							<DAI name="d">
								<Val>RemOpBiEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护远方操作硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="低频减载硬压板" name="Ind2">
							<DAI name="d">
								<Val>PTUFBiEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>低频减载硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="低压减载硬压板" name="Ind3">
							<DAI name="d">
								<Val>PTUVBiEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压减载硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="检修状态硬压板" name="Ind4">
							<DAI name="d">
								<Val>DevMantBiEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>检修状态硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="弹簧未储能开入" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>SprEnBi</Val>
							</DAI>
							<DAI name="dU">
								<Val>弹簧未储能开入</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸位置" name="Ind7">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>TzPos</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="合闸位置" name="Ind8">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>HzPos</Val>
							</DAI>
							<DAI name="dU">
								<Val>合闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="合后位置" name="Ind9">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>HHPos</Val>
							</DAI>
							<DAI name="dU">
								<Val>合后位置</Val>
							</DAI>
						</DOI>
						<DOI desc="重合闸充电完成" name="Ind10">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>RecCharged</Val>
							</DAI>
							<DAI name="dU">
								<Val>重合闸充电完成</Val>
							</DAI>
						</DOI>
						<DOI desc="停用/闭锁重合闸" name="Ind12">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>BlkRecBi</Val>
							</DAI>
							<DAI name="dU">
								<Val>停用/闭锁重合闸</Val>
							</DAI>
						</DOI>
						<DOI desc="信号复归" name="Ind13">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>SigRst</Val>
							</DAI>
							<DAI name="dU">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE检修不一致" name="Ind14">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>GOTestDis</Val>
							</DAI>
							<DAI name="dU">
								<Val>GOOSE检修不一致</Val>
							</DAI>
						</DOI>
						<DOI desc="永跳开入" name="Ind15">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>永跳开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信息" inst="2" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_Alm_GGIO" prefix="Alm">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="告警信息" name="NamPlt">
							<DAI name="dU">
								<Val>告警信息</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>PTBrk</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="同期电压异常" name="Alm2">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>RsynVAbn</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期电压异常</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线" name="Alm3">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>CTBrk</Val>
							</DAI>
							<DAI name="dU">
								<Val>CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="TWJ异常" name="Alm4">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>TWJAbn</Val>
							</DAI>
							<DAI name="dU">
								<Val>TWJ异常</Val>
							</DAI>
						</DOI>
						<DOI desc="控制回路断线" name="Alm5">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>OpSchBrk</Val>
							</DAI>
							<DAI name="dU">
								<Val>控制回路断线</Val>
							</DAI>
						</DOI>
						<DOI desc="过负荷告警" name="Alm6">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>OvlAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>过负荷告警</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流告警" name="Alm7">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>ZerAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流告警</Val>
							</DAI>
						</DOI>
						<DOI desc="弹簧未储能告警" name="Alm8">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>SprEnAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>弹簧未储能告警</Val>
							</DAI>
						</DOI>
						<DOI desc="PT反序" name="Alm10">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>PT反序</Val>
							</DAI>
						</DOI>
						<DOI desc="CT反序" name="Alm11">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>CT反序</Val>
							</DAI>
						</DOI>
						<DOI desc="事故总信号" name="Alm12">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>事故总信号</Val>
							</DAI>
						</DOI>
						<DOI desc="预告总信号" name="Alm13">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>预告总信号</Val>
							</DAI>
						</DOI>
						<DOI desc="对时异常" name="Alm14">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>TmSynAlm</Val>
							</DAI>
							<DAI name="dU">
								<Val>对时异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="其他保护动作" inst="1" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_Opro_GGIO" prefix="Opro">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="其他保护动作" name="NamPlt">
							<DAI name="dU">
								<Val>其他保护动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能投退" inst="4" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_Sta_GGIO" prefix="Sta">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护功能投退" name="NamPlt">
							<DAI name="dU">
								<Val>保护功能投退</Val>
							</DAI>
						</DOI>
						<DOI desc="低频减载投入" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>PTUFFunEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>低频减载投入</Val>
							</DAI>
						</DOI>
						<DOI desc="低压减载投入" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>PTUVFunEna</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压减载投入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能状态" inst="5" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_Sta_GGIO" prefix="Sta">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护功能状态" name="NamPlt">
							<DAI name="dU">
								<Val>保护功能状态</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅰ段有效" name="Ind1">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>PhPVOC1Valid</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅱ段有效" name="Ind2">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>PhPVOC2Valid</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="过流Ⅲ段有效" name="Ind3">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>PhPVOC3Valid</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流Ⅲ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="过流加速段有效" name="Ind4">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>AccValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>过流加速段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅰ段有效" name="Ind5">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>Zer1Valid</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅱ段有效" name="Ind6">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>Zer2Valid</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流加速段有效" name="Ind7">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>AccZerValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流加速段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="低频减载保护有效" name="Ind8">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>PTUFValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>低频减载保护有效</Val>
							</DAI>
						</DOI>
						<DOI desc="低压减载保护有效" name="Ind9">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>PTUVValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压减载保护有效</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线过流有效" name="Ind10">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>PTBrkValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线过流有效</Val>
							</DAI>
						</DOI>
						<DOI desc="重合闸有效" name="Ind11">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>RecValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>重合闸有效</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁简易母线" name="Ind12">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>JYMXValid</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁简易母线</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能闭锁" inst="3" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_Alm_GGIO" prefix="Alm">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护功能闭锁" name="NamPlt">
							<DAI name="dU">
								<Val>保护功能闭锁</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁过流保护" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>BlkPhPTOC</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁过流保护</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁零序过流保护" name="Alm2">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>BlkZerPTOC</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁零序过流保护</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁减载保护" name="Alm3">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>BlkLoadSHd</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁减载保护</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合闸" name="Alm4">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>BlkRec</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护动作" inst="1" lnClass="PTRC" lnType="XJ_PAC8211AGZK_V01_PTRC" prefix="BHTZ">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护动作" name="NamPlt">
							<DAI name="dU">
								<Val>保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="Tr描述" name="Tr">
							<DAI name="dU">
								<Val>Tr描述</Val>
							</DAI>
						</DOI>
						<DOI desc="保护动作" name="Op">
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="保护启动" name="Str">
							<DAI name="d">
								<Val>Str</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE跳闸动作" inst="1" lnClass="GAPC" lnType="XJ_PAC8211AGZK_PROT_V01_GAPC1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE跳闸动作" name="NamPlt">
							<DAI name="dU">
								<Val>GOOSE跳闸动作</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE跳闸动作" name="Op">
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>GOOSE跳闸动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE合闸动作" inst="2" lnClass="GAPC" lnType="XJ_PAC8211AGZK_PROT_V01_GAPC1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE合闸动作" name="NamPlt">
							<DAI name="dU">
								<Val>GOOSE合闸动作</Val>
							</DAI>
						</DOI>
						<DOI desc="Str描述" name="Str">
							<DAI name="dU">
								<Val>Str描述</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE合闸动作" name="Op">
							<DAI name="d">
								<Val>Op</Val>
							</DAI>
							<DAI name="dU">
								<Val>GOOSE合闸动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护开入" inst="3" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_Sta_GGIO" prefix="Sta">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护开入" name="NamPlt">
							<DAI name="dU">
								<Val>保护开入</Val>
							</DAI>
						</DOI>
						<DOI desc="永跳1" name="Ind1">
							<DAI name="stVal" sAddr="FSP17:B01.FCK29.SDin0.RLT010F0033"/>
							<DAI name="d">
								<Val>GoFixTrip1</Val>
							</DAI>
							<DAI name="dU">
								<Val>永跳1</Val>
							</DAI>
						</DOI>
						<DOI desc="永跳2" name="Ind2">
							<DAI name="stVal" sAddr="FSP18:B01.FCK30.SDin1.RLT010F0034"/>
							<DAI name="d">
								<Val>GoFixTrip2</Val>
							</DAI>
							<DAI name="dU">
								<Val>永跳2</Val>
							</DAI>
						</DOI>
						<DOI desc="永跳3" name="Ind3">
							<DAI name="stVal" sAddr="FSP19:B01.FCK31.SDin2.RLT010F0035"/>
							<DAI name="d">
								<Val>GoFixTrip3</Val>
							</DAI>
							<DAI name="dU">
								<Val>永跳3</Val>
							</DAI>
						</DOI>
						<DOI desc="永跳4" name="Ind4">
							<DAI name="stVal" sAddr="FSP20:B01.FCK32.SDin3.RLT010F0036"/>
							<DAI name="d">
								<Val>GoFixTrip4</Val>
							</DAI>
							<DAI name="dU">
								<Val>永跳4</Val>
							</DAI>
						</DOI>
						<DOI desc="永跳5" name="Ind5">
							<DAI name="stVal" sAddr="FSP21:B01.FCK33.SDin4.RLT010F0037"/>
							<DAI name="d">
								<Val>GoFixTrip5</Val>
							</DAI>
							<DAI name="dU">
								<Val>永跳5</Val>
							</DAI>
						</DOI>
						<DOI desc="永跳6" name="Ind6">
							<DAI name="stVal" sAddr="FSP22:B01.FCK34.SDin5.RLT010F0038"/>
							<DAI name="d">
								<Val>GoFixTrip6</Val>
							</DAI>
							<DAI name="dU">
								<Val>永跳6</Val>
							</DAI>
						</DOI>
						<DOI desc="永跳7" name="Ind7">
							<DAI name="stVal" sAddr="FSP23:B01.FCK35.SDin6.RLT010F0039"/>
							<DAI name="d">
								<Val>GoFixTrip7</Val>
							</DAI>
							<DAI name="dU">
								<Val>永跳7</Val>
							</DAI>
						</DOI>
						<DOI desc="永跳8" name="Ind8">
							<DAI name="stVal" sAddr="FSP24:B01.FCK36.SDin7.RLT010F003A"/>
							<DAI name="d">
								<Val>GoFixTrip8</Val>
							</DAI>
							<DAI name="dU">
								<Val>永跳8</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸1" name="Ind9">
							<DAI name="stVal" sAddr="FSP25:B01.FCK37.SDin8.RLT010F003B"/>
							<DAI name="d">
								<Val>GoProCls1</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护合闸1</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸2" name="Ind10">
							<DAI name="stVal" sAddr="FSP26:B01.FCK38.SDin9.RLT010F003C"/>
							<DAI name="d">
								<Val>GoProCls2</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护合闸2</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸3" name="Ind11">
							<DAI name="stVal" sAddr="FSP27:B01.FCK39.SDin10.RLT010F003D"/>
							<DAI name="d">
								<Val>GoProCls3</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护合闸3</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸4" name="Ind12">
							<DAI name="stVal" sAddr="FSP28:B01.FCK40.SDin11.RLT010F003E"/>
							<DAI name="d">
								<Val>GoProCls4</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护合闸4</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸5" name="Ind13">
							<DAI name="stVal" sAddr="FSP29:B01.FCK41.SDin12.RLT010F003F"/>
							<DAI name="d">
								<Val>GoProCls5</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护合闸5</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸6" name="Ind14">
							<DAI name="stVal" sAddr="FSP30:B01.FCK42.SDin13.RLT010F0040"/>
							<DAI name="d">
								<Val>GoProCls6</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护合闸6</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护三量测量" inst="1" lnClass="MMXU" lnType="XJ_PAC8211AGZK_PROT_V01_ProMMXU1" prefix="Pro">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护三量测量" name="NamPlt">
							<DAI name="dU">
								<Val>保护三量测量</Val>
							</DAI>
						</DOI>
						<DOI desc="保护三相线电压" name="PPV">
							<SDI desc="保护AB线电压" name="phsAB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC44:B01.Run45.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsAB</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护AB线电压</Val>
								</DAI>
							</SDI>
							<SDI desc="保护BC线电压" name="phsBC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC45:B01.Run46.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsBC</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护BC线电压</Val>
								</DAI>
							</SDI>
							<SDI desc="保护CA线电压" name="phsCA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC46:B01.Run47.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsCA</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护CA线电压</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Vab</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护三相线电压</Val>
							</DAI>
						</DOI>
						<DOI desc="保护三相相电压" name="PhV">
							<SDI desc="保护电压A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC41:B01.Run42.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsA</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护电压A相</Val>
								</DAI>
							</SDI>
							<SDI desc="保护电压B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC42:B01.Run43.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsB</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护电压B相</Val>
								</DAI>
							</SDI>
							<SDI desc="保护电压C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC43:B01.Run44.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="d">
									<Val>PhV.phsC</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护电压C相</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Va</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护三相相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="保护三相相电流" name="A">
							<SDI desc="保护电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC36:B01.Run37.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsA</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="保护电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC37:B01.Run38.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsB</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="保护电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC38:B01.Run39.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="d">
									<Val>A.phsC</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护电流C相</Val>
								</DAI>
							</SDI>
							<SDI desc="自产零序电流" name="res">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="PYC39:B01.Run40.CDin-1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="d">
									<Val>A.res</Val>
								</DAI>
								<DAI name="dU">
									<Val>自产零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护三相相电流</Val>
							</DAI>
						</DOI>
						<DOI desc="同期电压" name="SynV">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC47:B01.Run48.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="d">
								<Val>SynV</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护单量测量" inst="1" lnClass="MMXN" lnType="XJ_PAC8211AGZK_PROT_V01_ProMMXN1" prefix="Pro">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="保护单量测量" name="NamPlt">
							<DAI name="dU">
								<Val>保护单量测量</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电流" name="Amp">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC40:B01.Run41.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="d">
								<Val>Amp</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障量值" inst="1" lnClass="MMXN" lnType="XJ_PAC8211AGZK_PROT_V01_MMXN1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="故障量值" name="NamPlt">
							<DAI name="dU">
								<Val>故障量值</Val>
							</DAI>
						</DOI>
						<DOI desc="保护电流A相" name="Amp1">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC55:B01.Run56.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护电流A相</Val>
							</DAI>
						</DOI>
						<DOI desc="保护电流B相" name="Amp2">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC56:B01.Run57.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护电流B相</Val>
							</DAI>
						</DOI>
						<DOI desc="保护电流C相" name="Amp3">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC57:B01.Run58.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护电流C相</Val>
							</DAI>
						</DOI>
						<DOI desc="自产零序电流" name="Amp4">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC58:B01.Run59.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>自产零序电流</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电流" name="Amp5">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC59:B01.Run60.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序电流</Val>
							</DAI>
						</DOI>
						<DOI desc="保护AB线电压" name="Vol1">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC60:B01.Run61.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护AB线电压</Val>
							</DAI>
						</DOI>
						<DOI desc="保护BC线电压" name="Vol2">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC61:B01.Run62.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护BC线电压</Val>
							</DAI>
						</DOI>
						<DOI desc="保护CA线电压" name="Vol3">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC62:B01.Run63.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护CA线电压</Val>
							</DAI>
						</DOI>
						<DOI desc="系统频率" name="Hz1">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC63:B01.Run64.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>系统频率</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="测量" inst="MEAS">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC8211AGZK_MEAS_V01_LLN0">
						<DataSet desc="装置参数" name="dsParameter">
							<FCDA doName="StrVal1" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="StrVal2" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="StrVal3" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="StrVal4" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="StrVal5" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="StrVal6" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="OpDlTmms" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="Enable" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="VRtg" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="2" prefix=""/>
							<FCDA doName="VRtgSnd" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="2" prefix=""/>
							<FCDA doName="VRtg" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="3" prefix=""/>
							<FCDA doName="VRtgSnd" fc="SP" ldInst="MEAS" lnClass="TVTR" lnInst="3" prefix=""/>
							<FCDA doName="ARtg" fc="SP" ldInst="MEAS" lnClass="TCTR" lnInst="1" prefix=""/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="MEAS" lnClass="TCTR" lnInst="1" prefix=""/>
							<FCDA doName="OpExTmms" fc="SP" ldInst="MEAS" lnClass="LLN0" prefix=""/>
						</DataSet>
						<DataSet desc="软压板" name="dsRelayEna">
							<FCDA doName="FuncEna1" fc="ST" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna2" fc="ST" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna3" fc="ST" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna4" fc="ST" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna5" fc="ST" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna6" fc="ST" ldInst="MEAS" lnClass="LLN0" prefix=""/>
						</DataSet>
						<DataSet desc="日志记录" name="dsLog">
							<FCDA doName="FuncEna1" fc="ST" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna2" fc="ST" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna3" fc="ST" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna4" fc="ST" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna5" fc="ST" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="FuncEna6" fc="ST" ldInst="MEAS" lnClass="LLN0" prefix=""/>
							<FCDA doName="Alm2" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="Alm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="Alm"/>
							<FCDA doName="Alm1" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="Alm"/>
							<FCDA doName="Alm11" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="Alm"/>
							<FCDA doName="Alm12" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="Alm"/>
						</DataSet>
						<DataSet desc="告警信号" name="dsWarning">
							<FCDA doName="Alm2" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="Alm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="Alm"/>
							<FCDA doName="Alm1" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="Alm"/>
							<FCDA doName="Alm11" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="Alm"/>
							<FCDA doName="Alm12" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="Alm"/>
						</DataSet>
						<DataSet desc="电能" name="dsEnergy">
							<FCDA doName="FwdWh" fc="ST" ldInst="MEAS" lnClass="MMTR" lnInst="1" prefix=""/>
							<FCDA doName="BwdWh" fc="ST" ldInst="MEAS" lnClass="MMTR" lnInst="1" prefix=""/>
							<FCDA doName="FwdVAh" fc="ST" ldInst="MEAS" lnClass="MMTR" lnInst="1" prefix=""/>
							<FCDA doName="BwdVAh" fc="ST" ldInst="MEAS" lnClass="MMTR" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="遥测" name="dsAin">
							<FCDA doName="A.phsA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="A.phsB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="A.phsC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PhV.phsA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PPV.phsAB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PPV.phsBC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="PPV.phsCA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="Vol" fc="MX" ldInst="MEAS" lnClass="MMXN" lnInst="1" prefix="Rsyn"/>
							<FCDA doName="TotW" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="TotVAr" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="TotVA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="TotPF" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="Hz" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix=""/>
							<FCDA doName="Hz" fc="MX" ldInst="MEAS" lnClass="MMXN" lnInst="1" prefix="Rsyn"/>
							<FCDA doName="Amp1" fc="MX" ldInst="MEAS" lnClass="MMXN" lnInst="1" prefix=""/>
							<FCDA doName="Amp2" fc="MX" ldInst="MEAS" lnClass="MMXN" lnInst="1" prefix=""/>
							<FCDA doName="Amp3" fc="MX" ldInst="MEAS" lnClass="MMXN" lnInst="1" prefix=""/>
							<FCDA doName="Amp4" fc="MX" ldInst="MEAS" lnClass="MMXN" lnInst="1" prefix=""/>
							<FCDA doName="Vol1" fc="MX" ldInst="MEAS" lnClass="MMXN" lnInst="1" prefix=""/>
							<FCDA doName="Vol2" fc="MX" ldInst="MEAS" lnClass="MMXN" lnInst="1" prefix=""/>
							<FCDA doName="Vol3" fc="MX" ldInst="MEAS" lnClass="MMXN" lnInst="1" prefix=""/>
							<FCDA doName="Vol4" fc="MX" ldInst="MEAS" lnClass="MMXN" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="GOOSE浮点发送" name="dsGOOSE">
							<FCDA daName="mag.f" doName="AnIn1" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="Go"/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayEna" desc="软压板" intgPd="0" name="brcbRelayEna" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsWarning" desc="告警信号" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="dsEnergy" desc="电能" intgPd="300000" name="urcbEnergy" rptID="NULL">
							<TrgOps dchg="false" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="dsAin" desc="遥测" intgPd="10000" name="urcbAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl datSet="dsLog" desc="日志控制块" intgPd="0" logName="MEAS" name="Log">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线告警压板" name="FuncEna1">
							<DAI name="stVal" sAddr="RYB8:B01.SJP9.SDout-1.RLT01040009"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>CT断线告警压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="解除闭锁软压板" name="FuncEna2">
							<DAI name="stVal" sAddr="RYB9:B01.SJP10.SDout-1.RLT0104000A"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>解除闭锁软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="检无压软压板" name="FuncEna3">
							<DAI name="stVal" sAddr="RYB10:B01.SJP11.SDout-1.RLT0104000B"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>检无压软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="无检定软压板" name="FuncEna4">
							<DAI name="stVal" sAddr="RYB11:B01.SJP12.SDout-1.RLT0104000C"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>无检定软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="检同期软压板" name="FuncEna5">
							<DAI name="stVal" sAddr="RYB12:B01.SJP13.SDout-1.RLT0104000D"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>检同期软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="同期解闭锁软压板" name="FuncEna6">
							<DAI name="stVal" sAddr="RYB13:B01.SJP14.SDout-1.RLT0104000E"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期解闭锁软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="电流电压变化死区" name="StrVal1">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>电流电压变化死区</Val>
							</DAI>
						</DOI>
						<DOI desc="电流电压归零死区" name="StrVal2">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>电流电压归零死区</Val>
							</DAI>
						</DOI>
						<DOI desc="功率变化死区" name="StrVal3">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>功率变化死区</Val>
							</DAI>
						</DOI>
						<DOI desc="功率归零死区" name="StrVal4">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>功率归零死区</Val>
							</DAI>
						</DOI>
						<DOI desc="功率因数变化死区" name="StrVal5">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>功率因数变化死区</Val>
							</DAI>
						</DOI>
						<DOI desc="频率变化死区" name="StrVal6">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>频率变化死区</Val>
							</DAI>
						</DOI>
						<DOI desc="接地试跳重合延时" name="OpDlTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地试跳重合延时</Val>
							</DAI>
						</DOI>
						<DOI desc="接地试跳判别3U0" name="Enable">
							<DAI name="setVal"/>
							<DAI name="dU">
								<Val>接地试跳判别3U0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="遥控选择执行超时时间" name="OpExTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>30</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>120</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥控选择执行超时时间</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<GSEControl appID="E1Q1SB40MEAS/LLN0.gocb0" confRev="1" datSet="dsGOOSE" desc="GOOSE发送" name="gocb0" type="GOOSE"/>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC8211AGZK_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>1.00</Val>
							</DAI>
							<DAI name="swRev">
								<Val>2.00</Val>
							</DAI>
							<DAI name="swDate">
								<Val>2022.03.16</Val>
							</DAI>
							<DAI name="swRevCrc">
								<Val>30B8</Val>
							</DAI>
							<DAI name="adSwRev">
								<Val>2.10</Val>
							</DAI>
							<DAI name="adSwDate">
								<Val>2022.03.16</Val>
							</DAI>
							<DAI name="adSwRevCrc">
								<Val>30B8</Val>
							</DAI>
							<DAI name="serNum">
								<Val>00000001</Val>
							</DAI>
							<DAI name="model">
								<Val>PAC-8211A-GZK</Val>
							</DAI>
							<DAI name="location">
								<Val/>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="测量PT" inst="2" lnClass="TVTR" lnType="XJ_PAC8211AGZK_MEAS_V01_TVTR2" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="测量PT" name="NamPlt">
							<DAI name="dU">
								<Val>测量PT</Val>
							</DAI>
						</DOI>
						<DOI desc="Vol描述" name="Vol">
							<DAI name="dU">
								<Val>Vol描述</Val>
							</DAI>
						</DOI>
						<DOI desc="PT额定一次值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="PT额定二次值" name="VRtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="抽取PT" inst="3" lnClass="TVTR" lnType="XJ_PAC8211AGZK_MEAS_V01_TVTR2" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="抽取PT" name="NamPlt">
							<DAI name="dU">
								<Val>抽取PT</Val>
							</DAI>
						</DOI>
						<DOI desc="Vol描述" name="Vol">
							<DAI name="dU">
								<Val>Vol描述</Val>
							</DAI>
						</DOI>
						<DOI desc="同期侧PT额定一次值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1000.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>同期侧PT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="同期侧PT额定二次值" name="VRtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>同期侧PT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="测量CT" inst="1" lnClass="TCTR" lnType="XJ_PAC8211AGZK_MEAS_V01_TCTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="测量CT" name="NamPlt">
							<DAI name="dU">
								<Val>测量CT</Val>
							</DAI>
						</DOI>
						<DOI desc="Amp描述" name="Amp">
							<DAI name="dU">
								<Val>Amp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="测量CT额定一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1.000000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>测量CT额定一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="测量CT额定二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>测量CT额定二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="测控告警" inst="4" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_Alm_GGIO" prefix="Alm">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="测控告警" name="NamPlt">
							<DAI name="dU">
								<Val>测控告警</Val>
							</DAI>
						</DOI>
						<DOI desc="测量CT断线" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>测量CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="接地试跳动作" name="Alm2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>接地试跳动作</Val>
							</DAI>
						</DOI>
						<DOI desc="接地试跳重合动作" name="Alm3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>接地试跳重合动作</Val>
							</DAI>
						</DOI>
						<DOI desc="同期一般遥控压板整定错误" name="Alm11">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>同期一般遥控压板整定错误</Val>
							</DAI>
						</DOI>
						<DOI desc="遥控选择执行超时" name="Alm12">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>遥控选择执行超时</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="积分电度" inst="1" lnClass="MMTR" lnType="XJ_PAC8211AGZK_MEAS_V01_MMTR1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="积分电度" name="NamPlt">
							<DAI name="dU">
								<Val>积分电度</Val>
							</DAI>
						</DOI>
						<DOI desc="正向有功电度" name="FwdWh">
							<DAI name="pulsQty">
								<Val>1.0</Val>
							</DAI>
							<DAI name="frEna">
								<Val>0</Val>
							</DAI>
							<DAI name="strTm">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>正向有功电度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>XJGC MODEL:2013</Val>
							</DAI>
						</DOI>
						<DOI desc="反向有功电度" name="BwdWh">
							<DAI name="pulsQty">
								<Val>1.0</Val>
							</DAI>
							<DAI name="frEna">
								<Val>0</Val>
							</DAI>
							<DAI name="strTm">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>反向有功电度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>XJGC MODEL:2013</Val>
							</DAI>
						</DOI>
						<DOI desc="正向无功电度" name="FwdVAh">
							<DAI name="pulsQty">
								<Val>1.0</Val>
							</DAI>
							<DAI name="frEna">
								<Val>0</Val>
							</DAI>
							<DAI name="strTm">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>正向无功电度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>XJGC MODEL:2013</Val>
							</DAI>
						</DOI>
						<DOI desc="反向无功电度" name="BwdVAh">
							<DAI name="pulsQty">
								<Val>1.0</Val>
							</DAI>
							<DAI name="frEna">
								<Val>0</Val>
							</DAI>
							<DAI name="strTm">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>反向无功电度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>XJGC MODEL:2013</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="功率点测量" inst="1" lnClass="MMXU" lnType="XJ_PAC8211AGZK_MEAS_V01_MMXU1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="功率点测量" name="NamPlt">
							<DAI name="dU">
								<Val>功率点测量</Val>
							</DAI>
						</DOI>
						<DOI desc="有功功率" name="TotW">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC94:B01.Run94.CDin1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>有功功率</Val>
							</DAI>
						</DOI>
						<DOI desc="无功功率" name="TotVAr">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC95:B01.Run95.CDin1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>无功功率</Val>
							</DAI>
						</DOI>
						<DOI desc="视在功率" name="TotVA">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC96:B01.Run96.CDin1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>视在功率</Val>
							</DAI>
						</DOI>
						<DOI desc="功率因数" name="TotPF">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC97:B01.Run97.CDin1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>功率因数</Val>
							</DAI>
						</DOI>
						<DOI desc="系统频率" name="Hz">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC98:B01.Run98.CDin1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>系统频率</Val>
							</DAI>
						</DOI>
						<DOI desc="测量三相线电压" name="PPV">
							<SDI desc="测量AB线电压" name="phsAB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC90:B01.Run91.CDin1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="dU">
									<Val>测量AB线电压</Val>
								</DAI>
							</SDI>
							<SDI desc="测量BC线电压" name="phsBC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC91:B01.Run92.CDin1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="dU">
									<Val>测量BC线电压</Val>
								</DAI>
							</SDI>
							<SDI desc="测量CA线电压" name="phsCA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC92:B01.Run93.CDin1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="dU">
									<Val>测量CA线电压</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Vab</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量三相线电压</Val>
							</DAI>
						</DOI>
						<DOI desc="测量三相相电压" name="PhV">
							<SDI desc="测量A相电压" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC87:B01.Run88.CDin1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="dU">
									<Val>测量A相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="测量B相电压" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC88:B01.Run89.CDin1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="dU">
									<Val>测量B相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="测量C相电压" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC89:B01.Run90.CDin1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="dU">
									<Val>测量C相电压</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Va</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量三相相电压</Val>
							</DAI>
						</DOI>
						<DOI desc="测量三相相电流" name="A">
							<SDI desc="测量A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC84:B01.Run85.CDin1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="dU">
									<Val>测量A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="测量B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC85:B01.Run86.CDin1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="dU">
									<Val>测量B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="测量C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="FYC86:B01.Run87.CDin1.RLT00000000"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier"/>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>0</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>0.000000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="angSVC">
									<DAI name="scaleFactor">
										<Val>1.000000</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<DAI name="angRef">
									<Val>V</Val>
								</DAI>
								<DAI name="smpRate">
									<Val>1600</Val>
								</DAI>
								<DAI name="dU">
									<Val>测量C相电流</Val>
								</DAI>
							</SDI>
							<DAI name="angRef">
								<Val>Aa</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量三相相电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="抽取测量" inst="1" lnClass="MMXN" lnType="XJ_PAC8211AGZK_MEAS_V01_RsynMMXN1" prefix="Rsyn">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="抽取测量" name="NamPlt">
							<DAI name="dU">
								<Val>抽取测量</Val>
							</DAI>
						</DOI>
						<DOI desc="同期电压" name="Vol">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC93:B01.Run99.CDin1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期电压</Val>
							</DAI>
						</DOI>
						<DOI desc="同期电压频率" name="Hz">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC99:B01.Run100.CDin1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期电压频率</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="选线数据测量" inst="1" lnClass="MMXN" lnType="XJ_PAC8211AGZK_MEAS_V01_MMXN1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="选线数据测量" name="NamPlt">
							<DAI name="dU">
								<Val>选线数据测量</Val>
							</DAI>
						</DOI>
						<DOI desc="3I0实部" name="Amp1">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC100:B01.Run101.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>3I0实部</Val>
							</DAI>
						</DOI>
						<DOI desc="3I0虚部" name="Amp2">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC101:B01.Run102.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>3I0虚部</Val>
							</DAI>
						</DOI>
						<DOI desc="3I0五次谐波实部" name="Amp3">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC102:B01.Run103.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>3I0五次谐波实部</Val>
							</DAI>
						</DOI>
						<DOI desc="3I0五次谐波虚部" name="Amp4">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC103:B01.Run104.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>3I0五次谐波虚部</Val>
							</DAI>
						</DOI>
						<DOI desc="3U0实部" name="Vol1">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC104:B01.Run105.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>3U0实部</Val>
							</DAI>
						</DOI>
						<DOI desc="3U0虚部" name="Vol2">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC105:B01.Run106.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>3U0虚部</Val>
							</DAI>
						</DOI>
						<DOI desc="3U0五次谐波实部" name="Vol3">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC106:B01.Run107.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>3U0五次谐波实部</Val>
							</DAI>
						</DOI>
						<DOI desc="3U0五次谐波虚部" name="Vol4">
							<SDI name="mag">
								<DAI name="f" sAddr="FYC107:B01.Run108.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="dU">
								<Val>3U0五次谐波虚部</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="互锁浮点开出" inst="1" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_Go_GGIO" prefix="Go">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点开出" name="NamPlt">
							<DAI name="dU">
								<Val>互锁浮点开出</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点备用输出" name="AnIn1">
							<SDI name="mag">
								<DAI name="f" sAddr="SOF17:B01.SOUT18.FDout1.RLT00000000"/>
							</SDI>
							<DAI name="dU">
								<Val>互锁浮点备用输出</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="控制" inst="CTRL">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC8211AGZK_CTRL_V01_LLN0">
						<DataSet desc="装置参数" name="dsParameter">
							<FCDA doName="Phase" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="LinVRtgSnd" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="SynVRtgSnd" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="LivVal" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="DeaVal" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="RteHz" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="DifHz" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="DifV" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="DifAng" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="BkrTmms" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="AngOfs" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="PTFBlkEna" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
							<FCDA doName="SynRsTmms" fc="SP" ldInst="CTRL" lnClass="LLN0" prefix=""/>
						</DataSet>
						<DataSet desc="告警信号" name="dsWarning">
							<FCDA doName="Alm1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="5" prefix="Alm"/>
							<FCDA doName="Alm2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="5" prefix="Alm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="5" prefix="Alm"/>
							<FCDA doName="Alm4" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="5" prefix="Alm"/>
							<FCDA doName="Alm6" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="5" prefix="Alm"/>
							<FCDA doName="Alm5" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="5" prefix="Alm"/>
							<FCDA doName="Alm7" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="5" prefix="Alm"/>
							<FCDA doName="Alm8" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="5" prefix="Alm"/>
							<FCDA doName="Alm9" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="5" prefix="Alm"/>
							<FCDA doName="Alm10" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="5" prefix="Alm"/>
						</DataSet>
						<DataSet desc="日志记录" name="dsLog">
							<FCDA doName="Alm1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="5" prefix="Alm"/>
							<FCDA doName="Alm2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="5" prefix="Alm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="5" prefix="Alm"/>
							<FCDA doName="Alm4" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="5" prefix="Alm"/>
							<FCDA doName="Alm6" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="5" prefix="Alm"/>
							<FCDA doName="Alm5" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="5" prefix="Alm"/>
							<FCDA doName="Alm7" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="5" prefix="Alm"/>
							<FCDA doName="Alm8" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="5" prefix="Alm"/>
							<FCDA doName="Alm9" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="5" prefix="Alm"/>
							<FCDA doName="Alm10" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="5" prefix="Alm"/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="1" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="1" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="2" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="2" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="3" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="3" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="4" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="4" prefix=""/>
						</DataSet>
						<DataSet desc="联锁状态" name="dsInterLock">
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="1" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="1" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="2" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="2" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="3" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="3" prefix=""/>
							<FCDA doName="EnaOpn" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="4" prefix=""/>
							<FCDA doName="EnaCls" fc="ST" ldInst="CTRL" lnClass="CILO" lnInst="4" prefix=""/>
						</DataSet>
						<DataSet desc="遥信" name="dsDin">
							<FCDA doName="Ind1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind4" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind5" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind6" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind7" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind8" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind9" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind10" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind11" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind12" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind13" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind14" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind15" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind16" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Ind17" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="Sta"/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XCBR" lnInst="1" prefix="CB"/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="1" prefix="QG1"/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="1" prefix="QG2"/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="XSWI" lnInst="1" prefix="QG3"/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="1" prefix="CB"/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="1" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="2" prefix=""/>
							<FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="3" prefix=""/>
						</DataSet>
						<DataSet desc="GOOSE发送" name="dsGOOSE">
							<FCDA daName="stVal" doName="SPCSO1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="2" prefix="Go"/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsWarning" desc="告警信号" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsInterLock" desc="联锁状态" intgPd="0" name="brcbInterLock" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsDin" desc="遥信" intgPd="0" name="brcbDin" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl datSet="dsLog" desc="日志控制块" intgPd="0" logName="CTRL" name="Log">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="同期抽取电压" name="Phase">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期抽取电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="测量侧额定电压" name="LinVRtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>测量侧额定电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="抽取侧额定电压" name="SynVRtgSnd">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>抽取侧额定电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="同期有压定值" name="LivVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>同期有压定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="同期无压定值" name="DeaVal">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>同期无压定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="滑差定值" name="RteHz">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>滑差定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="频差定值" name="DifHz">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>频差定值</Val>
							</DAI>
						</DOI>
						<DOI desc="压差定值" name="DifV">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>压差定值</Val>
							</DAI>
						</DOI>
						<DOI desc="角差定值" name="DifAng">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>角差定值</Val>
							</DAI>
						</DOI>
						<DOI desc="导前时间" name="BkrTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>导前时间</Val>
							</DAI>
						</DOI>
						<DOI desc="固有相角差" name="AngOfs">
							<SDI name="setMag">
								<DAI name="f"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>360.000000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.010000</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>固有相角差</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线闭锁使能" name="PTFBlkEna">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>PT断线闭锁使能</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="同期复归时间" name="SynRsTmms">
							<DAI name="setVal"/>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期复归时间</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<GSEControl appID="E1Q1SB40CTRL/LLN0.gocb0" confRev="1" datSet="dsGOOSE" desc="GOOSE发送" name="gocb0" type="GOOSE"/>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC8211AGZK_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>1.00</Val>
							</DAI>
							<DAI name="swRev">
								<Val>2.00</Val>
							</DAI>
							<DAI name="swDate">
								<Val>2022.03.16</Val>
							</DAI>
							<DAI name="swRevCrc">
								<Val>30B8</Val>
							</DAI>
							<DAI name="adSwRev">
								<Val>2.10</Val>
							</DAI>
							<DAI name="adSwDate">
								<Val>2022.03.16</Val>
							</DAI>
							<DAI name="adSwRevCrc">
								<Val>30B8</Val>
							</DAI>
							<DAI name="serNum">
								<Val>00000001</Val>
							</DAI>
							<DAI name="model">
								<Val>PAC-8211A-GZK</Val>
							</DAI>
							<DAI name="location">
								<Val/>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="同期异常" inst="5" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_Alm_GGIO" prefix="Alm">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="同期异常" name="NamPlt">
							<DAI name="dU">
								<Val>同期异常</Val>
							</DAI>
						</DOI>
						<DOI desc="手合同期开入长期存在" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>手合同期开入长期存在</Val>
							</DAI>
						</DOI>
						<DOI desc="同期无压条件不满足" name="Alm2">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>同期无压条件不满足</Val>
							</DAI>
						</DOI>
						<DOI desc="同期有压条件不满足" name="Alm3">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>同期有压条件不满足</Val>
							</DAI>
						</DOI>
						<DOI desc="同期压差不满足" name="Alm4">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>同期压差不满足</Val>
							</DAI>
						</DOI>
						<DOI desc="同期频差不满足" name="Alm5">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>同期频差不满足</Val>
							</DAI>
						</DOI>
						<DOI desc="同期角差不满足" name="Alm6">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>同期角差不满足</Val>
							</DAI>
						</DOI>
						<DOI desc="同期频率滑差不满足" name="Alm7">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>同期频率滑差不满足</Val>
							</DAI>
						</DOI>
						<DOI desc="同期PT断线闭锁" name="Alm8">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>同期PT断线闭锁</Val>
							</DAI>
						</DOI>
						<DOI desc="同期电压越限闭锁" name="Alm9">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>同期电压越限闭锁</Val>
							</DAI>
						</DOI>
						<DOI desc="同期频率越限闭锁" name="Alm10">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>同期频率越限闭锁</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="断路器操作允许" inst="1" lnClass="CILO" lnType="XJ_PAC8211AGZK_CTRL_V01_CILO1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器操作允许" name="NamPlt">
							<DAI name="dU">
								<Val>断路器操作允许</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>断路器分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>断路器合允许</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥控1操作允许" inst="2" lnClass="CILO" lnType="XJ_PAC8211AGZK_CTRL_V01_CILO1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="遥控1操作允许" name="NamPlt">
							<DAI name="dU">
								<Val>遥控1操作允许</Val>
							</DAI>
						</DOI>
						<DOI desc="遥控1分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>遥控1分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="遥控1合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>遥控1合允许</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥控2操作允许" inst="3" lnClass="CILO" lnType="XJ_PAC8211AGZK_CTRL_V01_CILO1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="遥控2操作允许" name="NamPlt">
							<DAI name="dU">
								<Val>遥控2操作允许</Val>
							</DAI>
						</DOI>
						<DOI desc="遥控2分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>遥控2分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="遥控2合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>遥控2合允许</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥控3操作允许" inst="4" lnClass="CILO" lnType="XJ_PAC8211AGZK_CTRL_V01_CILO1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="遥控3操作允许" name="NamPlt">
							<DAI name="dU">
								<Val>遥控3操作允许</Val>
							</DAI>
						</DOI>
						<DOI desc="遥控3分允许" name="EnaOpn">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>遥控3分允许</Val>
							</DAI>
						</DOI>
						<DOI desc="遥控3合允许" name="EnaCls">
							<DAI name="stVal"/>
							<DAI name="dU">
								<Val>遥控3合允许</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信开入" inst="6" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_Sta_GGIO" prefix="Sta">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入" name="NamPlt">
							<DAI name="dU">
								<Val>遥信开入</Val>
							</DAI>
						</DOI>
						<DOI desc="手合同期开入" name="Ind1">
							<DAI name="stVal" sAddr="FSP0:B01.FCK14.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>ShSynBiEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>手合同期开入</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入1" name="Ind2">
							<DAI name="stVal" sAddr="FSP1:B01.FCK15.SDin0.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI1</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入1)</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入2" name="Ind3">
							<DAI name="stVal" sAddr="FSP2:B01.FCK16.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI2</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入2)接地刀分位</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入3" name="Ind4">
							<DAI name="stVal" sAddr="FSP3:B01.FCK17.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI3</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入3)手车工作位</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入4" name="Ind5">
							<DAI name="stVal" sAddr="FSP4:B01.FCK18.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI4</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入4)手车试验位</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入5" name="Ind6">
							<DAI name="stVal" sAddr="FSP5:B01.FCK19.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI5</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入5)接地刀合位</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入6" name="Ind7">
							<DAI name="stVal" sAddr="FSP6:B01.FCK20.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI6</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入6)直流空开失电</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入7" name="Ind8">
							<DAI name="stVal" sAddr="FSP7:B01.FCK21.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI7</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入7)交流空开失电</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入8" name="Ind9">
							<DAI name="stVal" sAddr="FSP8:B01.FCK22.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI8</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入8)操控负载断线报警</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入9" name="Ind10">
							<DAI name="stVal" sAddr="FSP9:B01.FCK23.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI9</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入9)断路器分闸</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入10" name="Ind11">
							<DAI name="stVal" sAddr="FSP10:B01.FCK24.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI10</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入10)断路器合闸</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入11" name="Ind12">
							<DAI name="stVal" sAddr="FSP11:B01.FCK25.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI11</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入11)操控测温报警</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入12" name="Ind13">
							<DAI name="stVal" sAddr="FSP12:B01.FCK26.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI12</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入12)</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入13" name="Ind14">
							<DAI name="stVal" sAddr="FSP13:B01.FCK27.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI13</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入13)</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入14" name="Ind15">
							<DAI name="stVal" sAddr="FSP14:B01.FCK2391.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI14</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入14)保护跳闸投入</Val>
							</DAI>
						</DOI>
						<DOI desc="遥信开入15" name="Ind16">
							<DAI name="stVal" sAddr="FSP15:B01.FCK2390.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkKI15</Val>
							</DAI>
							<DAI name="dU">
								<Val>开入15)保护合闸投入</Val>
							</DAI>
						</DOI>
						<DOI desc="测控远方操作硬压板" name="Ind17">
							<DAI name="stVal" sAddr="FSP16:B01.FCK28.SDin-1.RLT00000000"/>
							<DAI name="d">
								<Val>CkRemOpBiEn</Val>
							</DAI>
							<DAI name="dU">
								<Val>测控远方操作硬压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="断路器位置" inst="1" lnClass="XCBR" lnType="XJ_PAC8211AGZK_CTRL_V01_CBXCBR1" prefix="CB">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器位置" name="NamPlt">
							<DAI name="dU">
								<Val>断路器位置</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器位置" name="Pos">
							<DAI name="stVal" sAddr="FDP37:B01.FCK49.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="CBOpCap描述" name="CBOpCap">
							<DAI name="dU">
								<Val>CBOpCap描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥控1位置" inst="1" lnClass="XSWI" lnType="XJ_PAC8211AGZK_CTRL_V01_QG1XSWI1" prefix="QG1">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="遥控1位置" name="NamPlt">
							<DAI name="dU">
								<Val>遥控1位置</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="遥控1位置" name="Pos">
							<DAI name="stVal" sAddr="FDP38:B01.FCK2394.SDin-1.RLT00000000,SDin0.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥控1位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwOpCap描述" name="SwOpCap">
							<DAI name="dU">
								<Val>SwOpCap描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥控2位置" inst="1" lnClass="XSWI" lnType="XJ_PAC8211AGZK_CTRL_V01_QG2XSWI1" prefix="QG2">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="遥控2位置" name="NamPlt">
							<DAI name="dU">
								<Val>遥控2位置</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="遥控2位置" name="Pos">
							<DAI name="stVal" sAddr="FDP39:B01.FCK2393.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥控2位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwOpCap描述" name="SwOpCap">
							<DAI name="dU">
								<Val>SwOpCap描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥控3位置" inst="1" lnClass="XSWI" lnType="XJ_PAC8211AGZK_CTRL_V01_QG3XSWI1" prefix="QG3">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="遥控3位置" name="NamPlt">
							<DAI name="dU">
								<Val>遥控3位置</Val>
							</DAI>
						</DOI>
						<DOI desc="Loc描述" name="Loc">
							<DAI name="dU">
								<Val>Loc描述</Val>
							</DAI>
						</DOI>
						<DOI desc="OpCnt描述" name="OpCnt">
							<DAI name="dU">
								<Val>OpCnt描述</Val>
							</DAI>
						</DOI>
						<DOI desc="遥控3位置" name="Pos">
							<DAI name="stVal" sAddr="FDP40:B01.FCK2392.SDin-1.RLT00000000,SDin-1.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥控3位置</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkOpn描述" name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkOpn描述</Val>
							</DAI>
						</DOI>
						<DOI desc="BlkCls描述" name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>BlkCls描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwTyp描述" name="SwTyp">
							<DAI name="dU">
								<Val>SwTyp描述</Val>
							</DAI>
						</DOI>
						<DOI desc="SwOpCap描述" name="SwOpCap">
							<DAI name="dU">
								<Val>SwOpCap描述</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="断路器强制合" inst="1" lnClass="CSWI" lnType="XJ_PAC8211AGZK_CTRL_V01_CBCSWI1" prefix="CB">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器强制合" name="NamPlt">
							<DAI name="dU">
								<Val>断路器强制合</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器位置" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK0:B01.YK1.SDout-1.RLT010F0031"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="断路器无压合" inst="1" lnClass="CSWI" lnType="XJ_PAC8211AGZK_CTRL_V01_CBDeaCSWI1" prefix="CBDea">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器无压合" name="NamPlt">
							<DAI name="dU">
								<Val>断路器无压合</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器位置" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK3:B01.YK4.SDout-1.RLT010F0031"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="断路器同期合" inst="1" lnClass="CSWI" lnType="XJ_PAC8211AGZK_CTRL_V01_CBSynCSWI1" prefix="CBSyn">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器同期合" name="NamPlt">
							<DAI name="dU">
								<Val>断路器同期合</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器位置" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK6:B01.YK7.SDout-1.RLT010F0031"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="断路器试跳" inst="1" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_CBSt_GGIO" prefix="CBSt">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器试跳" name="NamPlt">
							<DAI name="dU">
								<Val>断路器试跳</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器位置" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK9:B01.YK10.SDout-1.RLT010F0031"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="断路器一般合" inst="1" lnClass="CSWI" lnType="XJ_PAC8211AGZK_CTRL_V01_CBGenCSWI1" prefix="CBGen">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器一般合" name="NamPlt">
							<DAI name="dU">
								<Val>断路器一般合</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器位置" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK12:B01.YK22.SDout-1.RLT010F0031"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>311断路器</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥控1" inst="1" lnClass="CSWI" lnType="XJ_PAC8211AGZK_CTRL_V01_CSWI1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="遥控1" name="NamPlt">
							<DAI name="dU">
								<Val>遥控1</Val>
							</DAI>
						</DOI>
						<DOI desc="遥控1位置" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK15:B01.YK13.SDout-1.RLT010F095A"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>500</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥控1位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥控2" inst="2" lnClass="CSWI" lnType="XJ_PAC8211AGZK_CTRL_V01_CSWI1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="遥控2" name="NamPlt">
							<DAI name="dU">
								<Val>遥控2</Val>
							</DAI>
						</DOI>
						<DOI desc="遥控2位置" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK18:B01.YK16.SDout-1.RLT010F0959"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>500</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥控2位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥控3" inst="3" lnClass="CSWI" lnType="XJ_PAC8211AGZK_CTRL_V01_CSWI1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="遥控3" name="NamPlt">
							<DAI name="dU">
								<Val>遥控3</Val>
							</DAI>
						</DOI>
						<DOI desc="遥控3位置" name="Pos">
							<SDI name="SBOw">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="origin">
									<DAI name="orCat">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="ctlNum">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="FYK21:B01.YK19.SDout-1.RLT010F0958"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>500</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="d">
								<Val>Pos</Val>
							</DAI>
							<DAI name="dU">
								<Val>遥控3位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="互锁GOOSE开出" inst="2" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_Go_GGIO" prefix="Go">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁GOOSE开出" name="NamPlt">
							<DAI name="dU">
								<Val>互锁GOOSE开出</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁备用输出" name="SPCSO1">
							<DAI name="stVal" sAddr="SOS16:B01.SOUT17.SDout8.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁备用输出</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="互锁单点输入" inst="2" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_GOIN_GGIO" prefix="GOIN">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入" name="NamPlt">
							<DAI name="dU">
								<Val>互锁单点输入</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入1" name="SPCSO1">
							<DAI name="stVal" sAddr="FSP62:B01.FCK71.SDin32.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入1</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入2" name="SPCSO2">
							<DAI name="stVal" sAddr="FSP63:B01.FCK72.SDin33.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入2</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入3" name="SPCSO3">
							<DAI name="stVal" sAddr="FSP64:B01.FCK73.SDin34.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入3</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入4" name="SPCSO4">
							<DAI name="stVal" sAddr="FSP65:B01.FCK74.SDin35.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入4</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入5" name="SPCSO5">
							<DAI name="stVal" sAddr="FSP66:B01.FCK75.SDin36.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入5</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入6" name="SPCSO6">
							<DAI name="stVal" sAddr="FSP67:B01.FCK76.SDin37.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入6</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入7" name="SPCSO7">
							<DAI name="stVal" sAddr="FSP68:B01.FCK77.SDin38.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入7</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入8" name="SPCSO8">
							<DAI name="stVal" sAddr="FSP69:B01.FCK78.SDin39.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入8</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入9" name="SPCSO9">
							<DAI name="stVal" sAddr="FSP70:B01.FCK79.SDin40.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入9</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入10" name="SPCSO10">
							<DAI name="stVal" sAddr="FSP71:B01.FCK80.SDin41.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入10</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入11" name="SPCSO11">
							<DAI name="stVal" sAddr="FSP72:B01.FCK81.SDin42.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入11</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入12" name="SPCSO12">
							<DAI name="stVal" sAddr="FSP73:B01.FCK82.SDin43.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入12</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="互锁双点输入" inst="3" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_GOIN_GGIO" prefix="GOIN">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入" name="NamPlt">
							<DAI name="dU">
								<Val>互锁双点输入</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入1" name="DPCSO1">
							<DAI name="stVal" sAddr="FDP74:B01.FCK83.SDin44.RLT00000000,SDin45.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入1</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入2" name="DPCSO2">
							<DAI name="stVal" sAddr="FDP75:B01.FCK84.SDin46.RLT00000000,SDin47.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入2</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入3" name="DPCSO3">
							<DAI name="stVal" sAddr="FDP76:B01.FCK85.SDin48.RLT00000000,SDin49.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入3</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入4" name="DPCSO4">
							<DAI name="stVal" sAddr="FDP77:B01.FCK86.SDin50.RLT00000000,SDin51.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入4</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入5" name="DPCSO5">
							<DAI name="stVal" sAddr="FDP78:B01.FCK87.SDin52.RLT00000000,SDin53.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入5</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入6" name="DPCSO6">
							<DAI name="stVal" sAddr="FDP79:B01.FCK88.SDin54.RLT00000000,SDin55.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入6</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入7" name="DPCSO7">
							<DAI name="stVal" sAddr="FDP80:B01.FCK89.SDin56.RLT00000000,SDin57.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入7</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入8" name="DPCSO8">
							<DAI name="stVal" sAddr="FDP81:B01.FCK90.SDin58.RLT00000000,SDin59.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入8</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入9" name="DPCSO9">
							<DAI name="stVal" sAddr="FDP82:B01.FCK91.SDin60.RLT00000000,SDin61.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入9</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入10" name="DPCSO10">
							<DAI name="stVal" sAddr="FDP83:B01.FCK92.SDin62.RLT00000000,SDin63.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入10</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入11" name="DPCSO11">
							<DAI name="stVal" sAddr="FDP84:B01.FCK93.SDin64.RLT00000000,SDin65.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入11</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入12" name="DPCSO12">
							<DAI name="stVal" sAddr="FDP85:B01.FCK94.SDin66.RLT00000000,SDin67.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入12</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="互锁浮点输入" inst="4" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_GOIN_GGIO" prefix="GOIN">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入" name="NamPlt">
							<DAI name="dU">
								<Val>互锁浮点输入</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入1" name="AnIn1">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL86:B01.FCK2384.FDin0.RLT010F0950"/>
							</SDI>
							<DAI name="dU">
								<Val>互锁浮点输入1</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入2" name="AnIn2">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL87:B01.FCK2385.FDin1.RLT010F0951"/>
							</SDI>
							<DAI name="dU">
								<Val>互锁浮点输入2</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入3" name="AnIn3">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL88:B01.FCK2386.FDin2.RLT010F0952"/>
							</SDI>
							<DAI name="dU">
								<Val>互锁浮点输入3</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入4" name="AnIn4">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL89:B01.FCK2387.FDin3.RLT010F0953"/>
							</SDI>
							<DAI name="dU">
								<Val>互锁浮点输入4</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入5" name="AnIn5">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL90:B01.FCK2388.FDin4.RLT010F0954"/>
							</SDI>
							<DAI name="dU">
								<Val>互锁浮点输入5</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入6" name="AnIn6">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL91:B01.FCK2389.FDin5.RLT010F0955"/>
							</SDI>
							<DAI name="dU">
								<Val>互锁浮点输入6</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="录波" inst="RCD">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC8211AGZK_RCD_V01_LLN0">
						<DataSet desc="保护录波" name="dsRelayRec">
							<FCDA doName="RcdMade" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
							<FCDA doName="FltNum" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
							<FCDA doName="GriFltNum" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayRec" desc="保护录波" intgPd="0" name="brcbRelayRec" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC8211AGZK_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>1.00</Val>
							</DAI>
							<DAI name="swRev">
								<Val>2.00</Val>
							</DAI>
							<DAI name="serNum">
								<Val>00000001</Val>
							</DAI>
							<DAI name="model">
								<Val>PAC-8211A-GZK</Val>
							</DAI>
							<DAI name="location">
								<Val/>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="录波" inst="1" lnClass="RDRE" lnType="XJ_PAC8211AGZK_RCD_V01_RDRE1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="录波" name="NamPlt">
							<DAI name="dU">
								<Val>录波</Val>
							</DAI>
						</DOI>
						<DOI desc="录波就绪" name="RcdMade">
							<DAI name="d">
								<Val>RcdMade</Val>
							</DAI>
							<DAI name="dU">
								<Val>录波就绪</Val>
							</DAI>
						</DOI>
						<DOI desc="故障序号" name="FltNum">
							<DAI name="d">
								<Val>FltNum</Val>
							</DAI>
							<DAI name="dU">
								<Val>故障序号</Val>
							</DAI>
						</DOI>
						<DOI desc="电网故障序号" name="GriFltNum">
							<DAI name="d">
								<Val>GriFltNum</Val>
							</DAI>
							<DAI name="dU">
								<Val>电网故障序号</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint desc="过程层GOOSE" name="G1">
			<Server timeout="30">
				<Authentication/>
				<LDevice desc="过程层GOOSE" inst="PIGO">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC8211AGZK_PIGO_V01_LLN0">
						<DataSet desc="GOOSE发送" name="dsGOOSE">
							<FCDA daName="stVal" doName="Ind1" fc="ST" ldInst="PIGO" lnClass="GGIO" lnInst="1" prefix="JYMX"/>
							<FCDA daName="stVal" doName="Ind1" fc="ST" ldInst="PIGO" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA daName="stVal" doName="Ind2" fc="ST" ldInst="PIGO" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA daName="stVal" doName="DPCSO1" fc="ST" ldInst="PIGO" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA daName="stVal" doName="Ind3" fc="ST" ldInst="PIGO" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA daName="stVal" doName="Ind4" fc="ST" ldInst="PIGO" lnClass="GGIO" lnInst="1" prefix=""/>
						</DataSet>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<GSEControl appID="E1Q1SB40PIGO/LLN0.gocb0" confRev="1" datSet="dsGOOSE" desc="GOOSE发送" name="gocb0" type="GOOSE"/>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC8211AGZK_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>1.00</Val>
							</DAI>
							<DAI name="swRev">
								<Val>2.00</Val>
							</DAI>
							<DAI name="serNum">
								<Val>00000001</Val>
							</DAI>
							<DAI name="model">
								<Val>PAC-8211A-GZK</Val>
							</DAI>
							<DAI name="location">
								<Val/>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE开出1" inst="1" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_JYMX_GGIO" prefix="JYMX">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE开出1" name="NamPlt">
							<DAI name="dU">
								<Val>GOOSE开出1</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁简易母线保护" name="Ind1">
							<DAI name="stVal" sAddr="SOS7:B01.SOUT8.SDout0.RLT01040008"/>
							<DAI name="dU">
								<Val>闭锁简易母线保护</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE开出" inst="1" lnClass="GGIO" lnType="XJ_PAC8211AGZK_PIGO_V01_GGIO1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE开出" name="NamPlt">
							<DAI name="dU">
								<Val>GOOSE开出</Val>
							</DAI>
						</DOI>
						<DOI desc="保护动作" name="Ind1">
							<DAI name="stVal" sAddr="SOS8:B01.SOUT9.SDout1.RLT00000000"/>
							<DAI name="dU">
								<Val>保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="合闸动作" name="Ind2">
							<DAI name="stVal" sAddr="SOS9:B01.SOUT10.SDout2.RLT00000000"/>
							<DAI name="dU">
								<Val>合闸动作</Val>
							</DAI>
						</DOI>
						<DOI desc="手跳STJ" name="Ind3">
							<DAI name="stVal" sAddr="SOS14:B01.SOUT15.SDout6.RLT00000000"/>
							<DAI name="dU">
								<Val>手跳STJ</Val>
							</DAI>
						</DOI>
						<DOI desc="合后位置" name="Ind4">
							<DAI name="stVal" sAddr="SOS15:B01.SOUT16.SDout7.RLT00000000"/>
							<DAI name="dU">
								<Val>合后位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE开出3" inst="2" lnClass="GGIO" lnType="XJ_PAC8211AGZK_PIGO_V01_GGIO2" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE开出3" name="NamPlt">
							<DAI name="dU">
								<Val>GOOSE开出3</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器位置" name="DPCSO1">
							<DAI name="stVal" sAddr="SOD13:B01.SOUT14.SDout4.RLT00000000,SDout5.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE开入" inst="1" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_GOIN_GGIO" prefix="GOIN">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE开入" name="NamPlt">
							<DAI name="dU">
								<Val>GOOSE开入</Val>
							</DAI>
						</DOI>
						<DOI desc="永跳1" name="SPCSO1">
							<DAI name="stVal" sAddr="FSP42:B01.FCK51.SDin0.RLT010F0033"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>永跳1</Val>
							</DAI>
						</DOI>
						<DOI desc="永跳2" name="SPCSO2">
							<DAI name="stVal" sAddr="FSP43:B01.FCK52.SDin1.RLT010F0034"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>永跳2</Val>
							</DAI>
						</DOI>
						<DOI desc="永跳3" name="SPCSO3">
							<DAI name="stVal" sAddr="FSP44:B01.FCK53.SDin2.RLT010F0035"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>永跳3</Val>
							</DAI>
						</DOI>
						<DOI desc="永跳4" name="SPCSO4">
							<DAI name="stVal" sAddr="FSP45:B01.FCK54.SDin3.RLT010F0036"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>永跳4</Val>
							</DAI>
						</DOI>
						<DOI desc="永跳5" name="SPCSO5">
							<DAI name="stVal" sAddr="FSP46:B01.FCK55.SDin4.RLT010F0037"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>永跳5</Val>
							</DAI>
						</DOI>
						<DOI desc="永跳6" name="SPCSO6">
							<DAI name="stVal" sAddr="FSP47:B01.FCK56.SDin5.RLT010F0038"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>永跳6</Val>
							</DAI>
						</DOI>
						<DOI desc="永跳7" name="SPCSO7">
							<DAI name="stVal" sAddr="FSP48:B01.FCK57.SDin6.RLT010F0039"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>永跳7</Val>
							</DAI>
						</DOI>
						<DOI desc="永跳8" name="SPCSO8">
							<DAI name="stVal" sAddr="FSP49:B01.FCK58.SDin7.RLT010F003A"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>永跳8</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸1" name="SPCSO9">
							<DAI name="stVal" sAddr="FSP50:B01.FCK59.SDin8.RLT010F003B"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护合闸1</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸2" name="SPCSO10">
							<DAI name="stVal" sAddr="FSP51:B01.FCK60.SDin9.RLT010F003C"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护合闸2</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸3" name="SPCSO11">
							<DAI name="stVal" sAddr="FSP52:B01.FCK61.SDin10.RLT010F003D"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护合闸3</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸4" name="SPCSO12">
							<DAI name="stVal" sAddr="FSP53:B01.FCK62.SDin11.RLT010F003E"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护合闸4</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸5" name="SPCSO13">
							<DAI name="stVal" sAddr="FSP54:B01.FCK63.SDin12.RLT010F003F"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护合闸5</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸6" name="SPCSO14">
							<DAI name="stVal" sAddr="FSP55:B01.FCK64.SDin13.RLT010F0040"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护合闸6</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED configVersion="V2.00" desc="35kV #2集电线" manufacturer="XJDQ" name="E1Q1SB41" type="PAC-8211A-GZK">
		<Private type="IED virtual terminal conection CRC">08959C86</Private>
		<Private type="ObjectID"/>
		<Private type="IED icd file CRC">06E41104</Private>
		<Services>
			<DynAssociation/>
			<SettingGroups>
				<SGEdit/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<SetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="33" maxAttributes="256"/>
			<ReadWrite/>
			<ConfReportControl max="352"/>
			<GetCBValues/>
			<ConfLogControl max="4"/>
			<ReportSettings bufTime="Dyn" cbName="Conf" datSet="Conf" intgPd="Dyn" optFields="Dyn" rptID="Dyn" trgOps="Dyn"/>
			<LogSettings cbName="Conf" datSet="Conf" intgPd="Fix" logEna="Dyn" trgOps="Fix"/>
			<GSESettings appID="Conf" cbName="Conf" datSet="Conf"/>
			<GOOSE max="3"/>
			<FileHandling/>
			<ConfLNs fixLnInst="true" fixPrefix="true"/>
		</Services>
		<AccessPoint desc="站控层" name="S1">
			<Server timeout="30">
				<Authentication/>
				<LDevice desc="公用" inst="LD0">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC8211AGZK_LD0_V01_LLN0">
						<DataSet desc="故障信号" name="dsAlarm">
							<FCDA doName="Alm9" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm10" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm13" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm14" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm15" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
						</DataSet>
						<DataSet desc="日志记录" name="dsLog">
							<FCDA doName="Alm9" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm10" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm13" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm14" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="Alm15" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Diag"/>
							<FCDA doName="HostTPortAlm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostTSrvAlm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostContAlm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
						</DataSet>
						<DataSet desc="告警信号" name="dsWarning">
							<FCDA doName="HostTPortAlm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostTSrvAlm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="HostContAlm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix=""/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
						</DataSet>
						<DataSet desc="通信工况" name="dsCommState">
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Alm"/>
						</DataSet>
						<DataSet desc="装置运行状态" name="dsDeviceState">
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
							<FCDA doName="Ind8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="Sta"/>
						</DataSet>
						<DataSet desc="定值区号" name="dsSetGrpNum">
							<FCDA doName="ActSGNum" fc="MX" ldInst="LD0" lnClass="LPHD" lnInst="1" prefix=""/>
						</DataSet>
						<DataSet desc="遥测" name="dsAin">
							<FCDA doName="Tmp" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="1" prefix=""/>
							<FCDA doName="Vol" fc="MX" ldInst="LD0" lnClass="SPVT" lnInst="1" prefix=""/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsAlarm" desc="故障信号" intgPd="0" name="brcbAlarm" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsWarning" desc="告警信号" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsCommState" desc="通信工况" intgPd="0" name="brcbCommState" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsDeviceState" desc="装置运行状态" intgPd="0" name="brcbDeviceState" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsSetGrpNum" desc="定值区号" intgPd="0" name="brcbSetGrpNum" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="100" buffered="false" confRev="1" datSet="dsAin" desc="遥测" intgPd="10000" name="urcbAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
							<OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl datSet="dsLog" desc="日志控制块" intgPd="0" logName="LD0" name="Log">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="复归信号" name="LEDRs">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>复归信号</Val>
							</DAI>
						</DOI>
						<DOI desc="对时方式" name="TimeMode">
							<DAI name="dU">
								<Val>对时方式</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="当前时钟" name="EquipTime">
							<DAI name="dU">
								<Val>当前时钟</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="版本号" name="EquipVer">
							<DAI name="dU">
								<Val>版本号</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC8211AGZK_LD0_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>1.00</Val>
							</DAI>
							<DAI name="swRev">
								<Val>2.00</Val>
							</DAI>
							<DAI name="swDate">
								<Val>2022.04.10</Val>
							</DAI>
							<DAI name="swRevCrc">
								<Val>334A</Val>
							</DAI>
							<DAI name="adSwRev">
								<Val>2.10</Val>
							</DAI>
							<DAI name="adSwDate">
								<Val>2022.04.10</Val>
							</DAI>
							<DAI name="adSwRevCrc">
								<Val>334A</Val>
							</DAI>
							<DAI name="serNum">
								<Val>00000001</Val>
							</DAI>
							<DAI name="model">
								<Val>PAC-8211A-GZK</Val>
							</DAI>
							<DAI name="location">
								<Val/>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区号" name="ActSGNum">
							<SDI name="mag">
								<DAI name="f" sAddr="PYC54:B01.Run55.CDin-1.RLT00000000"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val/>
								</DAI>
								<DAI name="multiplier"/>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.000000</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.000000</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0.000000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="smpRate">
								<Val>1600</Val>
							</DAI>
							<DAI name="d">
								<Val>ActSGNum</Val>
							</DAI>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
						</DOI>
						<DOI desc="全站过程层虚端子配置CRC版本" name="SASPinCrc">
							<DAI name="dU">
								<Val>全站过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="setVal">
								<Val>76CE5AB0</Val>
							</DAI>
						</DOI>
						<DOI desc="IED过程层虚端子配置CRC版本" name="IEDPinCrc">
							<DAI name="dU">
								<Val>IED过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2020</Val>
							</DAI>
							<DAI name="setVal">
								<Val>08959C86</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="平台告警" inst="1" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_Diag_GGIO" prefix="Diag">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="平台告警" name="NamPlt">
							<DAI name="dU">
								<Val>平台告警</Val>
							</DAI>
						</DOI>
						<DOI desc="模拟量采集错" name="Alm1">
							<DAI name="stVal"/>
							<DAI name="d">
								<Val>SmpAbn</Val>
							</DAI>
							<DAI name="dU">
								<Val>模拟量采集错</Val>
							</DAI>
						</DOI>
