							<DAI name="stVal" sAddr="FSP69:B01.FCK78.SDin39.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入8</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入9" name="SPCSO9">
							<DAI name="stVal" sAddr="FSP70:B01.FCK79.SDin40.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入9</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入10" name="SPCSO10">
							<DAI name="stVal" sAddr="FSP71:B01.FCK80.SDin41.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入10</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入11" name="SPCSO11">
							<DAI name="stVal" sAddr="FSP72:B01.FCK81.SDin42.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入11</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁单点输入12" name="SPCSO12">
							<DAI name="stVal" sAddr="FSP73:B01.FCK82.SDin43.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁单点输入12</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="互锁双点输入" inst="3" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_GOIN_GGIO" prefix="GOIN">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入" name="NamPlt">
							<DAI name="dU">
								<Val>互锁双点输入</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入1" name="DPCSO1">
							<DAI name="stVal" sAddr="FDP74:B01.FCK83.SDin44.RLT00000000,SDin45.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入1</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入2" name="DPCSO2">
							<DAI name="stVal" sAddr="FDP75:B01.FCK84.SDin46.RLT00000000,SDin47.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入2</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入3" name="DPCSO3">
							<DAI name="stVal" sAddr="FDP76:B01.FCK85.SDin48.RLT00000000,SDin49.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入3</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入4" name="DPCSO4">
							<DAI name="stVal" sAddr="FDP77:B01.FCK86.SDin50.RLT00000000,SDin51.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入4</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入5" name="DPCSO5">
							<DAI name="stVal" sAddr="FDP78:B01.FCK87.SDin52.RLT00000000,SDin53.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入5</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入6" name="DPCSO6">
							<DAI name="stVal" sAddr="FDP79:B01.FCK88.SDin54.RLT00000000,SDin55.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入6</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入7" name="DPCSO7">
							<DAI name="stVal" sAddr="FDP80:B01.FCK89.SDin56.RLT00000000,SDin57.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入7</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入8" name="DPCSO8">
							<DAI name="stVal" sAddr="FDP81:B01.FCK90.SDin58.RLT00000000,SDin59.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入8</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入9" name="DPCSO9">
							<DAI name="stVal" sAddr="FDP82:B01.FCK91.SDin60.RLT00000000,SDin61.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入9</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入10" name="DPCSO10">
							<DAI name="stVal" sAddr="FDP83:B01.FCK92.SDin62.RLT00000000,SDin63.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入10</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入11" name="DPCSO11">
							<DAI name="stVal" sAddr="FDP84:B01.FCK93.SDin64.RLT00000000,SDin65.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入11</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁双点输入12" name="DPCSO12">
							<DAI name="stVal" sAddr="FDP85:B01.FCK94.SDin66.RLT00000000,SDin67.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>互锁双点输入12</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="互锁浮点输入" inst="4" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_GOIN_GGIO" prefix="GOIN">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入" name="NamPlt">
							<DAI name="dU">
								<Val>互锁浮点输入</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入1" name="AnIn1">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL86:B01.FCK2384.FDin0.RLT010F0950"/>
							</SDI>
							<DAI name="dU">
								<Val>互锁浮点输入1</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入2" name="AnIn2">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL87:B01.FCK2385.FDin1.RLT010F0951"/>
							</SDI>
							<DAI name="dU">
								<Val>互锁浮点输入2</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入3" name="AnIn3">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL88:B01.FCK2386.FDin2.RLT010F0952"/>
							</SDI>
							<DAI name="dU">
								<Val>互锁浮点输入3</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入4" name="AnIn4">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL89:B01.FCK2387.FDin3.RLT010F0953"/>
							</SDI>
							<DAI name="dU">
								<Val>互锁浮点输入4</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入5" name="AnIn5">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL90:B01.FCK2388.FDin4.RLT010F0954"/>
							</SDI>
							<DAI name="dU">
								<Val>互锁浮点输入5</Val>
							</DAI>
						</DOI>
						<DOI desc="互锁浮点输入6" name="AnIn6">
							<SDI name="mag">
								<DAI name="f" sAddr="FFL91:B01.FCK2389.FDin5.RLT010F0955"/>
							</SDI>
							<DAI name="dU">
								<Val>互锁浮点输入6</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="录波" inst="RCD">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC8211AGZK_RCD_V01_LLN0">
						<DataSet desc="保护录波" name="dsRelayRec">
							<FCDA doName="RcdMade" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
							<FCDA doName="FltNum" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
							<FCDA doName="GriFltNum" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
						</DataSet>
						<ReportControl bufTime="100" buffered="true" confRev="1" datSet="dsRelayRec" desc="保护录波" intgPd="0" name="brcbRelayRec" rptID="NULL">
							<TrgOps dchg="true" dupd="true" period="false" qchg="true"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC8211AGZK_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>1.00</Val>
							</DAI>
							<DAI name="swRev">
								<Val>2.00</Val>
							</DAI>
							<DAI name="serNum">
								<Val>00000001</Val>
							</DAI>
							<DAI name="model">
								<Val>PAC-8211A-GZK</Val>
							</DAI>
							<DAI name="location">
								<Val/>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="录波" inst="1" lnClass="RDRE" lnType="XJ_PAC8211AGZK_RCD_V01_RDRE1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="录波" name="NamPlt">
							<DAI name="dU">
								<Val>录波</Val>
							</DAI>
						</DOI>
						<DOI desc="录波就绪" name="RcdMade">
							<DAI name="d">
								<Val>RcdMade</Val>
							</DAI>
							<DAI name="dU">
								<Val>录波就绪</Val>
							</DAI>
						</DOI>
						<DOI desc="故障序号" name="FltNum">
							<DAI name="d">
								<Val>FltNum</Val>
							</DAI>
							<DAI name="dU">
								<Val>故障序号</Val>
							</DAI>
						</DOI>
						<DOI desc="电网故障序号" name="GriFltNum">
							<DAI name="d">
								<Val>GriFltNum</Val>
							</DAI>
							<DAI name="dU">
								<Val>电网故障序号</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint desc="过程层GOOSE" name="G1">
			<Server timeout="30">
				<Authentication/>
				<LDevice desc="过程层GOOSE" inst="PIGO">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="XJ_PAC8211AGZK_PIGO_V01_LLN0">
						<DataSet desc="GOOSE发送" name="dsGOOSE">
							<FCDA daName="stVal" doName="Ind1" fc="ST" ldInst="PIGO" lnClass="GGIO" lnInst="1" prefix="JYMX"/>
							<FCDA daName="stVal" doName="Ind1" fc="ST" ldInst="PIGO" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA daName="stVal" doName="Ind2" fc="ST" ldInst="PIGO" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA daName="stVal" doName="DPCSO1" fc="ST" ldInst="PIGO" lnClass="GGIO" lnInst="2" prefix=""/>
							<FCDA daName="stVal" doName="Ind3" fc="ST" ldInst="PIGO" lnClass="GGIO" lnInst="1" prefix=""/>
							<FCDA daName="stVal" doName="Ind4" fc="ST" ldInst="PIGO" lnClass="GGIO" lnInst="1" prefix=""/>
						</DataSet>
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="管理逻辑节点" name="NamPlt">
							<DAI name="dU">
								<Val>管理逻辑节点</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<GSEControl appID="E1Q1SB46PIGO/LLN0.gocb0" confRev="1" datSet="dsGOOSE" desc="GOOSE发送" name="gocb0" type="GOOSE"/>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="XJ_PAC8211AGZK_V01_LPHD" prefix="">
						<DOI desc="物理设备铭牌" name="PhyNam">
							<DAI name="vendor">
								<Val>XJDQ</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>1.00</Val>
							</DAI>
							<DAI name="swRev">
								<Val>2.00</Val>
							</DAI>
							<DAI name="serNum">
								<Val>00000001</Val>
							</DAI>
							<DAI name="model">
								<Val>PAC-8211A-GZK</Val>
							</DAI>
							<DAI name="location">
								<Val/>
							</DAI>
						</DOI>
						<DOI desc="物理设备健康状态" name="PhyHealth">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="代理设置" name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
							<DAI name="dU">
								<Val>代理设置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE开出1" inst="1" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_JYMX_GGIO" prefix="JYMX">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE开出1" name="NamPlt">
							<DAI name="dU">
								<Val>GOOSE开出1</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁简易母线保护" name="Ind1">
							<DAI name="stVal" sAddr="SOS7:B01.SOUT8.SDout0.RLT01040008"/>
							<DAI name="dU">
								<Val>闭锁简易母线保护</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE开出" inst="1" lnClass="GGIO" lnType="XJ_PAC8211AGZK_PIGO_V01_GGIO1" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE开出" name="NamPlt">
							<DAI name="dU">
								<Val>GOOSE开出</Val>
							</DAI>
						</DOI>
						<DOI desc="保护动作" name="Ind1">
							<DAI name="stVal" sAddr="SOS8:B01.SOUT9.SDout1.RLT00000000"/>
							<DAI name="dU">
								<Val>保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="合闸动作" name="Ind2">
							<DAI name="stVal" sAddr="SOS9:B01.SOUT10.SDout2.RLT00000000"/>
							<DAI name="dU">
								<Val>合闸动作</Val>
							</DAI>
						</DOI>
						<DOI desc="手跳STJ" name="Ind3">
							<DAI name="stVal" sAddr="SOS14:B01.SOUT15.SDout6.RLT00000000"/>
							<DAI name="dU">
								<Val>手跳STJ</Val>
							</DAI>
						</DOI>
						<DOI desc="合后位置" name="Ind4">
							<DAI name="stVal" sAddr="SOS15:B01.SOUT16.SDout7.RLT00000000"/>
							<DAI name="dU">
								<Val>合后位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE开出3" inst="2" lnClass="GGIO" lnType="XJ_PAC8211AGZK_PIGO_V01_GGIO2" prefix="">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE开出3" name="NamPlt">
							<DAI name="dU">
								<Val>GOOSE开出3</Val>
							</DAI>
						</DOI>
						<DOI desc="断路器位置" name="DPCSO1">
							<DAI name="stVal" sAddr="SOD13:B01.SOUT14.SDout4.RLT00000000,SDout5.RLT00000000"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>断路器位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE开入" inst="1" lnClass="GGIO" lnType="XJ_PAC8211AGZK_V01_GOIN_GGIO" prefix="GOIN">
						<DOI desc="模式" name="Mod">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="行为状态" name="Beh">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="健康状态" name="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE开入" name="NamPlt">
							<DAI name="dU">
								<Val>GOOSE开入</Val>
							</DAI>
						</DOI>
						<DOI desc="永跳1" name="SPCSO1">
							<DAI name="stVal" sAddr="FSP42:B01.FCK51.SDin0.RLT010F0033"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>永跳1</Val>
							</DAI>
						</DOI>
						<DOI desc="永跳2" name="SPCSO2">
							<DAI name="stVal" sAddr="FSP43:B01.FCK52.SDin1.RLT010F0034"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>永跳2</Val>
							</DAI>
						</DOI>
						<DOI desc="永跳3" name="SPCSO3">
							<DAI name="stVal" sAddr="FSP44:B01.FCK53.SDin2.RLT010F0035"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>永跳3</Val>
							</DAI>
						</DOI>
						<DOI desc="永跳4" name="SPCSO4">
							<DAI name="stVal" sAddr="FSP45:B01.FCK54.SDin3.RLT010F0036"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>永跳4</Val>
							</DAI>
						</DOI>
						<DOI desc="永跳5" name="SPCSO5">
							<DAI name="stVal" sAddr="FSP46:B01.FCK55.SDin4.RLT010F0037"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>永跳5</Val>
							</DAI>
						</DOI>
						<DOI desc="永跳6" name="SPCSO6">
							<DAI name="stVal" sAddr="FSP47:B01.FCK56.SDin5.RLT010F0038"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>永跳6</Val>
							</DAI>
						</DOI>
						<DOI desc="永跳7" name="SPCSO7">
							<DAI name="stVal" sAddr="FSP48:B01.FCK57.SDin6.RLT010F0039"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>永跳7</Val>
							</DAI>
						</DOI>
						<DOI desc="永跳8" name="SPCSO8">
							<DAI name="stVal" sAddr="FSP49:B01.FCK58.SDin7.RLT010F003A"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>永跳8</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸1" name="SPCSO9">
							<DAI name="stVal" sAddr="FSP50:B01.FCK59.SDin8.RLT010F003B"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护合闸1</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸2" name="SPCSO10">
							<DAI name="stVal" sAddr="FSP51:B01.FCK60.SDin9.RLT010F003C"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护合闸2</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸3" name="SPCSO11">
							<DAI name="stVal" sAddr="FSP52:B01.FCK61.SDin10.RLT010F003D"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护合闸3</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸4" name="SPCSO12">
							<DAI name="stVal" sAddr="FSP53:B01.FCK62.SDin11.RLT010F003E"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护合闸4</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸5" name="SPCSO13">
							<DAI name="stVal" sAddr="FSP54:B01.FCK63.SDin12.RLT010F003F"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护合闸5</Val>
							</DAI>
						</DOI>
						<DOI desc="保护合闸6" name="SPCSO14">
							<DAI name="stVal" sAddr="FSP55:B01.FCK64.SDin13.RLT010F0040"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>200</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护合闸6</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED configVersion="V6.00" desc="220kV 母线保护B套" manufacturer="NRR" name="E1Q1SB47" type="PCS-915A-GCN-MPX">
		<Private type="ObjectID"/>
		<Private type="ICD file verification CRC">C2F659E9</Private>
		<Private type="Signal Without Test Quality">B01.Or214.f_func_out</Private>
		<Private type="Signal Without Test Quality">B04.BI_03</Private>
		<Private type="NR_MainCpu">Type:@NR1102,NR1101,Slot:B01</Private>
		<Private type="TPLInfo">version:2.00,revision:1.22,tool:PCS-Explorer_2.0,cidRuleVersion:2.0.2</Private>
		<Services>
			<DynAssociation/>
			<SettingGroups>
				<SGEdit/>
				<ConfSG/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="160" maxAttributes="512"/>
			<ReadWrite/>
			<ConfReportControl max="256"/>
			<GetCBValues/>
			<ConfLogControl max="4"/>
			<ReportSettings bufTime="Dyn" cbName="Conf" datSet="Conf" intgPd="Dyn" optFields="Dyn" rptID="Dyn" trgOps="Dyn"/>
			<LogSettings cbName="Fix" datSet="Fix" intgPd="Conf" logEna="Dyn" trgOps="Fix"/>
			<FileHandling/>
			<ConfLNs fixLnInst="true" fixPrefix="true"/>
		</Services>
		<AccessPoint clock="false" name="S1" router="false">
			<Server timeout="30">
				<Authentication none="true"/>
				<LDevice desc="逻辑装置" inst="LD0">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="NRR_LLN0_V2.01__915__V1.00">
						<DataSet desc="保护遥信" name="dsRelayDin">
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="LEDRs" fc="ST" ldInst="LD0" lnClass="LLN0"/>
						</DataSet>
						<DataSet desc="故障信号" name="dsAlarm">
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="8" prefix="ALM"/>
						</DataSet>
						<DataSet desc="告警信号" name="dsWarning">
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="HostTPortAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1"/>
							<FCDA doName="HostTSrvAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1"/>
							<FCDA doName="HostContAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="11" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="11" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="11" prefix="ALM"/>
						</DataSet>
						<DataSet desc="定值区号" name="dsSetGrpNum">
							<FCDA doName="ActSGST" fc="MX" ldInst="LD0" lnClass="LPHD" lnInst="1"/>
						</DataSet>
						<DataSet desc="遥测数据集" name="dsAin">
							<FCDA doName="Vol" fc="MX" ldInst="LD0" lnClass="SPVT" lnInst="1"/>
							<FCDA doName="Tmp" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="1"/>
						</DataSet>
						<DataSet desc="装置运行状态" name="dsDeviceState">
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
						</DataSet>
						<DataSet desc="日志数据集" name="dsLog">
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="HostTPortAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1"/>
							<FCDA doName="HostTSrvAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1"/>
							<FCDA doName="HostContAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="11" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="11" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="11" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="LEDRs" fc="ST" ldInst="LD0" lnClass="LLN0"/>
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="IND"/>
						</DataSet>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayDin" intgPd="0" name="brcbRelayDin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="false" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsAlarm" intgPd="0" name="brcbAlarm" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="false" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsWarning" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsSetGrpNum" intgPd="0" name="brcbSetGrpNum" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="false" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="false" confRev="1" datSet="dsAin" intgPd="30000" name="urcbAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsDeviceState" intgPd="0" name="brcbDeviceState" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="false" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl datSet="dsLog" desc="Log" intgPd="5000" logEna="true" logName="LD0" name="logState" reasonCode="true">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name Plate" name="NamPlt">
							<DAI name="dU">
								<Val>Name Plate</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="信号复归" name="LEDRs">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="YK:B01.61850_signal_rst"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B01.signal_reset"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI desc="扩展命令1" name="FuncEna1">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="YK:B01.Iec61850.extern_cmd1"/>
							</SDI>
							<DAI name="stVal" sAddr="YK:B01.Iec61850.extern_cmd1"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>扩展命令1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 2 enabled" name="FuncEna2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 2 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 3 enabled" name="FuncEna3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 3 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 4 enabled" name="FuncEna4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 4 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 5 enabled" name="FuncEna5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 5 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 6 enabled" name="FuncEna6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 6 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 7 enabled" name="FuncEna7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 7 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 8 enabled" name="FuncEna8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 8 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 9 enabled" name="FuncEna9">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 9 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 10 enabled" name="FuncEna10">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 10 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable modify setting remotely" name="RemSetEna">
							<DAI name="dU">
								<Val>Enable modify setting remotely</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable modify setting group remotely" name="RemGrpEna">
							<DAI name="dU">
								<Val>Enable modify setting group remotely</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable control GOOSE out strap remotely" name="RemGoEna">
							<DAI name="dU">
								<Val>Enable control GOOSE out strap remotely</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start value" name="DPFCStr">
							<DAI name="dU">
								<Val>DPFC start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Residual current start value" name="ROCStr">
							<DAI name="dU">
								<Val>Residual current start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive current start value" name="N0CStr">
							<DAI name="dU">
								<Val>Negtive current start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Line No" name="LinNo">
							<DAI name="dU">
								<Val>Line No</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Remote Trigger" name="RemTrig">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Remote Trigger</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="NRR_LPHD_V2.02__915__V1.00">
						<DOI desc="PhyNam" name="PhyNam">
							<DAI name="swRev" sAddr="DZ:B01.master.hmi_ver"/>
							<DAI name="serNum" sAddr="DZ:B01.master.ied_unique_code"/>
						</DOI>
						<DOI desc="Reset device statistics" name="RsStat">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Reset device statistics</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting Group" name="SettingGrp">
							<DAI name="dU">
								<Val>Setting Group</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Device name" name="DeviceName">
							<DAI name="dU">
								<Val>Device name</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE DI Enable" name="GooseEna">
							<DAI name="dU">
								<Val>GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Other GOOSE DI Enable" name="OthGoEna">
							<DAI name="dU">
								<Val>Other GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区号" name="ActSGST">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B01.master.macro_section"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B01.master.macro_section"/>
								<DAI name="multiplier" sAddr="MNL:B01.master.macro_section"/>
							</SDI>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="全站过程层虚端子配置CRC" name="SASPinCrc">
							<DAI name="setVal" sAddr="DZ:B01.master.station_cid_crc">
								<Val>76CE5AB0</Val>
							</DAI>
							<DAI name="dU">
								<Val>全站过程层虚端子配置CRC</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="IED过程层虚端子配置CRC" name="IEDPinCrc">
							<DAI name="setVal" sAddr="DZ:B01.master.device_cid_crc">
								<Val></Val>
							</DAI>
							<DAI name="dU">
								<Val>IED过程层虚端子配置CRC</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障信号1" inst="1" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="保护DSP闭锁" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.dsp_bsj_flag"/>
							<DAI name="dU">
								<Val>保护DSP闭锁</Val>
							</DAI>
						</DOI>
						<DOI desc="启动DSP闭锁" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B03.dsp_bsj_flag"/>
							<DAI name="dU">
								<Val>启动DSP闭锁</Val>
							</DAI>
						</DOI>
						<DOI desc="装置闭锁" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B01.slave_system_bs"/>
							<DAI name="dU">
								<Val>装置闭锁</Val>
							</DAI>
						</DOI>
						<DOI desc="板卡配置错误" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.board_config_error"/>
							<DAI name="dU">
								<Val>板卡配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="板卡异常告警" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.board_stall_flag"/>
							<DAI name="dU">
								<Val>板卡异常告警</Val>
							</DAI>
						</DOI>
						<DOI desc="定值超范围" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B01.Event.setting_out_of_range"/>
							<DAI name="dU">
								<Val>定值超范围</Val>
							</DAI>
						</DOI>
						<DOI desc="定值校验出错" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.setting_error"/>
							<DAI name="dU">
								<Val>定值校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="定值项变化告警" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.setting_need_confirm"/>
							<DAI name="dU">
								<Val>定值项变化告警</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障信号2" inst="2" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="CCD文件错误" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.ccd_error"/>
							<DAI name="dU">
								<Val>CCD文件错误</Val>
							</DAI>
						</DOI>
						<DOI desc="CID文件错误" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B01.Iec61850.cfg_err_flag"/>
							<DAI name="dU">
								<Val>CID文件错误</Val>
							</DAI>
						</DOI>
						<DOI desc="保护板内存出错" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Common.mem_err"/>
							<DAI name="dU">
								<Val>保护板内存出错</Val>
							</DAI>
						</DOI>
						<DOI desc="启动板内存出错" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B03.Common.mem_err"/>
							<DAI name="dU">
								<Val>启动板内存出错</Val>
							</DAI>
						</DOI>
						<DOI desc="启动DSP出错" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Common.dsp_check_err_flag1"/>
							<DAI name="dU">
								<Val>启动DSP出错</Val>
							</DAI>
						</DOI>
						<DOI desc="保护DSP出错" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B03.Common.dsp_check_err_flag1"/>
							<DAI name="dU">
								<Val>保护DSP出错</Val>
							</DAI>
						</DOI>
						<DOI desc="母联采样校验出错" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.adc_error_dly_flag"/>
							<DAI name="dU">
								<Val>母联采样校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1采样校验出错" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay2.adc_error_dly_flag"/>
							<DAI name="dU">
								<Val>主变1采样校验出错</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障信号3" inst="3" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2采样校验出错" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay3.adc_error_dly_flag"/>
							<DAI name="dU">
								<Val>主变2采样校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4采样校验出错" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay4.adc_error_dly_flag"/>
							<DAI name="dU">
								<Val>支路4采样校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5采样校验出错" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay5.adc_error_dly_flag"/>
							<DAI name="dU">
								<Val>支路5采样校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6采样校验出错" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay6.adc_error_dly_flag"/>
							<DAI name="dU">
								<Val>支路6采样校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7采样校验出错" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay7.adc_error_dly_flag"/>
							<DAI name="dU">
								<Val>支路7采样校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8采样校验出错" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay8.adc_error_dly_flag"/>
							<DAI name="dU">
								<Val>支路8采样校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9采样校验出错" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay9.adc_error_dly_flag"/>
							<DAI name="dU">
								<Val>支路9采样校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10采样校验出错" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay10.adc_error_dly_flag"/>
							<DAI name="dU">
								<Val>支路10采样校验出错</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障信号4" inst="4" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11采样校验出错" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay11.adc_error_dly_flag"/>
							<DAI name="dU">
								<Val>支路11采样校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12采样校验出错" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay12.adc_error_dly_flag"/>
							<DAI name="dU">
								<Val>支路12采样校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13采样校验出错" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay13.adc_error_dly_flag"/>
							<DAI name="dU">
								<Val>支路13采样校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3采样校验出错" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay14.adc_error_dly_flag"/>
							<DAI name="dU">
								<Val>主变3采样校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4采样校验出错" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay15.adc_error_dly_flag"/>
							<DAI name="dU">
								<Val>主变4采样校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16采样校验出错" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay16.adc_error_dly_flag"/>
							<DAI name="dU">
								<Val>支路16采样校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17采样校验出错" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay17.adc_error_dly_flag"/>
							<DAI name="dU">
								<Val>支路17采样校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18采样校验出错" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay18.adc_error_dly_flag"/>
							<DAI name="dU">
								<Val>支路18采样校验出错</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障信号5" inst="5" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19采样校验出错" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay19.adc_error_dly_flag"/>
							<DAI name="dU">
								<Val>支路19采样校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20采样校验出错" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay20.adc_error_dly_flag"/>
							<DAI name="dU">
								<Val>支路20采样校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21采样校验出错" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay21.adc_error_dly_flag"/>
							<DAI name="dU">
								<Val>支路21采样校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22采样校验出错" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay22.adc_error_dly_flag"/>
							<DAI name="dU">
								<Val>支路22采样校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1采样校验出错" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.adc_error_dly_flag"/>
							<DAI name="dU">
								<Val>分段1采样校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2采样校验出错" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.adc_error_dly_flag"/>
							<DAI name="dU">
								<Val>分段2采样校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母电压采样校验出错" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.PT1.adc_error_dly_flag"/>
							<DAI name="dU">
								<Val>Ⅰ母电压采样校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母电压采样校验出错" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.PT2.adc_error_dly_flag"/>
							<DAI name="dU">
								<Val>Ⅱ母电压采样校验出错</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障信号6" inst="6" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="12号板出口回路异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B12.rly_err_flag"/>
							<DAI name="dU">
								<Val>12号板出口回路异常</Val>
							</DAI>
						</DOI>
						<DOI desc="13号板出口回路异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B13.rly_err_flag"/>
							<DAI name="dU">
								<Val>13号板出口回路异常</Val>
							</DAI>
						</DOI>
						<DOI desc="14号板出口回路异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B14.rly_err_flag"/>
							<DAI name="dU">
								<Val>14号板出口回路异常</Val>
							</DAI>
						</DOI>
						<DOI desc="15号板出口回路异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B15.rly_err_flag"/>
							<DAI name="dU">
								<Val>15号板出口回路异常</Val>
							</DAI>
						</DOI>
						<DOI desc="30号板出口回路异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B30.rly_err_flag"/>
							<DAI name="dU">
								<Val>30号板出口回路异常</Val>
							</DAI>
						</DOI>
						<DOI desc="31号板出口回路异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B31.rly_err_flag"/>
							<DAI name="dU">
								<Val>31号板出口回路异常</Val>
							</DAI>
						</DOI>
						<DOI desc="32号板出口回路异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B32.rly_err_flag"/>
							<DAI name="dU">
								<Val>32号板出口回路异常</Val>
							</DAI>
						</DOI>
						<DOI desc="4号板插件异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B04.error_flag"/>
							<DAI name="dU">
								<Val>4号板插件异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障信号7" inst="7" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="5号板插件异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B05.error_flag"/>
							<DAI name="dU">
								<Val>5号板插件异常</Val>
							</DAI>
						</DOI>
						<DOI desc="6号板插件异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B06.error_flag"/>
							<DAI name="dU">
								<Val>6号板插件异常</Val>
							</DAI>
						</DOI>
						<DOI desc="7号板插件异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B07.error_flag"/>
							<DAI name="dU">
								<Val>7号板插件异常</Val>
							</DAI>
						</DOI>
						<DOI desc="8号板插件异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B08.error_flag"/>
							<DAI name="dU">
								<Val>8号板插件异常</Val>
							</DAI>
						</DOI>
						<DOI desc="9号板插件异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B09.error_flag"/>
							<DAI name="dU">
								<Val>9号板插件异常</Val>
							</DAI>
						</DOI>
						<DOI desc="10号板插件异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B10.error_flag"/>
							<DAI name="dU">
								<Val>10号板插件异常</Val>
							</DAI>
						</DOI>
						<DOI desc="11号板插件异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B11.error_flag"/>
							<DAI name="dU">
								<Val>11号板插件异常</Val>
							</DAI>
						</DOI>
						<DOI desc="12号板插件异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B12.error_flag"/>
							<DAI name="dU">
								<Val>12号板插件异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障信号8" inst="8" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="13号板插件异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B13.error_flag"/>
							<DAI name="dU">
								<Val>13号板插件异常</Val>
							</DAI>
						</DOI>
						<DOI desc="14号板插件异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B14.error_flag"/>
							<DAI name="dU">
								<Val>14号板插件异常</Val>
							</DAI>
						</DOI>
						<DOI desc="15号板插件异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B15.error_flag"/>
							<DAI name="dU">
								<Val>15号板插件异常</Val>
							</DAI>
						</DOI>
						<DOI desc="30号板插件异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B30.error_flag"/>
							<DAI name="dU">
								<Val>30号板插件异常</Val>
							</DAI>
						</DOI>
						<DOI desc="31号板插件异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B31.error_flag"/>
							<DAI name="dU">
								<Val>31号板插件异常</Val>
							</DAI>
						</DOI>
						<DOI desc="32号板插件异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B32.error_flag"/>
							<DAI name="dU">
								<Val>32号板插件异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号1" inst="9" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="装置报警" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B01.slave_system_bj"/>
							<DAI name="dU">
								<Val>装置报警</Val>
							</DAI>
						</DOI>
						<DOI desc="对时异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B01.SyncTime.pps_error"/>
							<DAI name="dU">
								<Val>对时异常</Val>
							</DAI>
						</DOI>
						<DOI desc="版本错误报警" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.version_error"/>
							<DAI name="dU">
								<Val>版本错误报警</Val>
							</DAI>
						</DOI>
						<DOI desc="进程异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B01.master_stall"/>
							<DAI name="dU">
								<Val>进程异常</Val>
							</DAI>
						</DOI>
						<DOI desc="内存不足" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.memory_low_warning"/>
							<DAI name="dU">
								<Val>内存不足</Val>
							</DAI>
						</DOI>
						<DOI desc="IEC103配置文件无效" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B01.Iec103.alm_cfgfile_iec103"/>
							<DAI name="dU">
								<Val>IEC103配置文件无效</Val>
							</DAI>
						</DOI>
						<DOI desc="装置5V电源过压告警" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Common.flg_V5_up_alm_flag"/>
							<DAI name="dU">
								<Val>装置5V电源过压告警</Val>
							</DAI>
						</DOI>
						<DOI desc="装置5V电源低压告警" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Common.flg_V5_low_alm_flag"/>
							<DAI name="dU">
								<Val>装置5V电源低压告警</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号2" inst="10" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="装置高温告警" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Common.temperature_up_alm_flag"/>
							<DAI name="dU">
								<Val>装置高温告警</Val>
							</DAI>
						</DOI>
						<DOI desc="装置低温告警" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Common.temperature_low_alm_flag"/>
							<DAI name="dU">
								<Val>装置低温告警</Val>
							</DAI>
						</DOI>
						<DOI desc="通信传动报警" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B01.Lcd.comm_test_enter"/>
							<DAI name="dU">
								<Val>通信传动报警</Val>
							</DAI>
						</DOI>
						<DOI desc="4号板开入电源异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B04.Alm_Voltage"/>
							<DAI name="dU">
								<Val>4号板开入电源异常</Val>
							</DAI>
						</DOI>
						<DOI desc="5号板开入电源异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B05.Alm_Voltage"/>
							<DAI name="dU">
								<Val>5号板开入电源异常</Val>
							</DAI>
						</DOI>
						<DOI desc="6号板开入电源异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B06.Alm_Voltage"/>
							<DAI name="dU">
								<Val>6号板开入电源异常</Val>
							</DAI>
						</DOI>
						<DOI desc="7号板开入电源异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B07.Alm_Voltage"/>
							<DAI name="dU">
								<Val>7号板开入电源异常</Val>
							</DAI>
						</DOI>
						<DOI desc="8号板开入电源异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B08.Alm_Voltage"/>
							<DAI name="dU">
								<Val>8号板开入电源异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号3" inst="11" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="9号板开入电源异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B09.Alm_Voltage"/>
							<DAI name="dU">
								<Val>9号板开入电源异常</Val>
							</DAI>
						</DOI>
						<DOI desc="10号板开入电源异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B10.Alm_Voltage"/>
							<DAI name="dU">
								<Val>10号板开入电源异常</Val>
							</DAI>
						</DOI>
						<DOI desc="11号板开入电源异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B11.Alm_Voltage"/>
							<DAI name="dU">
								<Val>11号板开入电源异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信1" inst="1" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="启动打印" name="Ind1">
							<DAI name="stVal" sAddr="YX:B04.BI_02"/>
							<DAI name="dU">
								<Val>启动打印</Val>
							</DAI>
						</DOI>
						<DOI desc="定值修改" name="Ind2">
							<DAI name="stVal" sAddr="YX:B01.master.setting_modify_status"/>
							<DAI name="dU">
								<Val>定值修改</Val>
							</DAI>
						</DOI>
						<DOI desc="软压板修改" name="Ind3">
							<DAI name="stVal" sAddr="YX:B01.master.logic_links_modify_status"/>
							<DAI name="dU">
								<Val>软压板修改</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区切换" name="Ind4">
							<DAI name="stVal" sAddr="YX:B01.master.setting_group_change_status"/>
							<DAI name="dU">
								<Val>定值区切换</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置运行状态1" inst="2" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="运行" name="Ind1">
							<DAI name="stVal" sAddr="YX:B01.Not1.f_func_out"/>
							<DAI name="dU">
								<Val>运行</Val>
							</DAI>
						</DOI>
						<DOI desc="异常" name="Ind2">
							<DAI name="stVal" sAddr="YX:B01.Or217.f_func_out"/>
							<DAI name="dU">
								<Val>异常</Val>
							</DAI>
						</DOI>
						<DOI desc="检修" name="Ind3">
							<DAI name="stVal" sAddr="YX:B01.Or214.f_func_out"/>
							<DAI name="dU">
								<Val>检修</Val>
							</DAI>
						</DOI>
						<DOI desc="差动保护闭锁" name="Ind4">
							<DAI name="stVal" sAddr="YX:B01.Or215.f_func_out"/>
							<DAI name="dU">
								<Val>差动保护闭锁</Val>
							</DAI>
						</DOI>
						<DOI desc="母线互联" name="Ind5">
							<DAI name="stVal" sAddr="YX:B01.Or216.f_func_out"/>
							<DAI name="dU">
								<Val>母线互联</Val>
							</DAI>
						</DOI>
						<DOI desc="刀闸告警" name="Ind6">
							<DAI name="stVal" sAddr="YX:B01.Or219.f_func_out"/>
							<DAI name="dU">
								<Val>刀闸告警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护跳闸" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Prot_Common1.trip_led_signal"/>
							<DAI name="dU">
								<Val>保护跳闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="4号板装置温度" inst="1" lnClass="STMP" lnType="NRR_STMP_V2.02__NR__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name plate (7-4)" name="NamPlt">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="预警 (1396)" name="Wrn">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸 (1396)" name="Trip">
							<DAI name="dU">
								<Val>跳闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="温度裕度 (1396)" name="TmpMrg">
							<DAI name="dU">
								<Val>温度裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="装置温度" name="Tmp">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B04.Temperature_C"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B04.Temperature_C"/>
								<DAI name="multiplier" sAddr="MNL:B04.Temperature_C"/>
							</SDI>
							<DAI name="dU">
								<Val>装置温度</Val>
							</DAI>
						</DOI>
						<DOI desc="告警定值 (1396)" name="TmpAlmSpt">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="预警定值 (1396)" name="TmpWrnSpt">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸定值 (1396)" name="TmpTripSpt">
							<DAI name="dU">
								<Val>跳闸定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Temperature alarm level (NR)" name="TmpAlmTmms">
							<DAI name="dU">
								<Val>Delay Time of Temperature alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Temperature warning (NR)" name="TmpWrnTmms">
							<DAI name="dU">
								<Val>Delay Time of Temperature warning (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Temperature trip level (NR)" name="TmpTrTmms">
							<DAI name="dU">
								<Val>Delay Time of Temperature trip level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置电压" inst="1" lnClass="SPVT" lnType="NRR_SPVT_V2.01__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name Plate" name="NamPlt">
							<DAI name="dU">
								<Val>Name Plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Temperature warning level reached" name="Wrn">
							<DAI name="dU">
								<Val>Temperature warning level reached</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage margin" name="VolMrg">
							<DAI name="dU">
								<Val>Voltage margin</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="装置数字5V电源" name="Vol">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B02.Common.pwr_DV5"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B02.Common.pwr_DV5">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B02.Common.pwr_DV5"/>
							</SDI>
							<DAI name="dU">
								<Val>装置数字5V电源</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage alarm upper limit set-point" name="VolAlmUSpt">
							<DAI name="dU">
								<Val>Voltage alarm upper limit set-point</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage alarm lower limit set-point" name="VolAlmLSpt">
							<DAI name="dU">
								<Val>Voltage alarm lower limit set-point</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage warning upper limit set-point" name="VolWrnUSpt">
							<DAI name="dU">
								<Val>Voltage warning upper limit set-point</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage warning lower limit set-point" name="VolWrnLSpt">
							<DAI name="dU">
								<Val>Voltage warning lower limit set-point</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Voltage alarm upper limit" name="VAlmHiTmms">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm upper limit</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Voltage alarm lower limit" name="VAlmLTmms">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm lower limit</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Voltage warning upper limit" name="VWrnHiTmms">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning upper limit</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Voltage warning lower limit" name="VWrnLTmms">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning lower limit</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc=" 时钟管理" inst="1" lnClass="LTSM" lnType="XJ_WBH815BT1DA_LD0_V01_LTSM1">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name Plate" name="NamPlt">
							<DAI name="dU">
								<Val>Name Plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="对时信号状态" name="HostTPortAlarm">
							<DAI name="stVal" sAddr="ZZZJ:B01.SyncTime.signal_err"/>
							<DAI name="dU">
								<Val>对时信号状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="对时服务状态" name="HostTSrvAlarm">
							<DAI name="stVal" sAddr="ZZZJ:B01.SyncTime.service_err"/>
							<DAI name="dU">
								<Val>对时服务状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="时间跳变侦测状态" name="HostContAlarm">
							<DAI name="stVal" sAddr="ZZZJ:B01.SyncTime.time_jump"/>
							<DAI name="dU">
								<Val>时间跳变侦测状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="保护装置" inst="PROT">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="NRR_LLN0_V2.01__915__V1.00">
						<DataSet desc="保护遥信" name="dsRelayDin">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="31" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="31" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="31" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="31" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="31" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="31" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="34" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="34" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="34" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="35" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="35" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="35" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="35" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="35" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="35" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="36" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="36" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="36" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="36" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="37" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="37" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="37" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="37" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="38" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="38" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="38" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="38" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="38" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="38" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="39" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="39" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="39" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="40" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="40" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="40" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="40" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="40" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="40" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="41" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="41" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="41" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="42" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="42" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="42" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="42" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="42" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="42" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="43" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="43" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="44" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="44" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="44" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="45" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="45" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="46" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="46" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="47" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="47" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="48" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="48" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="48" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="49" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="49" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="50" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="50" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="51" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="51" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="51" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="51" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="52" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="52" prefix="IND"/>
						</DataSet>
						<DataSet desc="保护遥测" name="dsRelayAin">
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="3"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="3"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="3"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="4"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="4"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="4"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="6"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="6"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="6"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="7"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="7"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="7"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="8"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="8"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="8"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="9"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="9"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="9"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="10"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="10"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="10"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="11"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="11"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="11"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="12"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="12"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="12"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="13"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="13"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="13"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="14"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="14"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="14"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="15"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="15"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="15"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="16"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="16"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="16"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="17"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="17"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="17"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="18"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="18"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="18"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="19"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="19"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="19"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="20"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="20"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="20"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="21"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="21"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="21"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="22"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="22"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="22"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="23"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="23"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="23"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="24"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="24"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="24"/>
							<FCDA doName="PhV.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="25"/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="25"/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="25"/>
							<FCDA doName="PhV.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="26"/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="26"/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="26"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="28"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="28"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="28"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="29"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="29"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="29"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="30"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="30"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="30"/>
						</DataSet>
						<DataSet desc="保护事件" name="dsTripInfo">
							<FCDA doName="ACTSO1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ACT"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="1"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="58"/>
							<FCDA doName="ACTSO2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ACT"/>
							<FCDA doName="ACTSO3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ACT"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="8"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="9"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="11"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="12"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="14"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="15"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="16"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="17"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="58"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="59"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="5"/>
							<FCDA doName="OpTie" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="6"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="4"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="4"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="5"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="9"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PPDP" lnInst="2"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="8"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="9"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="3"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="11"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="5"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="7"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="9"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="11"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="13"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="15"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="17"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="19"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="21"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="23"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="25"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="33"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="27"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="35"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="29"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="31"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="33"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="35"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="37"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="39"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="41"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="43"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="6"/>
							<FCDA doName="OpTie" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="52"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="50"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="11"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="12"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="16"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PPDP" lnInst="3"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="15"/>
							<FCDA doName="StrBF" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="45"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="45"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="7"/>
							<FCDA doName="OpTie" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="56"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="54"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="18"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="19"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="23"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PPDP" lnInst="4"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="22"/>
							<FCDA doName="StrBF" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="47"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="47"/>
						</DataSet>
						<DataSet desc="故障信号" name="dsAlarm">
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
						</DataSet>
						<DataSet desc="告警信号" name="dsWarning">
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="31" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="31" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="31" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="34" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="34" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="34" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="35" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="35" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="36" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="36" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="36" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="36" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="37" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="37" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="37" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="37" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="37" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="38" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="39" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="40" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="40" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="40" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="40" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="40" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="40" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="40" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="41" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="41" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="41" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="41" prefix="ALM"/>
						</DataSet>
						<DataSet desc="功能软压板" name="dsRelayEna">
							<FCDA doName="SPCSO1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30"/>
							<FCDA doName="SPCSO4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32"/>
							<FCDA doName="SPCSO1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32"/>
							<FCDA doName="SPCSO1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3"/>
							<FCDA doName="SPCSO1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3"/>
							<FCDA doName="SPCSO2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3"/>
							<FCDA doName="SPCSO3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="RemGoEna" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="RemGrpEna" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="RemSetEna" fc="ST" ldInst="PROT" lnClass="LLN0"/>
						</DataSet>
						<DataSet desc="设备参数定值" name="dsParameter">
							<FCDA doName="SettingGrp" fc="SP" ldInst="PROT" lnClass="LPHD" lnInst="1"/>
							<FCDA doName="DeviceName" fc="SP" ldInst="PROT" lnClass="LPHD" lnInst="1"/>
							<FCDA doName="VRtg" fc="SP" ldInst="PROT" lnClass="TVTR" lnInst="1"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="3"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="3"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="4"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="4"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="5"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="5"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="6"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="6"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="7"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="7"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="8"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="8"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="9"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="9"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="10"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="10"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="11"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="11"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="12"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="12"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="13"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="13"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="14"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="14"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="15"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="15"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="16"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="16"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="17"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="17"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="18"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="18"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="19"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="19"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="20"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="20"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="21"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="21"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="22"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="22"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="23"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="23"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="24"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="24"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="25"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="25"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="26"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="26"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="1"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="2"/>
						</DataSet>
						<DataSet desc="保护功能状态" name="dsRelayState">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="53" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="53" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="53" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="53" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="53" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="53" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="53" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="54" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="54" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="54" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="54" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="54" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="55" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="55" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="55" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="55" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="55" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="55" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="55" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="55" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="56" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="56" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="56" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="56" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="56" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="56" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="56" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="56" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="57" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="57" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="57" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="57" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="57" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="57" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="57" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="58" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="58" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="58" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="58" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="58" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="58" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="59" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="59" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="59" prefix="IND"/>
						</DataSet>
						<DataSet desc="保护功能闭锁数据集" name="dsRelayBlk">
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="42" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="42" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="42" prefix="ALM"/>
						</DataSet>
						<DataSet desc="远方操作保护功能投退" name="dsRelayFunEn">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="60" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="60" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="60" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="60" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="60" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="60" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="60" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="60" prefix="IND"/>
						</DataSet>
						<DataSet desc="日志数据集1" name="dsLog1">
							<FCDA doName="ACTSO1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ACT"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="1"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="58"/>
							<FCDA doName="ACTSO2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ACT"/>
							<FCDA doName="ACTSO3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ACT"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="8"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="9"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="11"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="12"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="14"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="15"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="16"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="17"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="58"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="59"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="5"/>
							<FCDA doName="OpTie" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="6"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="4"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="4"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="5"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="9"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PPDP" lnInst="2"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="8"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="9"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="3"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="11"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="5"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="7"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="9"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="11"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="13"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="15"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="17"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="19"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="21"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="23"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="25"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="33"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="27"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="35"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="29"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="31"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="33"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="35"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="37"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="39"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="41"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="43"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="6"/>
							<FCDA doName="OpTie" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="52"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="50"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="11"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="12"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="16"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PPDP" lnInst="3"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="15"/>
							<FCDA doName="StrBF" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="45"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="45"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="7"/>
							<FCDA doName="OpTie" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="56"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="54"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="18"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="19"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="23"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PPDP" lnInst="4"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="22"/>
							<FCDA doName="StrBF" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="47"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="47"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="42" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="42" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="42" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="31" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="31" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="31" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="34" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="34" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="34" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="35" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="35" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="36" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="36" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="36" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="36" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="37" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="37" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="37" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="37" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="37" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="38" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="39" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="40" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="40" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="40" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="40" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="40" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="40" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="40" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="41" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="41" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="41" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="41" prefix="ALM"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="SPCSO1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30"/>
							<FCDA doName="SPCSO4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32"/>
							<FCDA doName="SPCSO1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="60" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="60" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="53" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="53" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="53" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="53" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="53" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="53" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="53" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
						</DataSet>
						<DataSet desc="日志数据集2" name="dsLog2">
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="RemSetEna" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="RemGoEna" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="RemGrpEna" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="IND"/>
							<FCDA doName="SPCSO1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3"/>
							<FCDA doName="SPCSO2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3"/>
							<FCDA doName="SPCSO3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="54" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="54" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="54" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="54" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="54" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="55" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="60" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="60" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="55" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="55" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="55" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="55" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="55" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="15" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="16" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="55" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="17" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="18" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="55" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="19" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="20" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="56" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="21" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="56" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="22" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="23" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="56" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="24" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="25" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="56" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="27" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="56" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="29" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="56" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="30" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="31" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="31" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="56" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="31" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="31" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="31" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="31" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="32" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="56" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="33" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="34" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="34" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="34" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="57" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="35" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="35" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="35" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="35" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="35" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="35" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="36" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="36" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="57" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="36" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="36" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="37" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="37" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="37" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="37" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="38" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="38" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="57" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="38" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="38" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="38" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="38" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="39" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="39" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="39" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="40" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="57" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="40" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="40" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="40" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="40" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="40" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="41" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="41" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="41" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="57" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="42" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="42" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="42" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="42" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="42" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="42" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="43" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="43" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="57" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="44" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="44" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="44" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="45" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="45" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="46" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="46" prefix="IND"/>
							<FCDA doName="SPCSO1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="SPCSO3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="26"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="47" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="47" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="57" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="58" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="58" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="58" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="58" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="60" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="60" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="48" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="48" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="48" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="49" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="49" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="50" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="50" prefix="IND"/>
							<FCDA doName="SPCSO1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="SPCSO3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="28"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="51" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="51" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="58" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="58" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="59" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="59" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="59" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="60" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="60" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="51" prefix="IND"/>
						</DataSet>
						<DataSet desc="日志数据集3" name="dsLog3">
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="51" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="52" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="52" prefix="IND"/>
						</DataSet>
						<DataSet desc="差动保护定值" name="dsSetting1">
							<FCDA doName="StrValSG" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="11"/>
							<FCDA doName="CTWrnSet" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="11"/>
							<FCDA doName="CTBlkSet" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="11"/>
							<FCDA doName="StrValA" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="2"/>
							<FCDA doName="FailTmms" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="2"/>
						</DataSet>
						<DataSet desc="失灵保护定值" name="dsSetting2">
							<FCDA doName="UVBlkVal" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1"/>
							<FCDA doName="V0BlkVal" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1"/>
							<FCDA doName="V2BlkVal" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1"/>
							<FCDA doName="StrValA" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="4"/>
							<FCDA doName="StrVal3I0" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="4"/>
							<FCDA doName="StrValI2" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="4"/>
							<FCDA doName="Fail1Tmms" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1"/>
							<FCDA doName="FailTmms" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1"/>
						</DataSet>
						<DataSet desc="母联（分段）充电过流保护定值" name="dsSetting3">
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="4"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="4"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="9"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="5"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="9"/>
						</DataSet>
						<DataSet desc="母联（分段）非全相保护定值" name="dsSetting4">
							<FCDA doName="I0BlkVal" fc="SG" ldInst="PROT" lnClass="PPDP" lnInst="1"/>
							<FCDA doName="I2BlkVal" fc="SG" ldInst="PROT" lnClass="PPDP" lnInst="1"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PPDP" lnInst="1"/>
						</DataSet>
						<DataSet desc="控制字定值" name="dsSetting5">
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="11"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="61"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="4"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="9"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="5"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PPDP" lnInst="2"/>
						</DataSet>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayDin" intgPd="0" name="brcbRelayDin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="false" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="false" confRev="1" datSet="dsRelayAin" intgPd="30000" name="urcbRelayAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="false" dataRef="false" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsTripInfo" intgPd="0" name="brcbTripInfo" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsAlarm" intgPd="0" name="brcbAlarm" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="false" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsWarning" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayEna" intgPd="0" name="brcbRelayEna" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayState" intgPd="0" name="brcbRelayState" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="false" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayBlk" intgPd="0" name="brcbRelayBlk" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="false" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayFunEn" intgPd="0" name="brcbRelayFunEn" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl datSet="dsLog1" desc="Log" intgPd="5000" logEna="true" logName="PROT" name="logState1" reasonCode="true">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<LogControl datSet="dsLog2" desc="Log" intgPd="5000" logEna="true" logName="PROT" name="logState2" reasonCode="true">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<LogControl datSet="dsLog3" desc="Log" intgPd="5000" logEna="true" logName="PROT" name="logState3" reasonCode="true">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name Plate" name="NamPlt">
							<DAI name="dU">
								<Val>Name Plate</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="LED reset " name="LEDRs">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>LED reset </Val>
							</DAI>
						</DOI>
						<DOI desc="Function 1 enabled" name="FuncEna1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 1 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 2 enabled" name="FuncEna2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 2 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 3 enabled" name="FuncEna3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 3 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 4 enabled" name="FuncEna4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 4 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 5 enabled" name="FuncEna5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 5 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 6 enabled" name="FuncEna6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 6 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 7 enabled" name="FuncEna7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 7 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 8 enabled" name="FuncEna8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 8 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 9 enabled" name="FuncEna9">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 9 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 10 enabled" name="FuncEna10">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 10 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方修改定值软压板" name="RemSetEna">
							<DAI name="stVal" sAddr="YX:B01.Iec61850.remote_modify_set"/>
							<DAI name="dU">
								<Val>远方修改定值软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方切换定值区软压板" name="RemGrpEna">
							<DAI name="stVal" sAddr="YX:B01.Iec61850.remote_control_setno"/>
							<DAI name="dU">
								<Val>远方切换定值区软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方投退压板软压板" name="RemGoEna">
							<DAI name="stVal" sAddr="YX:B01.Iec61850.remote_control_goose"/>
							<DAI name="dU">
								<Val>远方投退压板软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start value" name="DPFCStr">
							<DAI name="dU">
								<Val>DPFC start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Residual current start value" name="ROCStr">
							<DAI name="dU">
								<Val>Residual current start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive current start value" name="N0CStr">
							<DAI name="dU">
								<Val>Negtive current start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Line No" name="LinNo">
							<DAI name="dU">
								<Val>Line No</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Remote Trigger" name="RemTrig">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Remote Trigger</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<SettingControl actSG="1" numOfSGs="30"/>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="NRR_LPHD_V2.02__915__V1.00">
						<DOI desc="PhyNam" name="PhyNam">
							<DAI name="swRev" sAddr="DZ:B01.master.device_ver"/>
						</DOI>
						<DOI desc="Reset device statistics" name="RsStat">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Reset device statistics</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区号" name="SettingGrp">
							<DAI name="setVal" sAddr="DZ:B01.master.macro_section"/>
							<DAI name="minVal" sAddr="DZ:B01.master.macro_section">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B01.master.macro_section">
								<Val>30</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B01.master.macro_section">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="被保护设备" name="DeviceName">
							<DAI name="setVal" sAddr="DZ:B01.Print.pri_device_name"/>
							<DAI name="dU">
								<Val>被保护设备</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE DI Enable" name="GooseEna">
							<DAI name="dU">
								<Val>GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Other GOOSE DI Enable" name="OthGoEna">
							<DAI name="dU">
								<Val>Other GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Active Setting Group" name="ActSGST">
							<DAI name="dU">
								<Val>Active Setting Group</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="全站过程层虚端子配置CRC版本" name="SASPinCrc">
							<DAI name="dU">
								<Val>全站过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="IED过程层虚端子配置CRC版本" name="IEDPinCrc">
							<DAI name="dU">
								<Val>IED过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="PDIF" inst="1" lnClass="PDIF" lnType="NRR_PDIF_V2.04__915__V1.01">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="差动保护启动" name="Str">
							<DAI name="general" sAddr="DZYJ:B01.Or210.f_func_out"/>
							<DAI name="dU">
								<Val>差动保护启动</Val>
							</DAI>
						</DOI>
						<DOI desc="PDIF operate value" name="StrValSG">
							<DAI name="dU">
								<Val>PDIF operate value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="二次谐波制动系数 (1396)" name="Ha2RstFact">
							<DAI name="dU">
								<Val>二次谐波制动系数 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线告警定值 (1396)" name="CTWrnSet">
							<DAI name="dU">
								<Val>CT断线告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁定值 (1396)" name="CTBlkSet">
							<DAI name="dU">
								<Val>CT断线闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投入 (1396)" name="Enable">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁差动（变压器保护用） (1396)" name="CTBlkEna">
							<DAI name="dU">
								<Val>CT断线闭锁差动（变压器保护用） (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 1 (NR)" name="Slope1Val">
							<DAI name="dU">
								<Val>Slope 1 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 2 (NR)" name="Slope2Val">
							<DAI name="dU">
								<Val>Slope 2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 3 (NR)" name="Slope3Val">
							<DAI name="dU">
								<Val>Slope 3 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 4 (NR)" name="Slope4Val">
							<DAI name="dU">
								<Val>Slope 4 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of phase voltage (NR)" name="UVBlkVal">
							<DAI name="dU">
								<Val>Block value of phase voltage (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V0 (NR)" name="V0BlkVal">
							<DAI name="dU">
								<Val>Block value of V0 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V2 (NR)" name="V2BlkVal">
							<DAI name="dU">
								<Val>Block value of V2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母线电压闭锁" inst="2" lnClass="PDIF" lnType="NRR_PDIF_V2.04__915__V1.01">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="PDIF operate value" name="StrValSG">
							<DAI name="dU">
								<Val>PDIF operate value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="二次谐波制动系数 (1396)" name="Ha2RstFact">
							<DAI name="dU">
								<Val>二次谐波制动系数 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线告警定值 (1396)" name="CTWrnSet">
							<DAI name="dU">
								<Val>CT断线告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁定值 (1396)" name="CTBlkSet">
							<DAI name="dU">
								<Val>CT断线闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投入 (1396)" name="Enable">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁差动（变压器保护用） (1396)" name="CTBlkEna">
							<DAI name="dU">
								<Val>CT断线闭锁差动（变压器保护用） (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 1 (NR)" name="Slope1Val">
							<DAI name="dU">
								<Val>Slope 1 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 2 (NR)" name="Slope2Val">
							<DAI name="dU">
								<Val>Slope 2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 3 (NR)" name="Slope3Val">
							<DAI name="dU">
								<Val>Slope 3 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 4 (NR)" name="Slope4Val">
							<DAI name="dU">
								<Val>Slope 4 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母差低电压闭锁定值" name="UVBlkVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Common.bbp_u_ph_threshold"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Common.bbp_u_ph_threshold">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Common.bbp_u_ph_threshold"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Common.bbp_u_ph_threshold">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Common.bbp_u_ph_threshold">
									<Val>57.700000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Common.bbp_u_ph_threshold">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>母差低电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母差零序电压闭锁定值" name="V0BlkVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Common.bbp_u0_threshold"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Common.bbp_u0_threshold">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Common.bbp_u0_threshold"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Common.bbp_u0_threshold">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Common.bbp_u0_threshold">
									<Val>57.700000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Common.bbp_u0_threshold">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>母差零序电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母差负序电压闭锁定值" name="V2BlkVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Common.bbp_u2_threshold"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Common.bbp_u2_threshold">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Common.bbp_u2_threshold"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Common.bbp_u2_threshold">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Common.bbp_u2_threshold">
									<Val>57.700000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Common.bbp_u2_threshold">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>母差负序电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母线变化量电压闭锁" inst="3" lnClass="PDIF" lnType="NRR_PDIF_V2.04__915__V1.01">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="PDIF operate value" name="StrValSG">
							<DAI name="dU">
								<Val>PDIF operate value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="二次谐波制动系数 (1396)" name="Ha2RstFact">
							<DAI name="dU">
								<Val>二次谐波制动系数 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线告警定值 (1396)" name="CTWrnSet">
							<DAI name="dU">
								<Val>CT断线告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁定值 (1396)" name="CTBlkSet">
							<DAI name="dU">
								<Val>CT断线闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投入 (1396)" name="Enable">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁差动（变压器保护用） (1396)" name="CTBlkEna">
							<DAI name="dU">
								<Val>CT断线闭锁差动（变压器保护用） (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 1 (NR)" name="Slope1Val">
							<DAI name="dU">
								<Val>Slope 1 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 2 (NR)" name="Slope2Val">
							<DAI name="dU">
								<Val>Slope 2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 3 (NR)" name="Slope3Val">
							<DAI name="dU">
								<Val>Slope 3 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 4 (NR)" name="Slope4Val">
							<DAI name="dU">
								<Val>Slope 4 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母差变化量电压闭锁定值" name="UVBlkVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Common.uvd_u_setting"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Common.uvd_u_setting">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Common.uvd_u_setting"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Common.uvd_u_setting">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Common.uvd_u_setting">
									<Val>57.700000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Common.uvd_u_setting">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>母差变化量电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V0 (NR)" name="V0BlkVal">
							<DAI name="dU">
								<Val>Block value of V0 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V2 (NR)" name="V2BlkVal">
							<DAI name="dU">
								<Val>Block value of V2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母线幅值电压闭锁" inst="4" lnClass="PDIF" lnType="NRR_PDIF_V2.04__915__V1.01">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="PDIF operate value" name="StrValSG">
							<DAI name="dU">
								<Val>PDIF operate value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="二次谐波制动系数 (1396)" name="Ha2RstFact">
							<DAI name="dU">
								<Val>二次谐波制动系数 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线告警定值 (1396)" name="CTWrnSet">
							<DAI name="dU">
								<Val>CT断线告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁定值 (1396)" name="CTBlkSet">
							<DAI name="dU">
								<Val>CT断线闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投入 (1396)" name="Enable">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁差动（变压器保护用） (1396)" name="CTBlkEna">
							<DAI name="dU">
								<Val>CT断线闭锁差动（变压器保护用） (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 1 (NR)" name="Slope1Val">
							<DAI name="dU">
								<Val>Slope 1 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 2 (NR)" name="Slope2Val">
							<DAI name="dU">
								<Val>Slope 2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 3 (NR)" name="Slope3Val">
							<DAI name="dU">
								<Val>Slope 3 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 4 (NR)" name="Slope4Val">
							<DAI name="dU">
								<Val>Slope 4 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母差电压闭锁定值" name="UVBlkVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Common.uvg_u_setting"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Common.uvg_u_setting">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Common.uvg_u_setting"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Common.uvg_u_setting">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Common.uvg_u_setting">
									<Val>57.700000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Common.uvg_u_setting">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>母差电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V0 (NR)" name="V0BlkVal">
							<DAI name="dU">
								<Val>Block value of V0 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V2 (NR)" name="V2BlkVal">
							<DAI name="dU">
								<Val>Block value of V2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路1差动跳母联" inst="5" lnClass="PDIF" lnType="NRR_PDIF_V2.04__915__V1.01">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="差动保护跳母联" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay1.bbp_trip_tie"/>
							<DAI name="dU">
								<Val>差动保护跳母联</Val>
							</DAI>
						</DOI>
						<DOI desc="PDIF operate value" name="StrValSG">
							<DAI name="dU">
								<Val>PDIF operate value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="二次谐波制动系数 (1396)" name="Ha2RstFact">
							<DAI name="dU">
								<Val>二次谐波制动系数 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线告警定值 (1396)" name="CTWrnSet">
							<DAI name="dU">
								<Val>CT断线告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁定值 (1396)" name="CTBlkSet">
							<DAI name="dU">
								<Val>CT断线闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投入 (1396)" name="Enable">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁差动（变压器保护用） (1396)" name="CTBlkEna">
							<DAI name="dU">
								<Val>CT断线闭锁差动（变压器保护用） (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 1 (NR)" name="Slope1Val">
							<DAI name="dU">
								<Val>Slope 1 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 2 (NR)" name="Slope2Val">
							<DAI name="dU">
								<Val>Slope 2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 3 (NR)" name="Slope3Val">
							<DAI name="dU">
								<Val>Slope 3 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 4 (NR)" name="Slope4Val">
							<DAI name="dU">
								<Val>Slope 4 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of phase voltage (NR)" name="UVBlkVal">
							<DAI name="dU">
								<Val>Block value of phase voltage (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V0 (NR)" name="V0BlkVal">
							<DAI name="dU">
								<Val>Block value of V0 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V2 (NR)" name="V2BlkVal">
							<DAI name="dU">
								<Val>Block value of V2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路23差动跳母联" inst="6" lnClass="PDIF" lnType="NRR_PDIF_V2.04__915__V1.01">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="差动保护跳分段1" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay23.bbp_trip_tie"/>
							<DAI name="dU">
								<Val>差动保护跳分段1</Val>
							</DAI>
						</DOI>
						<DOI desc="PDIF operate value" name="StrValSG">
							<DAI name="dU">
								<Val>PDIF operate value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="二次谐波制动系数 (1396)" name="Ha2RstFact">
							<DAI name="dU">
								<Val>二次谐波制动系数 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线告警定值 (1396)" name="CTWrnSet">
							<DAI name="dU">
								<Val>CT断线告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁定值 (1396)" name="CTBlkSet">
							<DAI name="dU">
								<Val>CT断线闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投入 (1396)" name="Enable">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁差动（变压器保护用） (1396)" name="CTBlkEna">
							<DAI name="dU">
								<Val>CT断线闭锁差动（变压器保护用） (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 1 (NR)" name="Slope1Val">
							<DAI name="dU">
								<Val>Slope 1 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 2 (NR)" name="Slope2Val">
							<DAI name="dU">
								<Val>Slope 2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 3 (NR)" name="Slope3Val">
							<DAI name="dU">
								<Val>Slope 3 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 4 (NR)" name="Slope4Val">
							<DAI name="dU">
								<Val>Slope 4 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of phase voltage (NR)" name="UVBlkVal">
							<DAI name="dU">
								<Val>Block value of phase voltage (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V0 (NR)" name="V0BlkVal">
							<DAI name="dU">
								<Val>Block value of V0 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V2 (NR)" name="V2BlkVal">
							<DAI name="dU">
								<Val>Block value of V2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路24差动跳母联" inst="7" lnClass="PDIF" lnType="NRR_PDIF_V2.04__915__V1.01">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="差动保护跳分段2" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay24.bbp_trip_tie"/>
							<DAI name="dU">
								<Val>差动保护跳分段2</Val>
							</DAI>
						</DOI>
						<DOI desc="PDIF operate value" name="StrValSG">
							<DAI name="dU">
								<Val>PDIF operate value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="二次谐波制动系数 (1396)" name="Ha2RstFact">
							<DAI name="dU">
								<Val>二次谐波制动系数 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线告警定值 (1396)" name="CTWrnSet">
							<DAI name="dU">
								<Val>CT断线告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁定值 (1396)" name="CTBlkSet">
							<DAI name="dU">
								<Val>CT断线闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投入 (1396)" name="Enable">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁差动（变压器保护用） (1396)" name="CTBlkEna">
							<DAI name="dU">
								<Val>CT断线闭锁差动（变压器保护用） (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 1 (NR)" name="Slope1Val">
							<DAI name="dU">
								<Val>Slope 1 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 2 (NR)" name="Slope2Val">
							<DAI name="dU">
								<Val>Slope 2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 3 (NR)" name="Slope3Val">
							<DAI name="dU">
								<Val>Slope 3 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 4 (NR)" name="Slope4Val">
							<DAI name="dU">
								<Val>Slope 4 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of phase voltage (NR)" name="UVBlkVal">
							<DAI name="dU">
								<Val>Block value of phase voltage (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V0 (NR)" name="V0BlkVal">
							<DAI name="dU">
								<Val>Block value of V0 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V2 (NR)" name="V2BlkVal">
							<DAI name="dU">
								<Val>Block value of V2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母线1变化量差动" inst="8" lnClass="PDIF" lnType="NRR_PDIF_V2.04__915__V1.01">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="变化量差动跳Ⅰ母" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.BBP1.busz1_dpfc_bbp_trip"/>
							<DAI name="dU">
								<Val>变化量差动跳Ⅰ母</Val>
							</DAI>
						</DOI>
						<DOI desc="PDIF operate value" name="StrValSG">
							<DAI name="dU">
								<Val>PDIF operate value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="二次谐波制动系数 (1396)" name="Ha2RstFact">
							<DAI name="dU">
								<Val>二次谐波制动系数 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线告警定值 (1396)" name="CTWrnSet">
							<DAI name="dU">
								<Val>CT断线告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁定值 (1396)" name="CTBlkSet">
							<DAI name="dU">
								<Val>CT断线闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投入 (1396)" name="Enable">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁差动（变压器保护用） (1396)" name="CTBlkEna">
							<DAI name="dU">
								<Val>CT断线闭锁差动（变压器保护用） (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 1 (NR)" name="Slope1Val">
							<DAI name="dU">
								<Val>Slope 1 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 2 (NR)" name="Slope2Val">
							<DAI name="dU">
								<Val>Slope 2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 3 (NR)" name="Slope3Val">
							<DAI name="dU">
								<Val>Slope 3 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 4 (NR)" name="Slope4Val">
							<DAI name="dU">
								<Val>Slope 4 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of phase voltage (NR)" name="UVBlkVal">
							<DAI name="dU">
								<Val>Block value of phase voltage (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V0 (NR)" name="V0BlkVal">
							<DAI name="dU">
								<Val>Block value of V0 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V2 (NR)" name="V2BlkVal">
							<DAI name="dU">
								<Val>Block value of V2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母线2变化量差动" inst="9" lnClass="PDIF" lnType="NRR_PDIF_V2.04__915__V1.01">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="变化量差动跳Ⅱ母" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.BBP1.busz2_dpfc_bbp_trip"/>
							<DAI name="dU">
								<Val>变化量差动跳Ⅱ母</Val>
							</DAI>
						</DOI>
						<DOI desc="PDIF operate value" name="StrValSG">
							<DAI name="dU">
								<Val>PDIF operate value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="二次谐波制动系数 (1396)" name="Ha2RstFact">
							<DAI name="dU">
								<Val>二次谐波制动系数 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线告警定值 (1396)" name="CTWrnSet">
							<DAI name="dU">
								<Val>CT断线告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁定值 (1396)" name="CTBlkSet">
							<DAI name="dU">
								<Val>CT断线闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投入 (1396)" name="Enable">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁差动（变压器保护用） (1396)" name="CTBlkEna">
							<DAI name="dU">
								<Val>CT断线闭锁差动（变压器保护用） (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 1 (NR)" name="Slope1Val">
							<DAI name="dU">
								<Val>Slope 1 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 2 (NR)" name="Slope2Val">
							<DAI name="dU">
								<Val>Slope 2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 3 (NR)" name="Slope3Val">
							<DAI name="dU">
								<Val>Slope 3 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 4 (NR)" name="Slope4Val">
							<DAI name="dU">
								<Val>Slope 4 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of phase voltage (NR)" name="UVBlkVal">
							<DAI name="dU">
								<Val>Block value of phase voltage (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V0 (NR)" name="V0BlkVal">
							<DAI name="dU">
								<Val>Block value of V0 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V2 (NR)" name="V2BlkVal">
							<DAI name="dU">
								<Val>Block value of V2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母线3变化量差动" inst="10" lnClass="PDIF" lnType="NRR_PDIF_V2.04__915__V1.01">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="变化量差动跳Ⅲ母" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.BBP1.busz3_dpfc_bbp_trip"/>
							<DAI name="dU">
								<Val>变化量差动跳Ⅲ母</Val>
							</DAI>
						</DOI>
						<DOI desc="PDIF operate value" name="StrValSG">
							<DAI name="dU">
								<Val>PDIF operate value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="二次谐波制动系数 (1396)" name="Ha2RstFact">
							<DAI name="dU">
								<Val>二次谐波制动系数 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线告警定值 (1396)" name="CTWrnSet">
							<DAI name="dU">
								<Val>CT断线告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁定值 (1396)" name="CTBlkSet">
							<DAI name="dU">
								<Val>CT断线闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投入 (1396)" name="Enable">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁差动（变压器保护用） (1396)" name="CTBlkEna">
							<DAI name="dU">
								<Val>CT断线闭锁差动（变压器保护用） (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 1 (NR)" name="Slope1Val">
							<DAI name="dU">
								<Val>Slope 1 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 2 (NR)" name="Slope2Val">
							<DAI name="dU">
								<Val>Slope 2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 3 (NR)" name="Slope3Val">
							<DAI name="dU">
								<Val>Slope 3 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 4 (NR)" name="Slope4Val">
							<DAI name="dU">
								<Val>Slope 4 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of phase voltage (NR)" name="UVBlkVal">
							<DAI name="dU">
								<Val>Block value of phase voltage (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V0 (NR)" name="V0BlkVal">
							<DAI name="dU">
								<Val>Block value of V0 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V2 (NR)" name="V2BlkVal">
							<DAI name="dU">
								<Val>Block value of V2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母线1稳态量差动" inst="11" lnClass="PDIF" lnType="NRR_PDIF_V2.04__915__V1.01">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="稳态量差动跳Ⅰ母" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.BBP1.busz1_stat_bbp_trip"/>
							<DAI name="dU">
								<Val>稳态量差动跳Ⅰ母</Val>
							</DAI>
						</DOI>
						<DOI desc="差动保护启动电流定值" name="StrValSG">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.BBP1.di_oc_threshold"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.BBP1.di_oc_threshold">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.BBP1.di_oc_threshold"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.BBP1.di_oc_threshold">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.BBP1.di_oc_threshold">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.BBP1.di_oc_threshold">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>差动保护启动电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="二次谐波制动系数 (1396)" name="Ha2RstFact">
							<DAI name="dU">
								<Val>二次谐波制动系数 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线告警定值" name="CTWrnSet">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.BBP1.ctspv_alm_oc"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.BBP1.ctspv_alm_oc">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.BBP1.ctspv_alm_oc"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.BBP1.ctspv_alm_oc">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.BBP1.ctspv_alm_oc">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.BBP1.ctspv_alm_oc">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>CT断线告警定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁定值" name="CTBlkSet">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.BBP1.ctspv_oc"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.BBP1.ctspv_oc">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.BBP1.ctspv_oc"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.BBP1.ctspv_oc">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.BBP1.ctspv_oc">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.BBP1.ctspv_oc">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>CT断线闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="差动保护" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.BBP1.setting_bbp_en"/>
							<DAI name="dU">
								<Val>差动保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁差动（变压器保护用） (1396)" name="CTBlkEna">
							<DAI name="dU">
								<Val>CT断线闭锁差动（变压器保护用） (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 1 (NR)" name="Slope1Val">
							<DAI name="dU">
								<Val>Slope 1 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 2 (NR)" name="Slope2Val">
							<DAI name="dU">
								<Val>Slope 2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 3 (NR)" name="Slope3Val">
							<DAI name="dU">
								<Val>Slope 3 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 4 (NR)" name="Slope4Val">
							<DAI name="dU">
								<Val>Slope 4 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of phase voltage (NR)" name="UVBlkVal">
							<DAI name="dU">
								<Val>Block value of phase voltage (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V0 (NR)" name="V0BlkVal">
							<DAI name="dU">
								<Val>Block value of V0 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V2 (NR)" name="V2BlkVal">
							<DAI name="dU">
								<Val>Block value of V2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母线2稳态量差动" inst="12" lnClass="PDIF" lnType="NRR_PDIF_V2.04__915__V1.01">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="稳态量差动跳Ⅱ母" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.BBP1.busz2_stat_bbp_trip"/>
							<DAI name="dU">
								<Val>稳态量差动跳Ⅱ母</Val>
							</DAI>
						</DOI>
						<DOI desc="PDIF operate value" name="StrValSG">
							<DAI name="dU">
								<Val>PDIF operate value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="二次谐波制动系数 (1396)" name="Ha2RstFact">
							<DAI name="dU">
								<Val>二次谐波制动系数 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线告警定值 (1396)" name="CTWrnSet">
							<DAI name="dU">
								<Val>CT断线告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁定值 (1396)" name="CTBlkSet">
							<DAI name="dU">
								<Val>CT断线闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投入 (1396)" name="Enable">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁差动（变压器保护用） (1396)" name="CTBlkEna">
							<DAI name="dU">
								<Val>CT断线闭锁差动（变压器保护用） (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 1 (NR)" name="Slope1Val">
							<DAI name="dU">
								<Val>Slope 1 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 2 (NR)" name="Slope2Val">
							<DAI name="dU">
								<Val>Slope 2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 3 (NR)" name="Slope3Val">
							<DAI name="dU">
								<Val>Slope 3 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 4 (NR)" name="Slope4Val">
							<DAI name="dU">
								<Val>Slope 4 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of phase voltage (NR)" name="UVBlkVal">
							<DAI name="dU">
								<Val>Block value of phase voltage (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V0 (NR)" name="V0BlkVal">
							<DAI name="dU">
								<Val>Block value of V0 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V2 (NR)" name="V2BlkVal">
							<DAI name="dU">
								<Val>Block value of V2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母线3稳态量差动" inst="13" lnClass="PDIF" lnType="NRR_PDIF_V2.04__915__V1.01">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="稳态量差动跳Ⅲ母" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.BBP1.busz3_stat_bbp_trip"/>
							<DAI name="dU">
								<Val>稳态量差动跳Ⅲ母</Val>
							</DAI>
						</DOI>
						<DOI desc="PDIF operate value" name="StrValSG">
							<DAI name="dU">
								<Val>PDIF operate value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="二次谐波制动系数 (1396)" name="Ha2RstFact">
							<DAI name="dU">
								<Val>二次谐波制动系数 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线告警定值 (1396)" name="CTWrnSet">
							<DAI name="dU">
								<Val>CT断线告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁定值 (1396)" name="CTBlkSet">
							<DAI name="dU">
								<Val>CT断线闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投入 (1396)" name="Enable">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁差动（变压器保护用） (1396)" name="CTBlkEna">
							<DAI name="dU">
								<Val>CT断线闭锁差动（变压器保护用） (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 1 (NR)" name="Slope1Val">
							<DAI name="dU">
								<Val>Slope 1 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 2 (NR)" name="Slope2Val">
							<DAI name="dU">
								<Val>Slope 2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 3 (NR)" name="Slope3Val">
							<DAI name="dU">
								<Val>Slope 3 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 4 (NR)" name="Slope4Val">
							<DAI name="dU">
								<Val>Slope 4 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of phase voltage (NR)" name="UVBlkVal">
							<DAI name="dU">
								<Val>Block value of phase voltage (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V0 (NR)" name="V0BlkVal">
							<DAI name="dU">
								<Val>Block value of V0 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V2 (NR)" name="V2BlkVal">
							<DAI name="dU">
								<Val>Block value of V2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="差动后备保护1段" inst="14" lnClass="PDIF" lnType="NRR_PDIF_V2.04__915__V1.01">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="大差后备一段动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.BBP1.backup_trip1"/>
							<DAI name="dU">
								<Val>大差后备一段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="PDIF operate value" name="StrValSG">
							<DAI name="dU">
								<Val>PDIF operate value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="二次谐波制动系数 (1396)" name="Ha2RstFact">
							<DAI name="dU">
								<Val>二次谐波制动系数 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线告警定值 (1396)" name="CTWrnSet">
							<DAI name="dU">
								<Val>CT断线告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁定值 (1396)" name="CTBlkSet">
							<DAI name="dU">
								<Val>CT断线闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投入 (1396)" name="Enable">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁差动（变压器保护用） (1396)" name="CTBlkEna">
							<DAI name="dU">
								<Val>CT断线闭锁差动（变压器保护用） (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 1 (NR)" name="Slope1Val">
							<DAI name="dU">
								<Val>Slope 1 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 2 (NR)" name="Slope2Val">
							<DAI name="dU">
								<Val>Slope 2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 3 (NR)" name="Slope3Val">
							<DAI name="dU">
								<Val>Slope 3 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 4 (NR)" name="Slope4Val">
							<DAI name="dU">
								<Val>Slope 4 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of phase voltage (NR)" name="UVBlkVal">
							<DAI name="dU">
								<Val>Block value of phase voltage (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V0 (NR)" name="V0BlkVal">
							<DAI name="dU">
								<Val>Block value of V0 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V2 (NR)" name="V2BlkVal">
							<DAI name="dU">
								<Val>Block value of V2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="差动后备保护2段" inst="15" lnClass="PDIF" lnType="NRR_PDIF_V2.04__915__V1.01">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="大差后备二段动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.BBP1.backup_trip2"/>
							<DAI name="dU">
								<Val>大差后备二段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="PDIF operate value" name="StrValSG">
							<DAI name="dU">
								<Val>PDIF operate value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="二次谐波制动系数 (1396)" name="Ha2RstFact">
							<DAI name="dU">
								<Val>二次谐波制动系数 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线告警定值 (1396)" name="CTWrnSet">
							<DAI name="dU">
								<Val>CT断线告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁定值 (1396)" name="CTBlkSet">
							<DAI name="dU">
								<Val>CT断线闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投入 (1396)" name="Enable">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁差动（变压器保护用） (1396)" name="CTBlkEna">
							<DAI name="dU">
								<Val>CT断线闭锁差动（变压器保护用） (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 1 (NR)" name="Slope1Val">
							<DAI name="dU">
								<Val>Slope 1 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 2 (NR)" name="Slope2Val">
							<DAI name="dU">
								<Val>Slope 2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 3 (NR)" name="Slope3Val">
							<DAI name="dU">
								<Val>Slope 3 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 4 (NR)" name="Slope4Val">
							<DAI name="dU">
								<Val>Slope 4 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of phase voltage (NR)" name="UVBlkVal">
							<DAI name="dU">
								<Val>Block value of phase voltage (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V0 (NR)" name="V0BlkVal">
							<DAI name="dU">
								<Val>Block value of V0 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V2 (NR)" name="V2BlkVal">
							<DAI name="dU">
								<Val>Block value of V2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="差动跳1母" inst="16" lnClass="PDIF" lnType="NRR_PDIF_V2.04__915__V1.01">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母差动动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.BBP1.bbp_trip_bus1"/>
							<DAI name="dU">
								<Val>Ⅰ母差动动作</Val>
							</DAI>
						</DOI>
						<DOI desc="PDIF operate value" name="StrValSG">
							<DAI name="dU">
								<Val>PDIF operate value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="二次谐波制动系数 (1396)" name="Ha2RstFact">
							<DAI name="dU">
								<Val>二次谐波制动系数 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线告警定值 (1396)" name="CTWrnSet">
							<DAI name="dU">
								<Val>CT断线告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁定值 (1396)" name="CTBlkSet">
							<DAI name="dU">
								<Val>CT断线闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投入 (1396)" name="Enable">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁差动（变压器保护用） (1396)" name="CTBlkEna">
							<DAI name="dU">
								<Val>CT断线闭锁差动（变压器保护用） (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 1 (NR)" name="Slope1Val">
							<DAI name="dU">
								<Val>Slope 1 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 2 (NR)" name="Slope2Val">
							<DAI name="dU">
								<Val>Slope 2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 3 (NR)" name="Slope3Val">
							<DAI name="dU">
								<Val>Slope 3 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 4 (NR)" name="Slope4Val">
							<DAI name="dU">
								<Val>Slope 4 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of phase voltage (NR)" name="UVBlkVal">
							<DAI name="dU">
								<Val>Block value of phase voltage (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V0 (NR)" name="V0BlkVal">
							<DAI name="dU">
								<Val>Block value of V0 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V2 (NR)" name="V2BlkVal">
							<DAI name="dU">
								<Val>Block value of V2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="差动跳2母" inst="17" lnClass="PDIF" lnType="NRR_PDIF_V2.04__915__V1.01">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母差动动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.BBP1.bbp_trip_bus2"/>
							<DAI name="dU">
								<Val>Ⅱ母差动动作</Val>
							</DAI>
						</DOI>
						<DOI desc="PDIF operate value" name="StrValSG">
							<DAI name="dU">
								<Val>PDIF operate value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="二次谐波制动系数 (1396)" name="Ha2RstFact">
							<DAI name="dU">
								<Val>二次谐波制动系数 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线告警定值 (1396)" name="CTWrnSet">
							<DAI name="dU">
								<Val>CT断线告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁定值 (1396)" name="CTBlkSet">
							<DAI name="dU">
								<Val>CT断线闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投入 (1396)" name="Enable">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁差动（变压器保护用） (1396)" name="CTBlkEna">
							<DAI name="dU">
								<Val>CT断线闭锁差动（变压器保护用） (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 1 (NR)" name="Slope1Val">
							<DAI name="dU">
								<Val>Slope 1 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 2 (NR)" name="Slope2Val">
							<DAI name="dU">
								<Val>Slope 2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 3 (NR)" name="Slope3Val">
							<DAI name="dU">
								<Val>Slope 3 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 4 (NR)" name="Slope4Val">
							<DAI name="dU">
								<Val>Slope 4 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of phase voltage (NR)" name="UVBlkVal">
							<DAI name="dU">
								<Val>Block value of phase voltage (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V0 (NR)" name="V0BlkVal">
							<DAI name="dU">
								<Val>Block value of V0 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V2 (NR)" name="V2BlkVal">
							<DAI name="dU">
								<Val>Block value of V2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="差动跳3母" inst="18" lnClass="PDIF" lnType="NRR_PDIF_V2.04__915__V1.01">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅲ母差动动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.BBP1.bbp_trip_bus3"/>
							<DAI name="dU">
								<Val>Ⅲ母差动动作</Val>
							</DAI>
						</DOI>
						<DOI desc="PDIF operate value" name="StrValSG">
							<DAI name="dU">
								<Val>PDIF operate value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="二次谐波制动系数 (1396)" name="Ha2RstFact">
							<DAI name="dU">
								<Val>二次谐波制动系数 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线告警定值 (1396)" name="CTWrnSet">
							<DAI name="dU">
								<Val>CT断线告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁定值 (1396)" name="CTBlkSet">
							<DAI name="dU">
								<Val>CT断线闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投入 (1396)" name="Enable">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁差动（变压器保护用） (1396)" name="CTBlkEna">
							<DAI name="dU">
								<Val>CT断线闭锁差动（变压器保护用） (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 1 (NR)" name="Slope1Val">
							<DAI name="dU">
								<Val>Slope 1 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 2 (NR)" name="Slope2Val">
							<DAI name="dU">
								<Val>Slope 2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 3 (NR)" name="Slope3Val">
							<DAI name="dU">
								<Val>Slope 3 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 4 (NR)" name="Slope4Val">
							<DAI name="dU">
								<Val>Slope 4 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of phase voltage (NR)" name="UVBlkVal">
							<DAI name="dU">
								<Val>Block value of phase voltage (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V0 (NR)" name="V0BlkVal">
							<DAI name="dU">
								<Val>Block value of V0 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V2 (NR)" name="V2BlkVal">
							<DAI name="dU">
								<Val>Block value of V2 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母联充电保护" inst="1" lnClass="PTOC" lnType="NRR_PTOC_V2.09__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="母联充电电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Common.energize_i_tie"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Common.energize_i_tie">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Common.energize_i_tie"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Common.energize_i_tie">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Common.energize_i_tie">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Common.energize_i_tie">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>母联充电电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路死区保护" inst="2" lnClass="PTOC" lnType="NRR_PTOC_V2.09__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路死区时间定值" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.Common.fdr_endfault_time"/>
							<DAI name="minVal" sAddr="DZ:B02.Common.fdr_endfault_time">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Common.fdr_endfault_time">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Common.fdr_endfault_time">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路死区时间定值</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母联死区保护" inst="3" lnClass="PTOC" lnType="NRR_PTOC_V2.09__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="母联死区时间定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Common.tie_dead_zone_time"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Common.tie_dead_zone_time"/>
								<DAI name="multiplier" sAddr="DZ:B02.Common.tie_dead_zone_time"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Common.tie_dead_zone_time">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Common.tie_dead_zone_time">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Common.tie_dead_zone_time">
									<Val>10</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>母联死区时间定值</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路1充电过流保护Ⅰ段" inst="4" lnClass="PTOC" lnType="NRR_PTOC_V2.09__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段跳母联" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay1.oc1_ph_trip_out"/>
							<DAI name="dU">
								<Val>充电过流Ⅰ段跳母联</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay1.oc1_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay1.oc1_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay1.oc1_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay1.oc1_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay1.oc1_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay1.oc1_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>充电过流Ⅰ段电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路1过流最小延时" name="MinOpTmms">
							<DAI name="setVal" sAddr="DZ:B02.Bay1.inv_oc1_ph_min_time"/>
							<DAI name="minVal" sAddr="DZ:B02.Bay1.inv_oc1_ph_min_time">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Bay1.inv_oc1_ph_min_time">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Bay1.inv_oc1_ph_min_time">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路1过流最小延时</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.Bay1.oc1_ph_time"/>
							<DAI name="minVal" sAddr="DZ:B02.Bay1.oc1_ph_time">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Bay1.oc1_ph_time">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Bay1.oc1_ph_time">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>充电过流Ⅰ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段充电过流Ⅰ段" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.Bay1.oc1_tie_en"/>
							<DAI name="dU">
								<Val>母联分段充电过流Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路1相过流方式" name="InvertMod">
							<DAI name="setVal" sAddr="DZ:B02.Bay1.oc1_ph_mode"/>
							<DAI name="minVal" sAddr="DZ:B02.Bay1.oc1_ph_mode">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Bay1.oc1_ph_mode">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Bay1.oc1_ph_mode">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路1相过流方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路1充电零序过流保护" inst="5" lnClass="PTOC" lnType="NRR_PTOC_V2.09__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流跳母联" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay1.oc1_i0_trip"/>
							<DAI name="dU">
								<Val>充电零序过流跳母联</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay1.oc1_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay1.oc1_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay1.oc1_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay1.oc1_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay1.oc1_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay1.oc1_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>充电零序过流电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路1零序过流最小延时" name="MinOpTmms">
							<DAI name="setVal" sAddr="DZ:B02.Bay1.inv_oc1_i0_min_time"/>
							<DAI name="minVal" sAddr="DZ:B02.Bay1.inv_oc1_i0_min_time">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Bay1.inv_oc1_i0_min_time">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Bay1.inv_oc1_i0_min_time">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路1零序过流最小延时</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.Bay1.oc1_i0_time"/>
							<DAI name="minVal" sAddr="DZ:B02.Bay1.oc1_i0_time">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Bay1.oc1_i0_time">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Bay1.oc1_i0_time">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>充电过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段充电零序过流" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.Bay1.oc1_i0_tie_en"/>
							<DAI name="dU">
								<Val>母联分段充电零序过流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路1零序过流方式" name="InvertMod">
							<DAI name="setVal" sAddr="DZ:B02.Bay1.oc1_i0_mode"/>
							<DAI name="minVal" sAddr="DZ:B02.Bay1.oc1_i0_mode">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Bay1.oc1_i0_mode">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Bay1.oc1_i0_mode">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路1零序过流方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路1死区保护" inst="6" lnClass="PTOC" lnType="NRR_PTOC_V2.09__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路死区" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay1.ef_trip"/>
							<DAI name="dU">
								<Val>母联代路死区</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路1母联充电保护" inst="7" lnClass="PTOC" lnType="NRR_PTOC_V2.09__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="母联充电保护动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay1.energize_trip_tie"/>
							<DAI name="dU">
								<Val>母联充电保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="支路1充电保护" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.Bay1.energize_tie_en"/>
							<DAI name="dU">
								<Val>支路1充电保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路1母联死区保护" inst="8" lnClass="PTOC" lnType="NRR_PTOC_V2.09__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="母联死区" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay1.dead_zone_trip"/>
							<DAI name="dU">
								<Val>母联死区</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路1充电过流保护Ⅱ段" inst="9" lnClass="PTOC" lnType="NRR_PTOC_V2.09__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段跳母联" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay1.oc2_ph_trip_out"/>
							<DAI name="dU">
								<Val>充电过流Ⅱ段跳母联</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay1.oc2_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay1.oc2_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay1.oc2_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay1.oc2_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay1.oc2_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay1.oc2_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>充电过流Ⅱ段电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.Bay1.oc2_ph_time"/>
							<DAI name="minVal" sAddr="DZ:B02.Bay1.oc2_ph_time">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Bay1.oc2_ph_time">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Bay1.oc2_ph_time">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>充电过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段充电过流Ⅱ段" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.Bay1.oc2_tie_en"/>
							<DAI name="dU">
								<Val>母联分段充电过流Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路1充电零序过流保护Ⅱ段" inst="10" lnClass="PTOC" lnType="NRR_PTOC_V2.09__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流Ⅱ段跳母联" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay1.oc2_i0_trip"/>
							<DAI name="dU">
								<Val>充电零序过流Ⅱ段跳母联</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流Ⅱ段电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay1.oc2_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay1.oc2_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay1.oc2_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay1.oc2_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay1.oc2_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay1.oc2_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>充电零序过流Ⅱ段电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流Ⅱ段时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.Bay1.oc2_i0_time"/>
							<DAI name="minVal" sAddr="DZ:B02.Bay1.oc2_i0_time">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Bay1.oc2_i0_time">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Bay1.oc2_i0_time">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>充电零序过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段充电零序过流Ⅱ段" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.Bay1.oc2_i0_tie_en"/>
							<DAI name="dU">
								<Val>母联分段充电零序过流Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路23充电过流保护Ⅰ段" inst="11" lnClass="PTOC" lnType="NRR_PTOC_V2.09__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段跳分段1" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay23.oc1_ph_trip_out"/>
							<DAI name="dU">
								<Val>充电过流Ⅰ段跳分段1</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay23.oc1_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay23.oc1_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay23.oc1_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay23.oc1_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay23.oc1_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay23.oc1_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>充电过流Ⅰ段电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23过流最小延时" name="MinOpTmms">
							<DAI name="setVal" sAddr="DZ:B02.Bay23.inv_oc1_ph_min_time"/>
							<DAI name="minVal" sAddr="DZ:B02.Bay23.inv_oc1_ph_min_time">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Bay23.inv_oc1_ph_min_time">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Bay23.inv_oc1_ph_min_time">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路23过流最小延时</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.Bay23.oc1_ph_time"/>
							<DAI name="minVal" sAddr="DZ:B02.Bay23.oc1_ph_time">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Bay23.oc1_ph_time">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Bay23.oc1_ph_time">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>充电过流Ⅰ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段充电过流Ⅰ段" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.Bay23.oc1_tie_en"/>
							<DAI name="dU">
								<Val>母联分段充电过流Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23相过流方式" name="InvertMod">
							<DAI name="setVal" sAddr="DZ:B02.Bay23.oc1_ph_mode"/>
							<DAI name="minVal" sAddr="DZ:B02.Bay23.oc1_ph_mode">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Bay23.oc1_ph_mode">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Bay23.oc1_ph_mode">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路23相过流方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路23充电零序过流保护" inst="12" lnClass="PTOC" lnType="NRR_PTOC_V2.09__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流跳分段1" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay23.oc1_i0_trip"/>
							<DAI name="dU">
								<Val>充电零序过流跳分段1</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay23.oc1_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay23.oc1_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay23.oc1_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay23.oc1_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay23.oc1_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay23.oc1_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>充电零序过流电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23零序过流最小延时" name="MinOpTmms">
							<DAI name="setVal" sAddr="DZ:B02.Bay23.inv_oc1_i0_min_time"/>
							<DAI name="minVal" sAddr="DZ:B02.Bay23.inv_oc1_i0_min_time">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Bay23.inv_oc1_i0_min_time">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Bay23.inv_oc1_i0_min_time">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路23零序过流最小延时</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.Bay23.oc1_i0_time"/>
							<DAI name="minVal" sAddr="DZ:B02.Bay23.oc1_i0_time">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Bay23.oc1_i0_time">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Bay23.oc1_i0_time">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>充电过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段充电零序过流" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.Bay23.oc1_i0_tie_en"/>
							<DAI name="dU">
								<Val>母联分段充电零序过流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23零序过流方式" name="InvertMod">
							<DAI name="setVal" sAddr="DZ:B02.Bay23.oc1_i0_mode"/>
							<DAI name="minVal" sAddr="DZ:B02.Bay23.oc1_i0_mode">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Bay23.oc1_i0_mode">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Bay23.oc1_i0_mode">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路23零序过流方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路23死区保护" inst="13" lnClass="PTOC" lnType="NRR_PTOC_V2.09__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路死区" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay23.ef_trip"/>
							<DAI name="dU">
								<Val>分段1代路死区</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路23母联充电保护" inst="14" lnClass="PTOC" lnType="NRR_PTOC_V2.09__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1充电保护动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay23.energize_trip_tie"/>
							<DAI name="dU">
								<Val>分段1充电保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23充电保护" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.Bay23.energize_tie_en"/>
							<DAI name="dU">
								<Val>支路23充电保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路23母联死区保护" inst="15" lnClass="PTOC" lnType="NRR_PTOC_V2.09__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1死区" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay23.dead_zone_trip"/>
							<DAI name="dU">
								<Val>分段1死区</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路23充电过流保护Ⅱ段" inst="16" lnClass="PTOC" lnType="NRR_PTOC_V2.09__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段跳分段1" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay23.oc2_ph_trip_out"/>
							<DAI name="dU">
								<Val>充电过流Ⅱ段跳分段1</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay23.oc2_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay23.oc2_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay23.oc2_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay23.oc2_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay23.oc2_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay23.oc2_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>充电过流Ⅱ段电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.Bay23.oc2_ph_time"/>
							<DAI name="minVal" sAddr="DZ:B02.Bay23.oc2_ph_time">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Bay23.oc2_ph_time">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Bay23.oc2_ph_time">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>充电过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段充电过流Ⅱ段" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.Bay23.oc2_tie_en"/>
							<DAI name="dU">
								<Val>母联分段充电过流Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路23充电零序过流保护Ⅱ段" inst="17" lnClass="PTOC" lnType="NRR_PTOC_V2.09__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流Ⅱ段跳分段1" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay23.oc2_i0_trip"/>
							<DAI name="dU">
								<Val>充电零序过流Ⅱ段跳分段1</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流Ⅱ段电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay23.oc2_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay23.oc2_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay23.oc2_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay23.oc2_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay23.oc2_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay23.oc2_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>充电零序过流Ⅱ段电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流Ⅱ段时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.Bay23.oc2_i0_time"/>
							<DAI name="minVal" sAddr="DZ:B02.Bay23.oc2_i0_time">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Bay23.oc2_i0_time">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Bay23.oc2_i0_time">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>充电零序过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段充电零序过流Ⅱ段" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.Bay23.oc2_i0_tie_en"/>
							<DAI name="dU">
								<Val>母联分段充电零序过流Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路24充电过流保护Ⅰ段" inst="18" lnClass="PTOC" lnType="NRR_PTOC_V2.09__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段跳分段2" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay24.oc1_ph_trip_out"/>
							<DAI name="dU">
								<Val>充电过流Ⅰ段跳分段2</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay24.oc1_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay24.oc1_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay24.oc1_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay24.oc1_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay24.oc1_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay24.oc1_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>充电过流Ⅰ段电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路24过流最小延时" name="MinOpTmms">
							<DAI name="setVal" sAddr="DZ:B02.Bay24.inv_oc1_ph_min_time"/>
							<DAI name="minVal" sAddr="DZ:B02.Bay24.inv_oc1_ph_min_time">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Bay24.inv_oc1_ph_min_time">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Bay24.inv_oc1_ph_min_time">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路24过流最小延时</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅰ段时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.Bay24.oc1_ph_time"/>
							<DAI name="minVal" sAddr="DZ:B02.Bay24.oc1_ph_time">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Bay24.oc1_ph_time">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Bay24.oc1_ph_time">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>充电过流Ⅰ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段充电过流Ⅰ段" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.Bay24.oc1_tie_en"/>
							<DAI name="dU">
								<Val>母联分段充电过流Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路24相过流方式" name="InvertMod">
							<DAI name="setVal" sAddr="DZ:B02.Bay24.oc1_ph_mode"/>
							<DAI name="minVal" sAddr="DZ:B02.Bay24.oc1_ph_mode">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Bay24.oc1_ph_mode">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Bay24.oc1_ph_mode">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路24相过流方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路24充电零序过流保护" inst="19" lnClass="PTOC" lnType="NRR_PTOC_V2.09__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流跳分段2" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay24.oc1_i0_trip"/>
							<DAI name="dU">
								<Val>充电零序过流跳分段2</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay24.oc1_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay24.oc1_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay24.oc1_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay24.oc1_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay24.oc1_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay24.oc1_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>充电零序过流电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路24零序过流最小延时" name="MinOpTmms">
							<DAI name="setVal" sAddr="DZ:B02.Bay24.inv_oc1_i0_min_time"/>
							<DAI name="minVal" sAddr="DZ:B02.Bay24.inv_oc1_i0_min_time">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Bay24.inv_oc1_i0_min_time">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Bay24.inv_oc1_i0_min_time">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路24零序过流最小延时</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.Bay24.oc1_i0_time"/>
							<DAI name="minVal" sAddr="DZ:B02.Bay24.oc1_i0_time">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Bay24.oc1_i0_time">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Bay24.oc1_i0_time">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>充电过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段充电零序过流" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.Bay24.oc1_i0_tie_en"/>
							<DAI name="dU">
								<Val>母联分段充电零序过流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路24零序过流方式" name="InvertMod">
							<DAI name="setVal" sAddr="DZ:B02.Bay24.oc1_i0_mode"/>
							<DAI name="minVal" sAddr="DZ:B02.Bay24.oc1_i0_mode">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Bay24.oc1_i0_mode">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Bay24.oc1_i0_mode">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路24零序过流方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路24死区保护" inst="20" lnClass="PTOC" lnType="NRR_PTOC_V2.09__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路死区" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay24.ef_trip"/>
							<DAI name="dU">
								<Val>分段2代路死区</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路24母联充电保护" inst="21" lnClass="PTOC" lnType="NRR_PTOC_V2.09__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2充电保护动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay24.energize_trip_tie"/>
							<DAI name="dU">
								<Val>分段2充电保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="支路24充电保护" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.Bay24.energize_tie_en"/>
							<DAI name="dU">
								<Val>支路24充电保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路24母联死区保护" inst="22" lnClass="PTOC" lnType="NRR_PTOC_V2.09__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2死区" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay24.dead_zone_trip"/>
							<DAI name="dU">
								<Val>分段2死区</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路24充电过流保护Ⅱ段" inst="23" lnClass="PTOC" lnType="NRR_PTOC_V2.09__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段跳分段2" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay24.oc2_ph_trip_out"/>
							<DAI name="dU">
								<Val>充电过流Ⅱ段跳分段2</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay24.oc2_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay24.oc2_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay24.oc2_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay24.oc2_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay24.oc2_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay24.oc2_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>充电过流Ⅱ段电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="充电过流Ⅱ段时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.Bay24.oc2_ph_time"/>
							<DAI name="minVal" sAddr="DZ:B02.Bay24.oc2_ph_time">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Bay24.oc2_ph_time">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Bay24.oc2_ph_time">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>充电过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段充电过流Ⅱ段" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.Bay24.oc2_tie_en"/>
							<DAI name="dU">
								<Val>母联分段充电过流Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路24充电零序过流保护Ⅱ段" inst="24" lnClass="PTOC" lnType="NRR_PTOC_V2.09__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流Ⅱ段跳分段2" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay24.oc2_i0_trip"/>
							<DAI name="dU">
								<Val>充电零序过流Ⅱ段跳分段2</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流Ⅱ段电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay24.oc2_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay24.oc2_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay24.oc2_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay24.oc2_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay24.oc2_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay24.oc2_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>充电零序过流Ⅱ段电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="充电零序过流Ⅱ段时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.Bay24.oc2_i0_time"/>
							<DAI name="minVal" sAddr="DZ:B02.Bay24.oc2_i0_time">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Bay24.oc2_i0_time">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Bay24.oc2_i0_time">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>充电零序过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段充电零序过流Ⅱ段" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.Bay24.oc2_i0_tie_en"/>
							<DAI name="dU">
								<Val>母联分段充电零序过流Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路1跳闸" inst="1" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.Bay1.trip_out"/>
							<DAI name="dU">
								<Val>母联</Val>
							</DAI>
						</DOI>
						<DOI desc="母联启动失灵" name="StrBF">
							<DAI name="general" sAddr="DZYJ:B02.Bay1.qd_tie_bfp"/>
							<DAI name="dU">
								<Val>母联启动失灵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路1联跳" inst="2" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联联跳" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay1.bfp_intlnk_trip"/>
							<DAI name="dU">
								<Val>母联联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路2跳闸" inst="3" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.Bay2.trip_out"/>
							<DAI name="dU">
								<Val>主变1</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路2联跳" inst="4" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路3跳闸" inst="5" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.Bay3.trip_out"/>
							<DAI name="dU">
								<Val>主变2</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路3联跳" inst="6" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路4跳闸" inst="7" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.Bay4.trip_out"/>
							<DAI name="dU">
								<Val>支路4</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路4联跳" inst="8" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路5跳闸" inst="9" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.Bay5.trip_out"/>
							<DAI name="dU">
								<Val>支路5</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路5联跳" inst="10" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路6跳闸" inst="11" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.Bay6.trip_out"/>
							<DAI name="dU">
								<Val>支路6</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路6联跳" inst="12" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路7跳闸" inst="13" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.Bay7.trip_out"/>
							<DAI name="dU">
								<Val>支路7</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路7联跳" inst="14" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路8跳闸" inst="15" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.Bay8.trip_out"/>
							<DAI name="dU">
								<Val>支路8</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路8联跳" inst="16" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路9跳闸" inst="17" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.Bay9.trip_out"/>
							<DAI name="dU">
								<Val>支路9</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路9联跳" inst="18" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路10跳闸" inst="19" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.Bay10.trip_out"/>
							<DAI name="dU">
								<Val>支路10</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路10联跳" inst="20" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路11跳闸" inst="21" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.Bay11.trip_out"/>
							<DAI name="dU">
								<Val>支路11</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路11联跳" inst="22" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路12跳闸" inst="23" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.Bay12.trip_out"/>
							<DAI name="dU">
								<Val>支路12</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路12联跳" inst="24" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路13跳闸" inst="25" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.Bay13.trip_out"/>
							<DAI name="dU">
								<Val>支路13</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路13联跳" inst="26" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路14跳闸" inst="27" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.Bay14.trip_out"/>
							<DAI name="dU">
								<Val>主变3</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路14联跳" inst="28" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路15跳闸" inst="29" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.Bay15.trip_out"/>
							<DAI name="dU">
								<Val>主变4</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
