							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路15联跳" inst="30" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路16跳闸" inst="31" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.Bay16.trip_out"/>
							<DAI name="dU">
								<Val>支路16</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路16联跳" inst="32" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路17跳闸" inst="33" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.Bay17.trip_out"/>
							<DAI name="dU">
								<Val>支路17</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路17联跳" inst="34" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路18跳闸" inst="35" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.Bay18.trip_out"/>
							<DAI name="dU">
								<Val>支路18</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路18联跳" inst="36" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路19跳闸" inst="37" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.Bay19.trip_out"/>
							<DAI name="dU">
								<Val>支路19</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路19联跳" inst="38" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路20跳闸" inst="39" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.Bay20.trip_out"/>
							<DAI name="dU">
								<Val>支路20</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路20联跳" inst="40" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路21跳闸" inst="41" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.Bay21.trip_out"/>
							<DAI name="dU">
								<Val>支路21</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路21联跳" inst="42" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路22跳闸" inst="43" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.Bay22.trip_out"/>
							<DAI name="dU">
								<Val>支路22</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路22联跳" inst="44" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路23跳闸" inst="45" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.Bay23.trip_out"/>
							<DAI name="dU">
								<Val>分段1</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1启动失灵" name="StrBF">
							<DAI name="general" sAddr="DZYJ:B02.Bay23.qd_tie_bfp"/>
							<DAI name="dU">
								<Val>分段1启动失灵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路23联跳" inst="46" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1联跳" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay23.bfp_intlnk_trip"/>
							<DAI name="dU">
								<Val>分段1联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路24跳闸" inst="47" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.Bay24.trip_out"/>
							<DAI name="dU">
								<Val>分段2</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2启动失灵" name="StrBF">
							<DAI name="general" sAddr="DZYJ:B02.Bay24.qd_tie_bfp"/>
							<DAI name="dU">
								<Val>分段2启动失灵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路24联跳" inst="48" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2联跳" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay24.bfp_intlnk_trip"/>
							<DAI name="dU">
								<Val>分段2联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="断路器失灵保护" inst="1" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护2时限" name="FailTmms">
							<DAI name="setVal" sAddr="DZ:B02.Common.bfp_trip_bus_time"/>
							<DAI name="minVal" sAddr="DZ:B02.Common.bfp_trip_bus_time">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Common.bfp_trip_bus_time">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Common.bfp_trip_bus_time">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>失灵保护2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护1时限" name="Fail1Tmms">
							<DAI name="setVal" sAddr="DZ:B02.Common.bfp_foretrip_time"/>
							<DAI name="minVal" sAddr="DZ:B02.Common.bfp_foretrip_time">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Common.bfp_foretrip_time">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Common.bfp_foretrip_time">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>失灵保护1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值" name="UVBlkVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Common.bfp_u_ph_threshold"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Common.bfp_u_ph_threshold">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Common.bfp_u_ph_threshold"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Common.bfp_u_ph_threshold">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Common.bfp_u_ph_threshold">
									<Val>57.700000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Common.bfp_u_ph_threshold">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值" name="V0BlkVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Common.bfp_u0_threshold"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Common.bfp_u0_threshold">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Common.bfp_u0_threshold"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Common.bfp_u0_threshold">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Common.bfp_u0_threshold">
									<Val>57.700000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Common.bfp_u0_threshold">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值" name="V2BlkVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Common.bfp_u2_threshold"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Common.bfp_u2_threshold">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Common.bfp_u2_threshold"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Common.bfp_u2_threshold">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Common.bfp_u2_threshold">
									<Val>57.700000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Common.bfp_u2_threshold">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>负序电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母联失灵保护" inst="2" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段失灵时间" name="FailTmms">
							<DAI name="setVal" sAddr="DZ:B02.Common.tie_bfp_trip_bus_time"/>
							<DAI name="minVal" sAddr="DZ:B02.Common.tie_bfp_trip_bus_time">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Common.tie_bfp_trip_bus_time">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Common.tie_bfp_trip_bus_time">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联分段失灵时间</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段失灵电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Common.bfp_i_tie"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Common.bfp_i_tie">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Common.bfp_i_tie"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Common.bfp_i_tie">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Common.bfp_i_tie">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Common.bfp_i_tie">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>母联分段失灵电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联失灵保护" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.Common.setting_tie_bfp_en"/>
							<DAI name="dU">
								<Val>母联失灵保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段失灵时间" name="FailDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.Common.tie_bfp_foretrip_time"/>
							<DAI name="minVal" sAddr="DZ:B02.Common.tie_bfp_foretrip_time">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Common.tie_bfp_foretrip_time">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Common.tie_bfp_foretrip_time">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联分段失灵时间</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="断路器失灵保护-2" inst="3" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母差变化量展宽时间定值" name="FailTmms">
							<DAI name="setVal" sAddr="DZ:B02.Common.uvd_t_expand_setting"/>
							<DAI name="minVal" sAddr="DZ:B02.Common.uvd_t_expand_setting">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Common.uvd_t_expand_setting">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Common.uvd_t_expand_setting">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>母差变化量展宽时间定值</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护跟跳延时" name="FailDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.Common.bfp_retrip_time"/>
							<DAI name="minVal" sAddr="DZ:B02.Common.bfp_retrip_time">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Common.bfp_retrip_time">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Common.bfp_retrip_time">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>失灵保护跟跳延时</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路1母联失灵动作" inst="4" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="母联失灵保护动作" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.Bay1.tie_bfp_trip_bus"/>
							<DAI name="dU">
								<Val>母联失灵保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="母联失灵跳母联" name="OpTie">
							<DAI name="general" sAddr="DZYJ:B02.Bay1.tie_bfp_foretrip"/>
							<DAI name="dU">
								<Val>母联失灵跳母联</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay1.bfp_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay1.bfp_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay1.bfp_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay1.bfp_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay1.bfp_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay1.bfp_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay1.bfp_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay1.bfp_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay1.bfp_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay1.bfp_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay1.bfp_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay1.bfp_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay1.bfp_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay1.bfp_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay1.bfp_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay1.bfp_i2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay1.bfp_i2">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay1.bfp_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路1投零序电流判据" name="I0BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay1.bfp_i0_en"/>
							<DAI name="dU">
								<Val>支路1投零序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路1投负序电流判据" name="I2BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay1.bfp_i2_en"/>
							<DAI name="dU">
								<Val>支路1投负序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路1解除复压闭锁" name="PDPBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay1.bfp_revblk_en"/>
							<DAI name="dU">
								<Val>支路1解除复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路1失灵保护" inst="5" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路跟跳" name="OpIn">
							<DAI name="general" sAddr="DZYJ:B02.Bay1.bfp_retrip"/>
							<DAI name="dU">
								<Val>母联代路跟跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路1失灵跳母联" inst="6" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护跳母联" name="OpTie">
							<DAI name="general" sAddr="DZYJ:B02.Bay1.bfp_trip_tie"/>
							<DAI name="dU">
								<Val>失灵保护跳母联</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路1启动分段失灵" inst="7" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路2失灵保护" inst="8" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1跟跳" name="OpIn">
							<DAI name="general" sAddr="DZYJ:B02.Bay2.bfp_retrip"/>
							<DAI name="dU">
								<Val>主变1跟跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay2.bfp_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay2.bfp_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay2.bfp_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay2.bfp_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay2.bfp_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay2.bfp_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay2.bfp_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay2.bfp_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay2.bfp_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay2.bfp_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay2.bfp_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay2.bfp_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay2.bfp_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay2.bfp_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay2.bfp_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay2.bfp_i2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay2.bfp_i2">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay2.bfp_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路2投零序电流判据" name="I0BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay2.bfp_i0_en"/>
							<DAI name="dU">
								<Val>支路2投零序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路2投负序电流判据" name="I2BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay2.bfp_i2_en"/>
							<DAI name="dU">
								<Val>支路2投负序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路2解除复压闭锁" name="PDPBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay2.bfp_revblk_en"/>
							<DAI name="dU">
								<Val>支路2解除复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路2失灵联跳" inst="9" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="变压器1失灵联跳" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.Bay2.bfp_intlnk_trip"/>
							<DAI name="dU">
								<Val>变压器1失灵联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路3失灵保护" inst="10" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2跟跳" name="OpIn">
							<DAI name="general" sAddr="DZYJ:B02.Bay3.bfp_retrip"/>
							<DAI name="dU">
								<Val>主变2跟跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay3.bfp_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay3.bfp_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay3.bfp_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay3.bfp_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay3.bfp_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay3.bfp_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay3.bfp_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay3.bfp_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay3.bfp_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay3.bfp_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay3.bfp_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay3.bfp_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay3.bfp_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay3.bfp_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay3.bfp_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay3.bfp_i2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay3.bfp_i2">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay3.bfp_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路3投零序电流判据" name="I0BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay3.bfp_i0_en"/>
							<DAI name="dU">
								<Val>支路3投零序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路3投负序电流判据" name="I2BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay3.bfp_i2_en"/>
							<DAI name="dU">
								<Val>支路3投负序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路3解除复压闭锁" name="PDPBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay3.bfp_revblk_en"/>
							<DAI name="dU">
								<Val>支路3解除复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路3失灵联跳" inst="11" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="变压器2失灵联跳" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.Bay3.bfp_intlnk_trip"/>
							<DAI name="dU">
								<Val>变压器2失灵联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路4失灵保护" inst="12" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4跟跳" name="OpIn">
							<DAI name="general" sAddr="DZYJ:B02.Bay4.bfp_retrip"/>
							<DAI name="dU">
								<Val>支路4跟跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay4.bfp_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay4.bfp_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay4.bfp_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay4.bfp_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay4.bfp_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay4.bfp_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay4.bfp_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay4.bfp_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay4.bfp_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay4.bfp_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay4.bfp_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay4.bfp_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay4.bfp_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay4.bfp_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay4.bfp_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay4.bfp_i2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay4.bfp_i2">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay4.bfp_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4投零序电流判据" name="I0BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay4.bfp_i0_en"/>
							<DAI name="dU">
								<Val>支路4投零序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4投负序电流判据" name="I2BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay4.bfp_i2_en"/>
							<DAI name="dU">
								<Val>支路4投负序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4解除复压闭锁" name="PDPBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay4.bfp_revblk_en"/>
							<DAI name="dU">
								<Val>支路4解除复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路4失灵联跳" inst="13" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4失灵联跳" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.Bay4.bfp_intlnk_trip"/>
							<DAI name="dU">
								<Val>支路4失灵联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路5失灵保护" inst="14" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5跟跳" name="OpIn">
							<DAI name="general" sAddr="DZYJ:B02.Bay5.bfp_retrip"/>
							<DAI name="dU">
								<Val>支路5跟跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay5.bfp_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay5.bfp_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay5.bfp_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay5.bfp_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay5.bfp_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay5.bfp_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay5.bfp_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay5.bfp_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay5.bfp_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay5.bfp_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay5.bfp_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay5.bfp_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay5.bfp_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay5.bfp_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay5.bfp_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay5.bfp_i2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay5.bfp_i2">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay5.bfp_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5投零序电流判据" name="I0BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay5.bfp_i0_en"/>
							<DAI name="dU">
								<Val>支路5投零序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5投负序电流判据" name="I2BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay5.bfp_i2_en"/>
							<DAI name="dU">
								<Val>支路5投负序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5解除复压闭锁" name="PDPBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay5.bfp_revblk_en"/>
							<DAI name="dU">
								<Val>支路5解除复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路5失灵联跳" inst="15" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5失灵联跳" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.Bay5.bfp_intlnk_trip"/>
							<DAI name="dU">
								<Val>支路5失灵联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路6失灵保护" inst="16" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6跟跳" name="OpIn">
							<DAI name="general" sAddr="DZYJ:B02.Bay6.bfp_retrip"/>
							<DAI name="dU">
								<Val>支路6跟跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay6.bfp_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay6.bfp_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay6.bfp_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay6.bfp_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay6.bfp_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay6.bfp_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay6.bfp_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay6.bfp_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay6.bfp_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay6.bfp_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay6.bfp_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay6.bfp_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay6.bfp_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay6.bfp_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay6.bfp_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay6.bfp_i2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay6.bfp_i2">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay6.bfp_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6投零序电流判据" name="I0BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay6.bfp_i0_en"/>
							<DAI name="dU">
								<Val>支路6投零序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6投负序电流判据" name="I2BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay6.bfp_i2_en"/>
							<DAI name="dU">
								<Val>支路6投负序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6解除复压闭锁" name="PDPBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay6.bfp_revblk_en"/>
							<DAI name="dU">
								<Val>支路6解除复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路6失灵联跳" inst="17" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6失灵联跳" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.Bay6.bfp_intlnk_trip"/>
							<DAI name="dU">
								<Val>支路6失灵联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路7失灵保护" inst="18" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7跟跳" name="OpIn">
							<DAI name="general" sAddr="DZYJ:B02.Bay7.bfp_retrip"/>
							<DAI name="dU">
								<Val>支路7跟跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay7.bfp_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay7.bfp_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay7.bfp_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay7.bfp_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay7.bfp_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay7.bfp_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay7.bfp_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay7.bfp_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay7.bfp_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay7.bfp_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay7.bfp_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay7.bfp_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay7.bfp_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay7.bfp_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay7.bfp_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay7.bfp_i2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay7.bfp_i2">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay7.bfp_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7投零序电流判据" name="I0BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay7.bfp_i0_en"/>
							<DAI name="dU">
								<Val>支路7投零序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7投负序电流判据" name="I2BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay7.bfp_i2_en"/>
							<DAI name="dU">
								<Val>支路7投负序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7解除复压闭锁" name="PDPBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay7.bfp_revblk_en"/>
							<DAI name="dU">
								<Val>支路7解除复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路7失灵联跳" inst="19" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7失灵联跳" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.Bay7.bfp_intlnk_trip"/>
							<DAI name="dU">
								<Val>支路7失灵联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路8失灵保护" inst="20" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8跟跳" name="OpIn">
							<DAI name="general" sAddr="DZYJ:B02.Bay8.bfp_retrip"/>
							<DAI name="dU">
								<Val>支路8跟跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay8.bfp_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay8.bfp_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay8.bfp_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay8.bfp_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay8.bfp_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay8.bfp_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay8.bfp_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay8.bfp_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay8.bfp_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay8.bfp_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay8.bfp_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay8.bfp_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay8.bfp_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay8.bfp_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay8.bfp_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay8.bfp_i2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay8.bfp_i2">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay8.bfp_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8投零序电流判据" name="I0BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay8.bfp_i0_en"/>
							<DAI name="dU">
								<Val>支路8投零序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8投负序电流判据" name="I2BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay8.bfp_i2_en"/>
							<DAI name="dU">
								<Val>支路8投负序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8解除复压闭锁" name="PDPBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay8.bfp_revblk_en"/>
							<DAI name="dU">
								<Val>支路8解除复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路8失灵联跳" inst="21" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8失灵联跳" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.Bay8.bfp_intlnk_trip"/>
							<DAI name="dU">
								<Val>支路8失灵联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路9失灵保护" inst="22" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9跟跳" name="OpIn">
							<DAI name="general" sAddr="DZYJ:B02.Bay9.bfp_retrip"/>
							<DAI name="dU">
								<Val>支路9跟跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay9.bfp_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay9.bfp_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay9.bfp_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay9.bfp_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay9.bfp_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay9.bfp_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay9.bfp_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay9.bfp_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay9.bfp_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay9.bfp_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay9.bfp_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay9.bfp_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay9.bfp_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay9.bfp_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay9.bfp_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay9.bfp_i2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay9.bfp_i2">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay9.bfp_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9投零序电流判据" name="I0BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay9.bfp_i0_en"/>
							<DAI name="dU">
								<Val>支路9投零序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9投负序电流判据" name="I2BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay9.bfp_i2_en"/>
							<DAI name="dU">
								<Val>支路9投负序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9解除复压闭锁" name="PDPBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay9.bfp_revblk_en"/>
							<DAI name="dU">
								<Val>支路9解除复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路9失灵联跳" inst="23" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9失灵联跳" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.Bay9.bfp_intlnk_trip"/>
							<DAI name="dU">
								<Val>支路9失灵联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路10失灵保护" inst="24" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10跟跳" name="OpIn">
							<DAI name="general" sAddr="DZYJ:B02.Bay10.bfp_retrip"/>
							<DAI name="dU">
								<Val>支路10跟跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay10.bfp_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay10.bfp_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay10.bfp_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay10.bfp_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay10.bfp_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay10.bfp_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay10.bfp_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay10.bfp_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay10.bfp_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay10.bfp_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay10.bfp_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay10.bfp_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay10.bfp_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay10.bfp_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay10.bfp_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay10.bfp_i2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay10.bfp_i2">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay10.bfp_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10投零序电流判据" name="I0BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay10.bfp_i0_en"/>
							<DAI name="dU">
								<Val>支路10投零序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10投负序电流判据" name="I2BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay10.bfp_i2_en"/>
							<DAI name="dU">
								<Val>支路10投负序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10解除复压闭锁" name="PDPBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay10.bfp_revblk_en"/>
							<DAI name="dU">
								<Val>支路10解除复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路10失灵联跳" inst="25" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10失灵联跳" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.Bay10.bfp_intlnk_trip"/>
							<DAI name="dU">
								<Val>支路10失灵联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路11失灵保护" inst="26" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11跟跳" name="OpIn">
							<DAI name="general" sAddr="DZYJ:B02.Bay11.bfp_retrip"/>
							<DAI name="dU">
								<Val>支路11跟跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay11.bfp_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay11.bfp_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay11.bfp_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay11.bfp_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay11.bfp_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay11.bfp_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay11.bfp_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay11.bfp_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay11.bfp_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay11.bfp_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay11.bfp_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay11.bfp_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay11.bfp_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay11.bfp_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay11.bfp_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay11.bfp_i2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay11.bfp_i2">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay11.bfp_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11投零序电流判据" name="I0BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay11.bfp_i0_en"/>
							<DAI name="dU">
								<Val>支路11投零序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11投负序电流判据" name="I2BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay11.bfp_i2_en"/>
							<DAI name="dU">
								<Val>支路11投负序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11解除复压闭锁" name="PDPBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay11.bfp_revblk_en"/>
							<DAI name="dU">
								<Val>支路11解除复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路11失灵联跳" inst="27" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11失灵联跳" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.Bay11.bfp_intlnk_trip"/>
							<DAI name="dU">
								<Val>支路11失灵联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路12失灵保护" inst="28" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12跟跳" name="OpIn">
							<DAI name="general" sAddr="DZYJ:B02.Bay12.bfp_retrip"/>
							<DAI name="dU">
								<Val>支路12跟跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay12.bfp_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay12.bfp_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay12.bfp_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay12.bfp_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay12.bfp_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay12.bfp_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay12.bfp_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay12.bfp_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay12.bfp_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay12.bfp_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay12.bfp_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay12.bfp_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay12.bfp_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay12.bfp_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay12.bfp_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay12.bfp_i2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay12.bfp_i2">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay12.bfp_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12投零序电流判据" name="I0BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay12.bfp_i0_en"/>
							<DAI name="dU">
								<Val>支路12投零序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12投负序电流判据" name="I2BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay12.bfp_i2_en"/>
							<DAI name="dU">
								<Val>支路12投负序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12解除复压闭锁" name="PDPBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay12.bfp_revblk_en"/>
							<DAI name="dU">
								<Val>支路12解除复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路12失灵联跳" inst="29" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12失灵联跳" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.Bay12.bfp_intlnk_trip"/>
							<DAI name="dU">
								<Val>支路12失灵联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路13失灵保护" inst="30" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13跟跳" name="OpIn">
							<DAI name="general" sAddr="DZYJ:B02.Bay13.bfp_retrip"/>
							<DAI name="dU">
								<Val>支路13跟跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay13.bfp_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay13.bfp_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay13.bfp_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay13.bfp_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay13.bfp_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay13.bfp_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay13.bfp_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay13.bfp_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay13.bfp_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay13.bfp_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay13.bfp_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay13.bfp_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay13.bfp_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay13.bfp_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay13.bfp_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay13.bfp_i2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay13.bfp_i2">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay13.bfp_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13投零序电流判据" name="I0BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay13.bfp_i0_en"/>
							<DAI name="dU">
								<Val>支路13投零序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13投负序电流判据" name="I2BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay13.bfp_i2_en"/>
							<DAI name="dU">
								<Val>支路13投负序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13解除复压闭锁" name="PDPBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay13.bfp_revblk_en"/>
							<DAI name="dU">
								<Val>支路13解除复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路13失灵联跳" inst="31" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13失灵联跳" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.Bay13.bfp_intlnk_trip"/>
							<DAI name="dU">
								<Val>支路13失灵联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路14失灵保护" inst="32" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3跟跳" name="OpIn">
							<DAI name="general" sAddr="DZYJ:B02.Bay14.bfp_retrip"/>
							<DAI name="dU">
								<Val>主变3跟跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay14.bfp_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay14.bfp_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay14.bfp_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay14.bfp_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay14.bfp_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay14.bfp_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay14.bfp_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay14.bfp_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay14.bfp_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay14.bfp_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay14.bfp_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay14.bfp_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay14.bfp_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay14.bfp_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay14.bfp_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay14.bfp_i2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay14.bfp_i2">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay14.bfp_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14投零序电流判据" name="I0BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay14.bfp_i0_en"/>
							<DAI name="dU">
								<Val>支路14投零序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14投负序电流判据" name="I2BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay14.bfp_i2_en"/>
							<DAI name="dU">
								<Val>支路14投负序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14解除复压闭锁" name="PDPBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay14.bfp_revblk_en"/>
							<DAI name="dU">
								<Val>支路14解除复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路14失灵联跳" inst="33" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="变压器3失灵联跳" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.Bay14.bfp_intlnk_trip"/>
							<DAI name="dU">
								<Val>变压器3失灵联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路15失灵保护" inst="34" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4跟跳" name="OpIn">
							<DAI name="general" sAddr="DZYJ:B02.Bay15.bfp_retrip"/>
							<DAI name="dU">
								<Val>主变4跟跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay15.bfp_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay15.bfp_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay15.bfp_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay15.bfp_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay15.bfp_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay15.bfp_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay15.bfp_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay15.bfp_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay15.bfp_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay15.bfp_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay15.bfp_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay15.bfp_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay15.bfp_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay15.bfp_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay15.bfp_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay15.bfp_i2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay15.bfp_i2">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay15.bfp_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路15投零序电流判据" name="I0BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay15.bfp_i0_en"/>
							<DAI name="dU">
								<Val>支路15投零序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路15投负序电流判据" name="I2BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay15.bfp_i2_en"/>
							<DAI name="dU">
								<Val>支路15投负序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路15解除复压闭锁" name="PDPBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay15.bfp_revblk_en"/>
							<DAI name="dU">
								<Val>支路15解除复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路15失灵联跳" inst="35" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="变压器4失灵联跳" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.Bay15.bfp_intlnk_trip"/>
							<DAI name="dU">
								<Val>变压器4失灵联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路16失灵保护" inst="36" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16跟跳" name="OpIn">
							<DAI name="general" sAddr="DZYJ:B02.Bay16.bfp_retrip"/>
							<DAI name="dU">
								<Val>支路16跟跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay16.bfp_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay16.bfp_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay16.bfp_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay16.bfp_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay16.bfp_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay16.bfp_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay16.bfp_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay16.bfp_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay16.bfp_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay16.bfp_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay16.bfp_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay16.bfp_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay16.bfp_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay16.bfp_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay16.bfp_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay16.bfp_i2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay16.bfp_i2">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay16.bfp_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16投零序电流判据" name="I0BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay16.bfp_i0_en"/>
							<DAI name="dU">
								<Val>支路16投零序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16投负序电流判据" name="I2BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay16.bfp_i2_en"/>
							<DAI name="dU">
								<Val>支路16投负序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16解除复压闭锁" name="PDPBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay16.bfp_revblk_en"/>
							<DAI name="dU">
								<Val>支路16解除复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路16失灵联跳" inst="37" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16失灵联跳" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.Bay16.bfp_intlnk_trip"/>
							<DAI name="dU">
								<Val>支路16失灵联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路17失灵保护" inst="38" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17跟跳" name="OpIn">
							<DAI name="general" sAddr="DZYJ:B02.Bay17.bfp_retrip"/>
							<DAI name="dU">
								<Val>支路17跟跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay17.bfp_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay17.bfp_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay17.bfp_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay17.bfp_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay17.bfp_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay17.bfp_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay17.bfp_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay17.bfp_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay17.bfp_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay17.bfp_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay17.bfp_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay17.bfp_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay17.bfp_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay17.bfp_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay17.bfp_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay17.bfp_i2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay17.bfp_i2">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay17.bfp_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17投零序电流判据" name="I0BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay17.bfp_i0_en"/>
							<DAI name="dU">
								<Val>支路17投零序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17投负序电流判据" name="I2BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay17.bfp_i2_en"/>
							<DAI name="dU">
								<Val>支路17投负序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17解除复压闭锁" name="PDPBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay17.bfp_revblk_en"/>
							<DAI name="dU">
								<Val>支路17解除复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路17失灵联跳" inst="39" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17失灵联跳" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.Bay17.bfp_intlnk_trip"/>
							<DAI name="dU">
								<Val>支路17失灵联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路18失灵保护" inst="40" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18跟跳" name="OpIn">
							<DAI name="general" sAddr="DZYJ:B02.Bay18.bfp_retrip"/>
							<DAI name="dU">
								<Val>支路18跟跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay18.bfp_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay18.bfp_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay18.bfp_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay18.bfp_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay18.bfp_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay18.bfp_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay18.bfp_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay18.bfp_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay18.bfp_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay18.bfp_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay18.bfp_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay18.bfp_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay18.bfp_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay18.bfp_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay18.bfp_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay18.bfp_i2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay18.bfp_i2">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay18.bfp_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18投零序电流判据" name="I0BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay18.bfp_i0_en"/>
							<DAI name="dU">
								<Val>支路18投零序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18投负序电流判据" name="I2BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay18.bfp_i2_en"/>
							<DAI name="dU">
								<Val>支路18投负序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18解除复压闭锁" name="PDPBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay18.bfp_revblk_en"/>
							<DAI name="dU">
								<Val>支路18解除复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路18失灵联跳" inst="41" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18失灵联跳" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.Bay18.bfp_intlnk_trip"/>
							<DAI name="dU">
								<Val>支路18失灵联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路19失灵保护" inst="42" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19跟跳" name="OpIn">
							<DAI name="general" sAddr="DZYJ:B02.Bay19.bfp_retrip"/>
							<DAI name="dU">
								<Val>支路19跟跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay19.bfp_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay19.bfp_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay19.bfp_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay19.bfp_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay19.bfp_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay19.bfp_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay19.bfp_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay19.bfp_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay19.bfp_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay19.bfp_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay19.bfp_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay19.bfp_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay19.bfp_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay19.bfp_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay19.bfp_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay19.bfp_i2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay19.bfp_i2">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay19.bfp_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19投零序电流判据" name="I0BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay19.bfp_i0_en"/>
							<DAI name="dU">
								<Val>支路19投零序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19投负序电流判据" name="I2BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay19.bfp_i2_en"/>
							<DAI name="dU">
								<Val>支路19投负序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19解除复压闭锁" name="PDPBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay19.bfp_revblk_en"/>
							<DAI name="dU">
								<Val>支路19解除复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路19失灵联跳" inst="43" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19失灵联跳" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.Bay19.bfp_intlnk_trip"/>
							<DAI name="dU">
								<Val>支路19失灵联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路20失灵保护" inst="44" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20跟跳" name="OpIn">
							<DAI name="general" sAddr="DZYJ:B02.Bay20.bfp_retrip"/>
							<DAI name="dU">
								<Val>支路20跟跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay20.bfp_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay20.bfp_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay20.bfp_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay20.bfp_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay20.bfp_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay20.bfp_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay20.bfp_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay20.bfp_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay20.bfp_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay20.bfp_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay20.bfp_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay20.bfp_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay20.bfp_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay20.bfp_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay20.bfp_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay20.bfp_i2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay20.bfp_i2">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay20.bfp_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20投零序电流判据" name="I0BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay20.bfp_i0_en"/>
							<DAI name="dU">
								<Val>支路20投零序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20投负序电流判据" name="I2BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay20.bfp_i2_en"/>
							<DAI name="dU">
								<Val>支路20投负序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20解除复压闭锁" name="PDPBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay20.bfp_revblk_en"/>
							<DAI name="dU">
								<Val>支路20解除复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路20失灵联跳" inst="45" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20失灵联跳" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.Bay20.bfp_intlnk_trip"/>
							<DAI name="dU">
								<Val>支路20失灵联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路21失灵保护" inst="46" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21跟跳" name="OpIn">
							<DAI name="general" sAddr="DZYJ:B02.Bay21.bfp_retrip"/>
							<DAI name="dU">
								<Val>支路21跟跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay21.bfp_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay21.bfp_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay21.bfp_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay21.bfp_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay21.bfp_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay21.bfp_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay21.bfp_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay21.bfp_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay21.bfp_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay21.bfp_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay21.bfp_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay21.bfp_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay21.bfp_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay21.bfp_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay21.bfp_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay21.bfp_i2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay21.bfp_i2">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay21.bfp_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21投零序电流判据" name="I0BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay21.bfp_i0_en"/>
							<DAI name="dU">
								<Val>支路21投零序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21投负序电流判据" name="I2BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay21.bfp_i2_en"/>
							<DAI name="dU">
								<Val>支路21投负序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21解除复压闭锁" name="PDPBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay21.bfp_revblk_en"/>
							<DAI name="dU">
								<Val>支路21解除复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路21失灵联跳" inst="47" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21失灵联跳" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.Bay21.bfp_intlnk_trip"/>
							<DAI name="dU">
								<Val>支路21失灵联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路22失灵保护" inst="48" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22跟跳" name="OpIn">
							<DAI name="general" sAddr="DZYJ:B02.Bay22.bfp_retrip"/>
							<DAI name="dU">
								<Val>支路22跟跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay22.bfp_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay22.bfp_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay22.bfp_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay22.bfp_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay22.bfp_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay22.bfp_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay22.bfp_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay22.bfp_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay22.bfp_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay22.bfp_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay22.bfp_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay22.bfp_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay22.bfp_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay22.bfp_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay22.bfp_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay22.bfp_i2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay22.bfp_i2">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay22.bfp_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22投零序电流判据" name="I0BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay22.bfp_i0_en"/>
							<DAI name="dU">
								<Val>支路22投零序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22投负序电流判据" name="I2BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay22.bfp_i2_en"/>
							<DAI name="dU">
								<Val>支路22投负序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22解除复压闭锁" name="PDPBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay22.bfp_revblk_en"/>
							<DAI name="dU">
								<Val>支路22解除复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路22失灵联跳" inst="49" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22失灵联跳" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.Bay22.bfp_intlnk_trip"/>
							<DAI name="dU">
								<Val>支路22失灵联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路23母联失灵动作" inst="50" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1失灵保护动作" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.Bay23.tie_bfp_trip_bus"/>
							<DAI name="dU">
								<Val>分段1失灵保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1失灵跳母联" name="OpTie">
							<DAI name="general" sAddr="DZYJ:B02.Bay23.tie_bfp_foretrip"/>
							<DAI name="dU">
								<Val>分段1失灵跳母联</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay23.bfp_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay23.bfp_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay23.bfp_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay23.bfp_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay23.bfp_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay23.bfp_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay23.bfp_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay23.bfp_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay23.bfp_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay23.bfp_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay23.bfp_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay23.bfp_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay23.bfp_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay23.bfp_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay23.bfp_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay23.bfp_i2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay23.bfp_i2">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay23.bfp_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23投零序电流判据" name="I0BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay23.bfp_i0_en"/>
							<DAI name="dU">
								<Val>支路23投零序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23投负序电流判据" name="I2BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay23.bfp_i2_en"/>
							<DAI name="dU">
								<Val>支路23投负序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23解除复压闭锁" name="PDPBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay23.bfp_revblk_en"/>
							<DAI name="dU">
								<Val>支路23解除复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路23失灵保护" inst="51" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路跟跳" name="OpIn">
							<DAI name="general" sAddr="DZYJ:B02.Bay23.bfp_retrip"/>
							<DAI name="dU">
								<Val>分段1代路跟跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路23失灵跳母联" inst="52" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护跳分段1" name="OpTie">
							<DAI name="general" sAddr="DZYJ:B02.Bay23.bfp_trip_tie"/>
							<DAI name="dU">
								<Val>失灵保护跳分段1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路23启动分段失灵" inst="53" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路24母联失灵动作" inst="54" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2失灵保护动作" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.Bay24.tie_bfp_trip_bus"/>
							<DAI name="dU">
								<Val>分段2失灵保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2失灵跳母联" name="OpTie">
							<DAI name="general" sAddr="DZYJ:B02.Bay24.tie_bfp_foretrip"/>
							<DAI name="dU">
								<Val>分段2失灵跳母联</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值" name="StrValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay24.bfp_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay24.bfp_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay24.bfp_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay24.bfp_i">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay24.bfp_i">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay24.bfp_i">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相失灵相电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay24.bfp_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay24.bfp_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay24.bfp_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay24.bfp_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay24.bfp_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay24.bfp_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵零序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay24.bfp_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay24.bfp_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay24.bfp_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay24.bfp_i2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay24.bfp_i2">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay24.bfp_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>失灵负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路24投零序电流判据" name="I0BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay24.bfp_i0_en"/>
							<DAI name="dU">
								<Val>支路24投零序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路24投负序电流判据" name="I2BlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay24.bfp_i2_en"/>
							<DAI name="dU">
								<Val>支路24投负序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="支路24解除复压闭锁" name="PDPBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.Bay24.bfp_revblk_en"/>
							<DAI name="dU">
								<Val>支路24解除复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路24失灵保护" inst="55" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路跟跳" name="OpIn">
							<DAI name="general" sAddr="DZYJ:B02.Bay24.bfp_retrip"/>
							<DAI name="dU">
								<Val>分段2代路跟跳</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路24失灵跳母联" inst="56" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护跳分段2" name="OpTie">
							<DAI name="general" sAddr="DZYJ:B02.Bay24.bfp_trip_tie"/>
							<DAI name="dU">
								<Val>失灵保护跳分段2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路24启动分段失灵" inst="57" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母线1失灵" inst="58" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护启动" name="Str">
							<DAI name="general" sAddr="DZYJ:B02.BFP1.qd_exp_flag"/>
							<DAI name="dU">
								<Val>失灵保护启动</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母失灵保护动作" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.BFP1.busz1_trip_bus"/>
							<DAI name="dU">
								<Val>Ⅰ母失灵保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母线2失灵" inst="59" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母失灵保护动作" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.BFP1.busz2_trip_bus"/>
							<DAI name="dU">
								<Val>Ⅱ母失灵保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母线3失灵" inst="60" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅲ母失灵保护动作" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.BFP1.busz3_trip_bus"/>
							<DAI name="dU">
								<Val>Ⅲ母失灵保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
