						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="断路器失灵保护" inst="61" lnClass="RBRF" lnType="NRR_RBRF_V2.06__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵跳母联 (1396)" name="OpTie">
							<DAI name="dU">
								<Val>失灵跳母联 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip(1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal">
							<DAI name="dU">
								<Val>低电压闭锁定值(相电压) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压闭锁定值 (1396)" name="V0BlkVal">
							<DAI name="dU">
								<Val>零序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压闭锁定值 (1396)" name="V2BlkVal">
							<DAI name="dU">
								<Val>负序电压闭锁定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相失灵相电流定值 (1396)" name="StrValA">
							<DAI name="dU">
								<Val>三相失灵相电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>失灵零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>失灵负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.Prot_Common1.setting_bfp_en"/>
							<DAI name="dU">
								<Val>失灵保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms">
							<DAI name="dU">
								<Val>Breaker Failure Time Delay for bus tie trip (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDP Block Enable" name="PDPBlkEna">
							<DAI name="dU">
								<Val>PDP Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip strap" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trip strap</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="控制字-1" inst="1" lnClass="GGIO" lnType="NRR_GGIO_SG_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="投失灵跟跳" name="SPG01">
							<DAI name="setVal" sAddr="DZ:B02.Common.bfp_retrip_en"/>
							<DAI name="dU">
								<Val>投失灵跟跳</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投失灵电流判据" name="SPG02">
							<DAI name="setVal" sAddr="DZ:B02.Common.bfp_i_en"/>
							<DAI name="dU">
								<Val>投失灵电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT报警自动复归" name="SPG03">
							<DAI name="setVal" sAddr="DZ:B02.Common.ctspv_alm_autoreset"/>
							<DAI name="dU">
								<Val>CT报警自动复归</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="非全相保护经零负序电流" name="SPG04">
							<DAI name="setVal" sAddr="DZ:B02.Common.pd_trip_i_block"/>
							<DAI name="dU">
								<Val>非全相保护经零负序电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 5 enabled" name="SPG05">
							<DAI name="dU">
								<Val>Function 5 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投过流动作启动失灵" name="SPG06">
							<DAI name="setVal" sAddr="DZ:B02.Common.oc_trip_init_bfp"/>
							<DAI name="dU">
								<Val>投过流动作启动失灵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投非全相动作启动失灵" name="SPG07">
							<DAI name="setVal" sAddr="DZ:B02.Common.pd_trip_init_bfp"/>
							<DAI name="dU">
								<Val>投非全相动作启动失灵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 8 enabled" name="SPG08">
							<DAI name="dU">
								<Val>Function 8 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 1" name="ASG01">
							<DAI name="dU">
								<Val>Setting 1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 2" name="ASG02">
							<DAI name="dU">
								<Val>Setting 2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 3" name="ASG03">
							<DAI name="dU">
								<Val>Setting 3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 4" name="ASG04">
							<DAI name="dU">
								<Val>Setting 4</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 5" name="ASG05">
							<DAI name="dU">
								<Val>Setting 5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 6" name="ASG06">
							<DAI name="dU">
								<Val>Setting 6</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 7" name="ASG07">
							<DAI name="dU">
								<Val>Setting 7</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 8" name="ASG08">
							<DAI name="dU">
								<Val>Setting 8</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 1" name="ING01">
							<DAI name="dU">
								<Val>Setting 1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 2" name="ING02">
							<DAI name="dU">
								<Val>Setting 2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 3" name="ING03">
							<DAI name="dU">
								<Val>Setting 3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 4" name="ING04">
							<DAI name="dU">
								<Val>Setting 4</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 5" name="ING05">
							<DAI name="dU">
								<Val>Setting 5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 6" name="ING06">
							<DAI name="dU">
								<Val>Setting 6</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 7" name="ING07">
							<DAI name="dU">
								<Val>Setting 7</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 8" name="ING08">
							<DAI name="dU">
								<Val>Setting 8</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR1">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR2">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR3">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR4">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR5">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR6">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR7">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR8">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO1PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO2PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO3PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO4PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO5PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO6PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO7PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO8PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trigger mode " name="TrigMod">
							<DAI name="dU">
								<Val>Trigger mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase to phase voltage block " name="BlkValVpp">
							<DAI name="dU">
								<Val>Phase to phase voltage block </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage control element operate timer " name="VCETmms">
							<DAI name="dU">
								<Val>Voltage control element operate timer </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block by other side " name="BlkOthVEna">
							<DAI name="dU">
								<Val>Block by other side </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="VTS disable DOCEF " name="ROCTVFEna">
							<DAI name="dU">
								<Val>VTS disable DOCEF </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over voltage value" name="IROVCTFail">
							<DAI name="dU">
								<Val>CT Fail over voltage value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CTS time delay" name="CTFlTmms">
							<DAI name="dU">
								<Val>CTS time delay</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CTS enable" name="CTFlChkEna">
							<DAI name="dU">
								<Val>CTS enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Positive voltage for VTS" name="VPosTVFail">
							<DAI name="dU">
								<Val>Positive voltage for VTS</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negetive voltage for VTS" name="VNegTVFail">
							<DAI name="dU">
								<Val>Negetive voltage for VTS</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase current block for VTS" name="IpBlk">
							<DAI name="dU">
								<Val>Phase current block for VTS</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negetive current block for VTS" name="I2Blk">
							<DAI name="dU">
								<Val>Negetive current block for VTS</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Time delay for VTS" name="TVFlTmms">
							<DAI name="dU">
								<Val>Time delay for VTS</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="TV Failure Check Enable" name="TVFlChkEna">
							<DAI name="dU">
								<Val>TV Failure Check Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="控制字-2" inst="2" lnClass="GGIO" lnType="NRR_GGIO_SG_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="投刀闸位置报警自动恢复" name="SPG01">
							<DAI name="setVal" sAddr="DZ:B02.Common.isolator_alm_auto_reset"/>
							<DAI name="dU">
								<Val>投刀闸位置报警自动恢复</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投差动保护经电压闭锁" name="SPG02">
							<DAI name="setVal" sAddr="DZ:B02.Common.bbp_ubs_en"/>
							<DAI name="dU">
								<Val>投差动保护经电压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投失灵保护经电压闭锁" name="SPG03">
							<DAI name="setVal" sAddr="DZ:B02.Common.bfp_ubs_en"/>
							<DAI name="dU">
								<Val>投失灵保护经电压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投电压变化量启动" name="SPG04">
							<DAI name="setVal" sAddr="DZ:B02.Common.uvd_en"/>
							<DAI name="dU">
								<Val>投电压变化量启动</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投电压幅值启动" name="SPG05">
							<DAI name="setVal" sAddr="DZ:B02.Common.uvg_en"/>
							<DAI name="dU">
								<Val>投电压幅值启动</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投母差动作启动失灵" name="SPG06">
							<DAI name="setVal" sAddr="DZ:B02.Common.bbp_trip_init_bfp"/>
							<DAI name="dU">
								<Val>投母差动作启动失灵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线自动复归" name="SPG07">
							<DAI name="setVal" sAddr="DZ:B02.Common.ctspv_autoreset"/>
							<DAI name="dU">
								<Val>CT断线自动复归</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 8 enabled" name="SPG08">
							<DAI name="dU">
								<Val>Function 8 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 1" name="ASG01">
							<DAI name="dU">
								<Val>Setting 1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 2" name="ASG02">
							<DAI name="dU">
								<Val>Setting 2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 3" name="ASG03">
							<DAI name="dU">
								<Val>Setting 3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 4" name="ASG04">
							<DAI name="dU">
								<Val>Setting 4</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 5" name="ASG05">
							<DAI name="dU">
								<Val>Setting 5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 6" name="ASG06">
							<DAI name="dU">
								<Val>Setting 6</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 7" name="ASG07">
							<DAI name="dU">
								<Val>Setting 7</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 8" name="ASG08">
							<DAI name="dU">
								<Val>Setting 8</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 1" name="ING01">
							<DAI name="dU">
								<Val>Setting 1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 2" name="ING02">
							<DAI name="dU">
								<Val>Setting 2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 3" name="ING03">
							<DAI name="dU">
								<Val>Setting 3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 4" name="ING04">
							<DAI name="dU">
								<Val>Setting 4</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 5" name="ING05">
							<DAI name="dU">
								<Val>Setting 5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 6" name="ING06">
							<DAI name="dU">
								<Val>Setting 6</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 7" name="ING07">
							<DAI name="dU">
								<Val>Setting 7</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 8" name="ING08">
							<DAI name="dU">
								<Val>Setting 8</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR1">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR2">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR3">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR4">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR5">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR6">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR7">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR8">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO1PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO2PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO3PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO4PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO5PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO6PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO7PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO8PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trigger mode " name="TrigMod">
							<DAI name="dU">
								<Val>Trigger mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase to phase voltage block " name="BlkValVpp">
							<DAI name="dU">
								<Val>Phase to phase voltage block </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage control element operate timer " name="VCETmms">
							<DAI name="dU">
								<Val>Voltage control element operate timer </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block by other side " name="BlkOthVEna">
							<DAI name="dU">
								<Val>Block by other side </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="VTS disable DOCEF " name="ROCTVFEna">
							<DAI name="dU">
								<Val>VTS disable DOCEF </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over voltage value" name="IROVCTFail">
							<DAI name="dU">
								<Val>CT Fail over voltage value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CTS time delay" name="CTFlTmms">
							<DAI name="dU">
								<Val>CTS time delay</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CTS enable" name="CTFlChkEna">
							<DAI name="dU">
								<Val>CTS enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Positive voltage for VTS" name="VPosTVFail">
							<DAI name="dU">
								<Val>Positive voltage for VTS</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negetive voltage for VTS" name="VNegTVFail">
							<DAI name="dU">
								<Val>Negetive voltage for VTS</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase current block for VTS" name="IpBlk">
							<DAI name="dU">
								<Val>Phase current block for VTS</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negetive current block for VTS" name="I2Blk">
							<DAI name="dU">
								<Val>Negetive current block for VTS</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Time delay for VTS" name="TVFlTmms">
							<DAI name="dU">
								<Val>Time delay for VTS</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="TV Failure Check Enable" name="TVFlChkEna">
							<DAI name="dU">
								<Val>TV Failure Check Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路1软压板1" inst="3" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分列软压板" name="SPCSO1">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.soft_twj_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.soft_twj_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.soft_twj_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay1.soft_twj_en"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联分列软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="母联充电过流保护软压板" name="SPCSO2">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.soft_oc_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.soft_oc_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.soft_oc_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay1.soft_oc_en"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联充电过流保护软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="母联非全相保护软压板" name="SPCSO3">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.soft_pd_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.soft_pd_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.soft_pd_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay1.soft_pd_en"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联非全相保护软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路_强制使能软压板" name="SPCSO4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.sw_force_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.sw_force_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.sw_force_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay1.sw_force_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联代路_强制使能软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路_1G强制合软压板" name="SPCSO5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.sw_force_value1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.sw_force_value1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.sw_force_value1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay1.sw_force_value1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联代路_1G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路_2G强制合软压板" name="SPCSO6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.sw_force_value2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.sw_force_value2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.sw_force_value2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay1.sw_force_value2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联代路_2G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路_3G强制合软压板" name="SPCSO7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.sw_force_value3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.sw_force_value3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.sw_force_value3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay1.sw_force_value3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联代路_3G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="母联充电保护软压板" name="SPCSO8">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.soft_energize_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.soft_energize_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.soft_energize_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay1.soft_energize_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联充电保护软压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路1软压板2" inst="4" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路软压板" name="SPCSO1">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.soft_transf_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.soft_transf_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.soft_transf_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay1.soft_transf_en"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联代路软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路负软压板" name="SPCSO2">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.soft_transf_neg_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.soft_transf_neg_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay1.soft_transf_neg_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay1.soft_transf_neg_en"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>母联代路负软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication (binary input) " name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input) </Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路2软压板" inst="5" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="主变1_强制使能软压板" name="SPCSO4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay2.sw_force_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay2.sw_force_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay2.sw_force_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay2.sw_force_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变1_强制使能软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1_1G强制合软压板" name="SPCSO5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay2.sw_force_value1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay2.sw_force_value1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay2.sw_force_value1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay2.sw_force_value1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变1_1G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1_2G强制合软压板" name="SPCSO6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay2.sw_force_value2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay2.sw_force_value2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay2.sw_force_value2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay2.sw_force_value2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变1_2G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1_3G强制合软压板" name="SPCSO7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay2.sw_force_value3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay2.sw_force_value3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay2.sw_force_value3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay2.sw_force_value3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变1_3G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication (binary input) " name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input) </Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路3软压板" inst="6" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="主变2_强制使能软压板" name="SPCSO4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay3.sw_force_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay3.sw_force_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay3.sw_force_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay3.sw_force_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变2_强制使能软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2_1G强制合软压板" name="SPCSO5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay3.sw_force_value1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay3.sw_force_value1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay3.sw_force_value1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay3.sw_force_value1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变2_1G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2_2G强制合软压板" name="SPCSO6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay3.sw_force_value2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay3.sw_force_value2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay3.sw_force_value2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay3.sw_force_value2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变2_2G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2_3G强制合软压板" name="SPCSO7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay3.sw_force_value3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay3.sw_force_value3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay3.sw_force_value3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay3.sw_force_value3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变2_3G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication (binary input) " name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input) </Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路4软压板" inst="7" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_强制使能软压板" name="SPCSO4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay4.sw_force_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay4.sw_force_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay4.sw_force_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay4.sw_force_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路4_强制使能软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_1G强制合软压板" name="SPCSO5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay4.sw_force_value1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay4.sw_force_value1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay4.sw_force_value1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay4.sw_force_value1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路4_1G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_2G强制合软压板" name="SPCSO6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay4.sw_force_value2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay4.sw_force_value2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay4.sw_force_value2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay4.sw_force_value2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路4_2G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_3G强制合软压板" name="SPCSO7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay4.sw_force_value3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay4.sw_force_value3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay4.sw_force_value3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay4.sw_force_value3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路4_3G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication (binary input) " name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input) </Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路5软压板" inst="8" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_强制使能软压板" name="SPCSO4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay5.sw_force_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay5.sw_force_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay5.sw_force_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay5.sw_force_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路5_强制使能软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_1G强制合软压板" name="SPCSO5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay5.sw_force_value1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay5.sw_force_value1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay5.sw_force_value1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay5.sw_force_value1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路5_1G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_2G强制合软压板" name="SPCSO6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay5.sw_force_value2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay5.sw_force_value2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay5.sw_force_value2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay5.sw_force_value2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路5_2G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_3G强制合软压板" name="SPCSO7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay5.sw_force_value3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay5.sw_force_value3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay5.sw_force_value3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay5.sw_force_value3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路5_3G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication (binary input) " name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input) </Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路6软压板" inst="9" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_强制使能软压板" name="SPCSO4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay6.sw_force_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay6.sw_force_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay6.sw_force_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay6.sw_force_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路6_强制使能软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_1G强制合软压板" name="SPCSO5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay6.sw_force_value1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay6.sw_force_value1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay6.sw_force_value1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay6.sw_force_value1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路6_1G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_2G强制合软压板" name="SPCSO6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay6.sw_force_value2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay6.sw_force_value2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay6.sw_force_value2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay6.sw_force_value2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路6_2G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_3G强制合软压板" name="SPCSO7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay6.sw_force_value3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay6.sw_force_value3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay6.sw_force_value3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay6.sw_force_value3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路6_3G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication (binary input) " name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input) </Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路7软压板" inst="10" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_强制使能软压板" name="SPCSO4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay7.sw_force_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay7.sw_force_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay7.sw_force_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay7.sw_force_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路7_强制使能软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_1G强制合软压板" name="SPCSO5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay7.sw_force_value1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay7.sw_force_value1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay7.sw_force_value1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay7.sw_force_value1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路7_1G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_2G强制合软压板" name="SPCSO6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay7.sw_force_value2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay7.sw_force_value2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay7.sw_force_value2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay7.sw_force_value2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路7_2G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_3G强制合软压板" name="SPCSO7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay7.sw_force_value3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay7.sw_force_value3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay7.sw_force_value3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay7.sw_force_value3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路7_3G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication (binary input) " name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input) </Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路8软压板" inst="11" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_强制使能软压板" name="SPCSO4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay8.sw_force_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay8.sw_force_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay8.sw_force_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay8.sw_force_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路8_强制使能软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_1G强制合软压板" name="SPCSO5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay8.sw_force_value1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay8.sw_force_value1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay8.sw_force_value1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay8.sw_force_value1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路8_1G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_2G强制合软压板" name="SPCSO6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay8.sw_force_value2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay8.sw_force_value2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay8.sw_force_value2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay8.sw_force_value2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路8_2G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_3G强制合软压板" name="SPCSO7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay8.sw_force_value3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay8.sw_force_value3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay8.sw_force_value3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay8.sw_force_value3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路8_3G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication (binary input) " name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input) </Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路9软压板" inst="12" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_强制使能软压板" name="SPCSO4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay9.sw_force_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay9.sw_force_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay9.sw_force_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay9.sw_force_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路9_强制使能软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_1G强制合软压板" name="SPCSO5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay9.sw_force_value1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay9.sw_force_value1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay9.sw_force_value1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay9.sw_force_value1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路9_1G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_2G强制合软压板" name="SPCSO6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay9.sw_force_value2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay9.sw_force_value2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay9.sw_force_value2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay9.sw_force_value2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路9_2G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_3G强制合软压板" name="SPCSO7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay9.sw_force_value3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay9.sw_force_value3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay9.sw_force_value3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay9.sw_force_value3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路9_3G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication (binary input) " name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input) </Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路10软压板" inst="13" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_强制使能软压板" name="SPCSO4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay10.sw_force_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay10.sw_force_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay10.sw_force_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay10.sw_force_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路10_强制使能软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_1G强制合软压板" name="SPCSO5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay10.sw_force_value1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay10.sw_force_value1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay10.sw_force_value1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay10.sw_force_value1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路10_1G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_2G强制合软压板" name="SPCSO6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay10.sw_force_value2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay10.sw_force_value2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay10.sw_force_value2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay10.sw_force_value2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路10_2G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_3G强制合软压板" name="SPCSO7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay10.sw_force_value3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay10.sw_force_value3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay10.sw_force_value3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay10.sw_force_value3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路10_3G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication (binary input) " name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input) </Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路11软压板" inst="14" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_强制使能软压板" name="SPCSO4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay11.sw_force_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay11.sw_force_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay11.sw_force_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay11.sw_force_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路11_强制使能软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_1G强制合软压板" name="SPCSO5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay11.sw_force_value1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay11.sw_force_value1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay11.sw_force_value1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay11.sw_force_value1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路11_1G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_2G强制合软压板" name="SPCSO6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay11.sw_force_value2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay11.sw_force_value2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay11.sw_force_value2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay11.sw_force_value2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路11_2G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_3G强制合软压板" name="SPCSO7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay11.sw_force_value3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay11.sw_force_value3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay11.sw_force_value3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay11.sw_force_value3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路11_3G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication (binary input) " name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input) </Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路12软压板" inst="15" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_强制使能软压板" name="SPCSO4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay12.sw_force_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay12.sw_force_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay12.sw_force_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay12.sw_force_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路12_强制使能软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_1G强制合软压板" name="SPCSO5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay12.sw_force_value1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay12.sw_force_value1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay12.sw_force_value1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay12.sw_force_value1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路12_1G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_2G强制合软压板" name="SPCSO6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay12.sw_force_value2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay12.sw_force_value2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay12.sw_force_value2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay12.sw_force_value2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路12_2G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_3G强制合软压板" name="SPCSO7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay12.sw_force_value3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay12.sw_force_value3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay12.sw_force_value3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay12.sw_force_value3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路12_3G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication (binary input) " name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input) </Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路13软压板" inst="16" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_强制使能软压板" name="SPCSO4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay13.sw_force_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay13.sw_force_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay13.sw_force_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay13.sw_force_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路13_强制使能软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_1G强制合软压板" name="SPCSO5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay13.sw_force_value1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay13.sw_force_value1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay13.sw_force_value1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay13.sw_force_value1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路13_1G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_2G强制合软压板" name="SPCSO6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay13.sw_force_value2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay13.sw_force_value2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay13.sw_force_value2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay13.sw_force_value2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路13_2G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_3G强制合软压板" name="SPCSO7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay13.sw_force_value3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay13.sw_force_value3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay13.sw_force_value3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay13.sw_force_value3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路13_3G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication (binary input) " name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input) </Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路14软压板" inst="17" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="主变3_强制使能软压板" name="SPCSO4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay14.sw_force_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay14.sw_force_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay14.sw_force_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay14.sw_force_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变3_强制使能软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3_1G强制合软压板" name="SPCSO5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay14.sw_force_value1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay14.sw_force_value1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay14.sw_force_value1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay14.sw_force_value1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变3_1G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3_2G强制合软压板" name="SPCSO6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay14.sw_force_value2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay14.sw_force_value2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay14.sw_force_value2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay14.sw_force_value2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变3_2G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3_3G强制合软压板" name="SPCSO7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay14.sw_force_value3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay14.sw_force_value3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay14.sw_force_value3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay14.sw_force_value3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变3_3G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication (binary input) " name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input) </Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路15软压板" inst="18" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="主变4_强制使能软压板" name="SPCSO4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay15.sw_force_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay15.sw_force_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay15.sw_force_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay15.sw_force_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变4_强制使能软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4_1G强制合软压板" name="SPCSO5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay15.sw_force_value1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay15.sw_force_value1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay15.sw_force_value1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay15.sw_force_value1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变4_1G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4_2G强制合软压板" name="SPCSO6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay15.sw_force_value2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay15.sw_force_value2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay15.sw_force_value2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay15.sw_force_value2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变4_2G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4_3G强制合软压板" name="SPCSO7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay15.sw_force_value3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay15.sw_force_value3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay15.sw_force_value3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay15.sw_force_value3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>主变4_3G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication (binary input) " name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input) </Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路16软压板" inst="19" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_强制使能软压板" name="SPCSO4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay16.sw_force_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay16.sw_force_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay16.sw_force_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay16.sw_force_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路16_强制使能软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_1G强制合软压板" name="SPCSO5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay16.sw_force_value1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay16.sw_force_value1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay16.sw_force_value1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay16.sw_force_value1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路16_1G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_2G强制合软压板" name="SPCSO6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay16.sw_force_value2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay16.sw_force_value2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay16.sw_force_value2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay16.sw_force_value2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路16_2G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_3G强制合软压板" name="SPCSO7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay16.sw_force_value3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay16.sw_force_value3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay16.sw_force_value3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay16.sw_force_value3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路16_3G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication (binary input) " name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input) </Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路17软压板" inst="20" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_强制使能软压板" name="SPCSO4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay17.sw_force_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay17.sw_force_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay17.sw_force_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay17.sw_force_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路17_强制使能软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_1G强制合软压板" name="SPCSO5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay17.sw_force_value1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay17.sw_force_value1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay17.sw_force_value1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay17.sw_force_value1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路17_1G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_2G强制合软压板" name="SPCSO6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay17.sw_force_value2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay17.sw_force_value2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay17.sw_force_value2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay17.sw_force_value2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路17_2G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_3G强制合软压板" name="SPCSO7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay17.sw_force_value3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay17.sw_force_value3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay17.sw_force_value3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay17.sw_force_value3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路17_3G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication (binary input) " name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input) </Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路18软压板" inst="21" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_强制使能软压板" name="SPCSO4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay18.sw_force_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay18.sw_force_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay18.sw_force_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay18.sw_force_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路18_强制使能软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_1G强制合软压板" name="SPCSO5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay18.sw_force_value1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay18.sw_force_value1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay18.sw_force_value1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay18.sw_force_value1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路18_1G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_2G强制合软压板" name="SPCSO6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay18.sw_force_value2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay18.sw_force_value2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay18.sw_force_value2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay18.sw_force_value2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路18_2G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_3G强制合软压板" name="SPCSO7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay18.sw_force_value3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay18.sw_force_value3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay18.sw_force_value3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay18.sw_force_value3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路18_3G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication (binary input) " name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input) </Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路19软压板" inst="22" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_强制使能软压板" name="SPCSO4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay19.sw_force_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay19.sw_force_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay19.sw_force_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay19.sw_force_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路19_强制使能软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_1G强制合软压板" name="SPCSO5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay19.sw_force_value1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay19.sw_force_value1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay19.sw_force_value1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay19.sw_force_value1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路19_1G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_2G强制合软压板" name="SPCSO6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay19.sw_force_value2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay19.sw_force_value2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay19.sw_force_value2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay19.sw_force_value2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路19_2G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_3G强制合软压板" name="SPCSO7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay19.sw_force_value3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay19.sw_force_value3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay19.sw_force_value3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay19.sw_force_value3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路19_3G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication (binary input) " name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input) </Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路20软压板" inst="23" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_强制使能软压板" name="SPCSO4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay20.sw_force_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay20.sw_force_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay20.sw_force_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay20.sw_force_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路20_强制使能软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_1G强制合软压板" name="SPCSO5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay20.sw_force_value1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay20.sw_force_value1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay20.sw_force_value1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay20.sw_force_value1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路20_1G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_2G强制合软压板" name="SPCSO6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay20.sw_force_value2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay20.sw_force_value2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay20.sw_force_value2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay20.sw_force_value2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路20_2G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_3G强制合软压板" name="SPCSO7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay20.sw_force_value3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay20.sw_force_value3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay20.sw_force_value3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay20.sw_force_value3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路20_3G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication (binary input) " name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input) </Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路21软压板" inst="24" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_强制使能软压板" name="SPCSO4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay21.sw_force_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay21.sw_force_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay21.sw_force_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay21.sw_force_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路21_强制使能软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_1G强制合软压板" name="SPCSO5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay21.sw_force_value1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay21.sw_force_value1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay21.sw_force_value1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay21.sw_force_value1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路21_1G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_2G强制合软压板" name="SPCSO6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay21.sw_force_value2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay21.sw_force_value2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay21.sw_force_value2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay21.sw_force_value2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路21_2G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_3G强制合软压板" name="SPCSO7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay21.sw_force_value3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay21.sw_force_value3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay21.sw_force_value3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay21.sw_force_value3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路21_3G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication (binary input) " name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input) </Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路22软压板" inst="25" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_强制使能软压板" name="SPCSO4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay22.sw_force_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay22.sw_force_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay22.sw_force_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay22.sw_force_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路22_强制使能软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_1G强制合软压板" name="SPCSO5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay22.sw_force_value1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay22.sw_force_value1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay22.sw_force_value1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay22.sw_force_value1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路22_1G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_2G强制合软压板" name="SPCSO6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay22.sw_force_value2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay22.sw_force_value2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay22.sw_force_value2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay22.sw_force_value2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路22_2G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_3G强制合软压板" name="SPCSO7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay22.sw_force_value3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay22.sw_force_value3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay22.sw_force_value3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay22.sw_force_value3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>支路22_3G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication (binary input) " name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input) </Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路23软压板1" inst="26" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1分列软压板" name="SPCSO1">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.soft_twj_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.soft_twj_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.soft_twj_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay23.soft_twj_en"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段1分列软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1充电过流保护软压板" name="SPCSO2">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.soft_oc_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.soft_oc_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.soft_oc_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay23.soft_oc_en"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段1充电过流保护软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1非全相保护软压板" name="SPCSO3">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.soft_pd_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.soft_pd_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.soft_pd_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay23.soft_pd_en"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段1非全相保护软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路_强制使能软压板" name="SPCSO4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.sw_force_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.sw_force_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.sw_force_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay23.sw_force_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段1代路_强制使能软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路_1G强制合软压板" name="SPCSO5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.sw_force_value1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.sw_force_value1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.sw_force_value1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay23.sw_force_value1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段1代路_1G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路_2G强制合软压板" name="SPCSO6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.sw_force_value2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.sw_force_value2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.sw_force_value2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay23.sw_force_value2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段1代路_2G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路_3G强制合软压板" name="SPCSO7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.sw_force_value3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.sw_force_value3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.sw_force_value3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay23.sw_force_value3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段1代路_3G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1充电保护软压板" name="SPCSO8">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.soft_energize_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.soft_energize_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.soft_energize_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay23.soft_energize_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段1充电保护软压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路23软压板2" inst="27" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路软压板" name="SPCSO1">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.soft_transf_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.soft_transf_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.soft_transf_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay23.soft_transf_en"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段1代路软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路负软压板" name="SPCSO2">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.soft_transf_neg_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.soft_transf_neg_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay23.soft_transf_neg_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay23.soft_transf_neg_en"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段1代路负软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication (binary input) " name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input) </Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路24软压板1" inst="28" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2分列软压板" name="SPCSO1">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.soft_twj_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.soft_twj_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.soft_twj_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay24.soft_twj_en"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段2分列软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2充电过流保护软压板" name="SPCSO2">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.soft_oc_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.soft_oc_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.soft_oc_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay24.soft_oc_en"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段2充电过流保护软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2非全相保护软压板" name="SPCSO3">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.soft_pd_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.soft_pd_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.soft_pd_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay24.soft_pd_en"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段2非全相保护软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路_强制使能软压板" name="SPCSO4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.sw_force_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.sw_force_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.sw_force_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay24.sw_force_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段2代路_强制使能软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路_1G强制合软压板" name="SPCSO5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.sw_force_value1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.sw_force_value1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.sw_force_value1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay24.sw_force_value1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段2代路_1G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路_2G强制合软压板" name="SPCSO6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.sw_force_value2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.sw_force_value2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.sw_force_value2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay24.sw_force_value2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段2代路_2G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路_3G强制合软压板" name="SPCSO7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.sw_force_value3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.sw_force_value3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.sw_force_value3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay24.sw_force_value3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段2代路_3G强制合软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2充电保护软压板" name="SPCSO8">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.soft_energize_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.soft_energize_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.soft_energize_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay24.soft_energize_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段2充电保护软压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路24软压板2" inst="29" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路软压板" name="SPCSO1">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.soft_transf_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.soft_transf_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.soft_transf_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay24.soft_transf_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段2代路软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路负软压板" name="SPCSO2">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.soft_transf_neg_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.soft_transf_neg_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Bay24.soft_transf_neg_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Bay24.soft_transf_neg_en"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段2代路负软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication (binary input) " name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input) </Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="差动保护软压板" inst="30" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="差动保护软压板" name="SPCSO1">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.BBP1.soft_bbp_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.BBP1.soft_bbp_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.BBP1.soft_bbp_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.BBP1.soft_bbp_en"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>差动保护软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication (binary input) " name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input) </Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="差动保护控制字" inst="31" lnClass="GGIO" lnType="NRR_GGIO_SG_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="差动后备保护" name="SPG01">
							<DAI name="setVal" sAddr="DZ:B02.BBP1.backup_en"/>
							<DAI name="dU">
								<Val>差动后备保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投充电闭锁母差" name="SPG02">
							<DAI name="setVal" sAddr="DZ:B02.BBP1.energize_blk_bbp_en"/>
							<DAI name="dU">
								<Val>投充电闭锁母差</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="差动保护退出报警" name="SPG03">
							<DAI name="setVal" sAddr="DZ:B02.BBP1.bbp_quit_alarm_en"/>
							<DAI name="dU">
								<Val>差动保护退出报警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投外部闭锁母差" name="SPG04">
							<DAI name="setVal" sAddr="DZ:B02.BBP1.ext_blk_bbp_en"/>
							<DAI name="dU">
								<Val>投外部闭锁母差</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投刀闸位置报警闭锁母差" name="SPG05">
							<DAI name="setVal" sAddr="DZ:B02.BBP1.isolator_alm_blk_bbp_en"/>
							<DAI name="dU">
								<Val>投刀闸位置报警闭锁母差</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 6 enabled" name="SPG06">
							<DAI name="dU">
								<Val>Function 6 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁差动" name="SPG07">
							<DAI name="setVal" sAddr="DZ:B02.BBP1.ct_fail_blk_bbp"/>
							<DAI name="dU">
								<Val>CT断线闭锁差动</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 8 enabled" name="SPG08">
							<DAI name="dU">
								<Val>Function 8 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 1" name="ASG01">
							<DAI name="dU">
								<Val>Setting 1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 2" name="ASG02">
							<DAI name="dU">
								<Val>Setting 2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 3" name="ASG03">
							<DAI name="dU">
								<Val>Setting 3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 4" name="ASG04">
							<DAI name="dU">
								<Val>Setting 4</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 5" name="ASG05">
							<DAI name="dU">
								<Val>Setting 5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 6" name="ASG06">
							<DAI name="dU">
								<Val>Setting 6</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 7" name="ASG07">
							<DAI name="dU">
								<Val>Setting 7</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 8" name="ASG08">
							<DAI name="dU">
								<Val>Setting 8</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 1" name="ING01">
							<DAI name="dU">
								<Val>Setting 1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 2" name="ING02">
							<DAI name="dU">
								<Val>Setting 2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 3" name="ING03">
							<DAI name="dU">
								<Val>Setting 3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 4" name="ING04">
							<DAI name="dU">
								<Val>Setting 4</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 5" name="ING05">
							<DAI name="dU">
								<Val>Setting 5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 6" name="ING06">
							<DAI name="dU">
								<Val>Setting 6</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 7" name="ING07">
							<DAI name="dU">
								<Val>Setting 7</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 8" name="ING08">
							<DAI name="dU">
								<Val>Setting 8</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR1">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR2">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR3">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR4">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR5">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR6">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR7">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR8">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO1PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO2PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO3PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO4PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO5PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO6PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO7PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO8PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trigger mode " name="TrigMod">
							<DAI name="dU">
								<Val>Trigger mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase to phase voltage block " name="BlkValVpp">
							<DAI name="dU">
								<Val>Phase to phase voltage block </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage control element operate timer " name="VCETmms">
							<DAI name="dU">
								<Val>Voltage control element operate timer </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block by other side " name="BlkOthVEna">
							<DAI name="dU">
								<Val>Block by other side </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="VTS disable DOCEF " name="ROCTVFEna">
							<DAI name="dU">
								<Val>VTS disable DOCEF </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over voltage value" name="IROVCTFail">
							<DAI name="dU">
								<Val>CT Fail over voltage value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CTS time delay" name="CTFlTmms">
							<DAI name="dU">
								<Val>CTS time delay</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CTS enable" name="CTFlChkEna">
							<DAI name="dU">
								<Val>CTS enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Positive voltage for VTS" name="VPosTVFail">
							<DAI name="dU">
								<Val>Positive voltage for VTS</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negetive voltage for VTS" name="VNegTVFail">
							<DAI name="dU">
								<Val>Negetive voltage for VTS</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase current block for VTS" name="IpBlk">
							<DAI name="dU">
								<Val>Phase current block for VTS</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negetive current block for VTS" name="I2Blk">
							<DAI name="dU">
								<Val>Negetive current block for VTS</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Time delay for VTS" name="TVFlTmms">
							<DAI name="dU">
								<Val>Time delay for VTS</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="TV Failure Check Enable" name="TVFlChkEna">
							<DAI name="dU">
								<Val>TV Failure Check Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="软压板1" inst="32" lnClass="GGIO" lnType="NRR_GGIO_SPC_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="母线互联软压板" name="SPCSO1">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Prot_Common1.soft_interlink_en_1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Prot_Common1.soft_interlink_en_1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Prot_Common1.soft_interlink_en_1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Prot_Common1.soft_interlink_en_1"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>母线互联软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1互联软压板" name="SPCSO2">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Prot_Common1.soft_interlink_en_2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Prot_Common1.soft_interlink_en_2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Prot_Common1.soft_interlink_en_2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Prot_Common1.soft_interlink_en_2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段1互联软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2互联软压板" name="SPCSO3">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Prot_Common1.soft_interlink_en_3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Prot_Common1.soft_interlink_en_3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Prot_Common1.soft_interlink_en_3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Prot_Common1.soft_interlink_en_3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>分段2互联软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护软压板" name="SPCSO4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.Prot_Common1.soft_bfp_en"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.Prot_Common1.soft_bfp_en"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.Prot_Common1.soft_bfp_en"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.Prot_Common1.soft_bfp_en"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>失灵保护软压板</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication " name="SPCSO7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication </Val>
							</DAI>
						</DOI>
						<DOI desc="General indication (binary input) " name="SPCSO8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>General indication (binary input) </Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="控制字-4" inst="33" lnClass="GGIO" lnType="NRR_GGIO_SG_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="母线互联1" name="SPG01">
							<DAI name="setVal" sAddr="DZ:B02.Prot_Common1.interlink_en_1"/>
							<DAI name="dU">
								<Val>母线互联1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母线互联2" name="SPG02">
							<DAI name="setVal" sAddr="DZ:B02.Prot_Common1.interlink_en_2"/>
							<DAI name="dU">
								<Val>母线互联2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母线互联3" name="SPG03">
							<DAI name="setVal" sAddr="DZ:B02.Prot_Common1.interlink_en_3"/>
							<DAI name="dU">
								<Val>母线互联3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护退出报警" name="SPG04">
							<DAI name="setVal" sAddr="DZ:B02.Prot_Common1.bfp_quit_alarm_en"/>
							<DAI name="dU">
								<Val>失灵保护退出报警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="互联压板或逻辑" name="SPG05">
							<DAI name="setVal" sAddr="DZ:B02.Prot_Common1.interlink_en_or_logic"/>
							<DAI name="dU">
								<Val>互联压板或逻辑</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 6 enabled" name="SPG06">
							<DAI name="dU">
								<Val>Function 6 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 7 enabled" name="SPG07">
							<DAI name="dU">
								<Val>Function 7 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 8 enabled" name="SPG08">
							<DAI name="dU">
								<Val>Function 8 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 1" name="ASG01">
							<DAI name="dU">
								<Val>Setting 1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 2" name="ASG02">
							<DAI name="dU">
								<Val>Setting 2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 3" name="ASG03">
							<DAI name="dU">
								<Val>Setting 3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 4" name="ASG04">
							<DAI name="dU">
								<Val>Setting 4</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 5" name="ASG05">
							<DAI name="dU">
								<Val>Setting 5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 6" name="ASG06">
							<DAI name="dU">
								<Val>Setting 6</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 7" name="ASG07">
							<DAI name="dU">
								<Val>Setting 7</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 8" name="ASG08">
							<DAI name="dU">
								<Val>Setting 8</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 1" name="ING01">
							<DAI name="dU">
								<Val>Setting 1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 2" name="ING02">
							<DAI name="dU">
								<Val>Setting 2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 3" name="ING03">
							<DAI name="dU">
								<Val>Setting 3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 4" name="ING04">
							<DAI name="dU">
								<Val>Setting 4</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 5" name="ING05">
							<DAI name="dU">
								<Val>Setting 5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 6" name="ING06">
							<DAI name="dU">
								<Val>Setting 6</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 7" name="ING07">
							<DAI name="dU">
								<Val>Setting 7</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 8" name="ING08">
							<DAI name="dU">
								<Val>Setting 8</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR1">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR2">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR3">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR4">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR5">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR6">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR7">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR8">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO1PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO2PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO3PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO4PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO5PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO6PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO7PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pulse time" name="BO8PlsTmms">
							<DAI name="dU">
								<Val>Pulse time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trigger mode " name="TrigMod">
							<DAI name="dU">
								<Val>Trigger mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase to phase voltage block " name="BlkValVpp">
							<DAI name="dU">
								<Val>Phase to phase voltage block </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage control element operate timer " name="VCETmms">
							<DAI name="dU">
								<Val>Voltage control element operate timer </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block by other side " name="BlkOthVEna">
							<DAI name="dU">
								<Val>Block by other side </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="VTS disable DOCEF " name="ROCTVFEna">
							<DAI name="dU">
								<Val>VTS disable DOCEF </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over voltage value" name="IROVCTFail">
							<DAI name="dU">
								<Val>CT Fail over voltage value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CTS time delay" name="CTFlTmms">
							<DAI name="dU">
								<Val>CTS time delay</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CTS enable" name="CTFlChkEna">
							<DAI name="dU">
								<Val>CTS enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Positive voltage for VTS" name="VPosTVFail">
							<DAI name="dU">
								<Val>Positive voltage for VTS</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negetive voltage for VTS" name="VNegTVFail">
							<DAI name="dU">
								<Val>Negetive voltage for VTS</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase current block for VTS" name="IpBlk">
							<DAI name="dU">
								<Val>Phase current block for VTS</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negetive current block for VTS" name="I2Blk">
							<DAI name="dU">
								<Val>Negetive current block for VTS</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Time delay for VTS" name="TVFlTmms">
							<DAI name="dU">
								<Val>Time delay for VTS</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="TV Failure Check Enable" name="TVFlChkEna">
							<DAI name="dU">
								<Val>TV Failure Check Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="动作元件1" inst="1" lnClass="GGIO" lnType="NRR_GGIO_ACT_V2.00__NR__V1.00" prefix="ACT">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="保护启动" name="ACTSO1">
							<DAI name="general" sAddr="DZYJ:B02.Prot_Common1.qd_out_en"/>
							<DAI name="dU">
								<Val>保护启动</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="手动触发录波" name="ACTSO2">
							<DAI name="general" sAddr="DZYJ:B01.Lcd.rec_manual_trig_flag"/>
							<DAI name="dU">
								<Val>手动触发录波</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方触发录波" name="ACTSO3">
							<DAI name="general" sAddr="DZYJ:B01.Iec103.telectrl_wave_trigger"/>
							<DAI name="dU">
								<Val>远方触发录波</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="变低经Ⅰ母联跳" name="ACTSO4">
							<DAI name="general" sAddr="DZYJ:B02.BFP1.fdr_init_busz1_trip_bus"/>
							<DAI name="dU">
								<Val>变低经Ⅰ母联跳</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="变低经Ⅱ母联跳" name="ACTSO5">
							<DAI name="general" sAddr="DZYJ:B02.BFP1.fdr_init_busz2_trip_bus"/>
							<DAI name="dU">
								<Val>变低经Ⅱ母联跳</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="变低经Ⅲ母联跳" name="ACTSO6">
							<DAI name="general" sAddr="DZYJ:B02.BFP1.fdr_init_busz3_trip_bus"/>
							<DAI name="dU">
								<Val>变低经Ⅲ母联跳</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication" name="ACTSO7">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication" name="ACTSO8">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障信号1" inst="1" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="保护板采样数据异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Common.adc_error_alm"/>
							<DAI name="dU">
								<Val>保护板采样数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="启动板采样数据异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B03.Common.adc_error_alm"/>
							<DAI name="dU">
								<Val>启动板采样数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="模拟量采集错" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or21.f_func_out"/>
							<DAI name="dU">
								<Val>模拟量采集错</Val>
							</DAI>
						</DOI>
						<DOI desc="保护CPU插件异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or42.f_func_out"/>
							<DAI name="dU">
								<Val>保护CPU插件异常</Val>
							</DAI>
						</DOI>
						<DOI desc="开出异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or82.f_func_out"/>
							<DAI name="dU">
								<Val>开出异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号1" inst="2" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="对时异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B01.SyncTime.pps_error"/>
							<DAI name="dU">
								<Val>对时异常</Val>
							</DAI>
						</DOI>
						<DOI desc="接点传动报警" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Prot_Common1.BOmodule_output_bjj"/>
							<DAI name="dU">
								<Val>接点传动报警</Val>
							</DAI>
						</DOI>
						<DOI desc="检修状态异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Prot_Common1.moniblk_bjj"/>
							<DAI name="dU">
								<Val>检修状态异常</Val>
							</DAI>
						</DOI>
						<DOI desc="母线互联运行" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Prot_Common1.interlink_err_flag"/>
							<DAI name="dU">
								<Val>母线互联运行</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ_Ⅱ互联运行" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Prot_Common1.interlink_dly_bus12"/>
							<DAI name="dU">
								<Val>Ⅰ_Ⅱ互联运行</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ_Ⅲ互联运行" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Prot_Common1.interlink_dly_bus13"/>
							<DAI name="dU">
								<Val>Ⅰ_Ⅲ互联运行</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ_Ⅲ互联运行" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Prot_Common1.interlink_dly_bus23"/>
							<DAI name="dU">
								<Val>Ⅱ_Ⅲ互联运行</Val>
							</DAI>
						</DOI>
						<DOI desc="SV采样数据异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Prot_Common1.data_err_dly_flag"/>
							<DAI name="dU">
								<Val>SV采样数据异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号2" inst="3" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="线路解闭锁开入异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.feeder_bfp_revblk_alm"/>
							<DAI name="dU">
								<Val>线路解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="装置长期闭锁报警" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Prot_Common1.blk_prot_err_flag"/>
							<DAI name="dU">
								<Val>装置长期闭锁报警</Val>
							</DAI>
						</DOI>
						<DOI desc="装置长期启动报警" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Prot_Common1.qd_alarm_flag"/>
							<DAI name="dU">
								<Val>装置长期启动报警</Val>
							</DAI>
						</DOI>
						<DOI desc="支路刀闸位置异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or23.f_func_out"/>
							<DAI name="dU">
								<Val>支路刀闸位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵启动开入异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or41.f_func_out"/>
							<DAI name="dU">
								<Val>失灵启动开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="母联失灵启动异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or29.f_func_out"/>
							<DAI name="dU">
								<Val>母联失灵启动异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1失灵启动异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or211.f_func_out"/>
							<DAI name="dU">
								<Val>分段1失灵启动异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2失灵启动异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or212.f_func_out"/>
							<DAI name="dU">
								<Val>分段2失灵启动异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号3" inst="4" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵公共开入异常-1" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay2.bfp_com_alm_flag"/>
							<DAI name="dU">
								<Val>失灵公共开入异常-1</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵公共开入异常-2" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay9.bfp_com_alm_flag"/>
							<DAI name="dU">
								<Val>失灵公共开入异常-2</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵公共开入异常-3" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay17.bfp_com_alm_flag"/>
							<DAI name="dU">
								<Val>失灵公共开入异常-3</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵公共开入异常-4" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.bfp_com_alm_flag"/>
							<DAI name="dU">
								<Val>失灵公共开入异常-4</Val>
							</DAI>
						</DOI>
						<DOI desc="母联/分段CT断线" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or31.f_func_out"/>
							<DAI name="dU">
								<Val>母联/分段CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="差动保护退出报警" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.BBP1.bbp_quit_alarm"/>
							<DAI name="dU">
								<Val>差动保护退出报警</Val>
							</DAI>
						</DOI>
						<DOI desc="外部闭锁母差开入异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.BBP1.blk_bbp_alm"/>
							<DAI name="dU">
								<Val>外部闭锁母差开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="变化量差动长期启动" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.BBP1.dpfc_qd_alm_flag"/>
							<DAI name="dU">
								<Val>变化量差动长期启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号4" inst="5" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="稳态量差动长期启动" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.BBP1.stat_qd_alm_flag"/>
							<DAI name="dU">
								<Val>稳态量差动长期启动</Val>
							</DAI>
						</DOI>
						<DOI desc="支路CT断线" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.BBP1.chkz_ctspv_flag"/>
							<DAI name="dU">
								<Val>支路CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="支路CT异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.BBP1.chkz_ctspv_alm_flag"/>
							<DAI name="dU">
								<Val>支路CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路A相CT断线" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.BBP1.chkz_ctspv_dly_flagA"/>
							<DAI name="dU">
								<Val>支路A相CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="支路B相CT断线" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.BBP1.chkz_ctspv_dly_flagB"/>
							<DAI name="dU">
								<Val>支路B相CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="支路C相CT断线" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.BBP1.chkz_ctspv_dly_flagC"/>
							<DAI name="dU">
								<Val>支路C相CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="支路A相CT异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.BBP1.chkz_ctspv_alm_dly_flagA"/>
							<DAI name="dU">
								<Val>支路A相CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路B相CT异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.BBP1.chkz_ctspv_alm_dly_flagB"/>
							<DAI name="dU">
								<Val>支路B相CT异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号5" inst="6" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路C相CT异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.BBP1.chkz_ctspv_alm_dly_flagC"/>
							<DAI name="dU">
								<Val>支路C相CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母差流高值越限" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.BBP1.bus1_ctspv_flag"/>
							<DAI name="dU">
								<Val>Ⅰ母差流高值越限</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母差流高值越限" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.BBP1.bus2_ctspv_flag"/>
							<DAI name="dU">
								<Val>Ⅱ母差流高值越限</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅲ母差流高值越限" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.BBP1.bus3_ctspv_flag"/>
							<DAI name="dU">
								<Val>Ⅲ母差流高值越限</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母差流低值越限" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.BBP1.bus1_ctspv_alm_flag"/>
							<DAI name="dU">
								<Val>Ⅰ母差流低值越限</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母差流低值越限" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.BBP1.bus2_ctspv_alm_flag"/>
							<DAI name="dU">
								<Val>Ⅱ母差流低值越限</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅲ母差流低值越限" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.BBP1.bus3_ctspv_alm_flag"/>
							<DAI name="dU">
								<Val>Ⅲ母差流低值越限</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵长期启动" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.BFP1.qd_alm_flag"/>
							<DAI name="dU">
								<Val>失灵长期启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号6" inst="7" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护退出报警" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Prot_Common1.bfp_quit_alarm"/>
							<DAI name="dU">
								<Val>失灵保护退出报警</Val>
							</DAI>
						</DOI>
						<DOI desc="母联CT断线" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.ct_superv_flag"/>
							<DAI name="dU">
								<Val>母联CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="母联CT异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.ct_superv_alm_flag"/>
							<DAI name="dU">
								<Val>母联CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="母联A相CT断线" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.ct_superv_dly_flagA"/>
							<DAI name="dU">
								<Val>母联A相CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="母联B相CT断线" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.ct_superv_dly_flagB"/>
							<DAI name="dU">
								<Val>母联B相CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="母联C相CT断线" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.ct_superv_dly_flagC"/>
							<DAI name="dU">
								<Val>母联C相CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="母联A相CT异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.ct_superv_alm_dly_flagA"/>
							<DAI name="dU">
								<Val>母联A相CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="母联B相CT异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.ct_superv_alm_dly_flagB"/>
							<DAI name="dU">
								<Val>母联B相CT异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号7" inst="8" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="母联C相CT异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.ct_superv_alm_dly_flagC"/>
							<DAI name="dU">
								<Val>母联C相CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="母联跳位异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.twj_alm_flag"/>
							<DAI name="dU">
								<Val>母联跳位异常</Val>
							</DAI>
						</DOI>
						<DOI desc="母联开关双位置异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.twj_bist_status_alm"/>
							<DAI name="dU">
								<Val>母联开关双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="母联手合开入异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.shj_alm_flag"/>
							<DAI name="dU">
								<Val>母联手合开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路刀闸位置异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.isolator_alm_flag"/>
							<DAI name="dU">
								<Val>母联代路刀闸位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路_1G刀闸双位置异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.transf_end1_iso1_bist_status_alm"/>
							<DAI name="dU">
								<Val>母联代路_1G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路_2G刀闸双位置异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.transf_end1_iso2_bist_status_alm"/>
							<DAI name="dU">
								<Val>母联代路_2G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路_3G刀闸双位置异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.transf_end1_iso3_bist_status_alm"/>
							<DAI name="dU">
								<Val>母联代路_3G刀闸双位置异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号8" inst="9" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="母联采样数据异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.data_err_flag"/>
							<DAI name="dU">
								<Val>母联采样数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路失灵启动异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.bfp_init_alm_flag"/>
							<DAI name="dU">
								<Val>母联代路失灵启动异常</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路失灵解除电压闭锁异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.bfp_revblk_alm_flag"/>
							<DAI name="dU">
								<Val>母联代路失灵解除电压闭锁异常</Val>
							</DAI>
						</DOI>
						<DOI desc="母联失灵长期启动" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.tie_bfp_qd_alm_flag"/>
							<DAI name="dU">
								<Val>母联失灵长期启动</Val>
							</DAI>
						</DOI>
						<DOI desc="母联_三相失灵启动异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.tie_bfp_t1_alm_flag"/>
							<DAI name="dU">
								<Val>母联_三相失灵启动异常</Val>
							</DAI>
						</DOI>
						<DOI desc="母联_三相失灵启动公共异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.tie_bfp_t2_alm_flag"/>
							<DAI name="dU">
								<Val>母联_三相失灵启动公共异常</Val>
							</DAI>
						</DOI>
						<DOI desc="母联充电过流Ⅰ段长期启动" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.oc1_ph_qd_alm_flag"/>
							<DAI name="dU">
								<Val>母联充电过流Ⅰ段长期启动</Val>
							</DAI>
						</DOI>
						<DOI desc="母联充电过流Ⅱ段长期启动" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.oc2_ph_qd_alm_flag"/>
							<DAI name="dU">
								<Val>母联充电过流Ⅱ段长期启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号9" inst="10" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="母联充电零序过流长期启动" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.oc1_i0_qd_alm_flag"/>
							<DAI name="dU">
								<Val>母联充电零序过流长期启动</Val>
							</DAI>
						</DOI>
						<DOI desc="母联充电零序过流Ⅱ段长期启动" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.oc2_i0_qd_alm_flag"/>
							<DAI name="dU">
								<Val>母联充电零序过流Ⅱ段长期启动</Val>
							</DAI>
						</DOI>
						<DOI desc="母联非全相异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.pd_alm_flag"/>
							<DAI name="dU">
								<Val>母联非全相异常</Val>
							</DAI>
						</DOI>
						<DOI desc="母联死区保护长期启动" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.ef_qd_alm_flag"/>
							<DAI name="dU">
								<Val>母联死区保护长期启动</Val>
							</DAI>
						</DOI>
						<DOI desc="母联充电保护长期启动" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay1.energize_qd_alm_flag"/>
							<DAI name="dU">
								<Val>母联充电保护长期启动</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1CT断线" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay2.ctspv_dly_flag"/>
							<DAI name="dU">
								<Val>主变1CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1CT异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay2.ctspv_alm_dly_flag"/>
							<DAI name="dU">
								<Val>主变1CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1刀闸位置异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay2.isolator_alm_flag"/>
							<DAI name="dU">
								<Val>主变1刀闸位置异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号10" inst="11" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1_1G刀闸双位置异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay2.end1_iso1_bist_status_alm"/>
							<DAI name="dU">
								<Val>主变1_1G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1_2G刀闸双位置异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay2.end1_iso2_bist_status_alm"/>
							<DAI name="dU">
								<Val>主变1_2G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1_3G刀闸双位置异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay2.end1_iso3_bist_status_alm"/>
							<DAI name="dU">
								<Val>主变1_3G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1采样数据异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay2.data_err_flag"/>
							<DAI name="dU">
								<Val>主变1采样数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1失灵启动开入异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay2.bfp_init_alm_flag"/>
							<DAI name="dU">
								<Val>主变1失灵启动开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1解闭锁开入异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay2.bfp_revblk_alm_flag"/>
							<DAI name="dU">
								<Val>主变1解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2CT断线" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay3.ctspv_dly_flag"/>
							<DAI name="dU">
								<Val>主变2CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2CT异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay3.ctspv_alm_dly_flag"/>
							<DAI name="dU">
								<Val>主变2CT异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号11" inst="12" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2刀闸位置异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay3.isolator_alm_flag"/>
							<DAI name="dU">
								<Val>主变2刀闸位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2_1G刀闸双位置异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay3.end1_iso1_bist_status_alm"/>
							<DAI name="dU">
								<Val>主变2_1G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2_2G刀闸双位置异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay3.end1_iso2_bist_status_alm"/>
							<DAI name="dU">
								<Val>主变2_2G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2_3G刀闸双位置异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay3.end1_iso3_bist_status_alm"/>
							<DAI name="dU">
								<Val>主变2_3G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2采样数据异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay3.data_err_flag"/>
							<DAI name="dU">
								<Val>主变2采样数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2失灵启动开入异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay3.bfp_init_alm_flag"/>
							<DAI name="dU">
								<Val>主变2失灵启动开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2解闭锁开入异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay3.bfp_revblk_alm_flag"/>
							<DAI name="dU">
								<Val>主变2解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4CT断线" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay4.ctspv_dly_flag"/>
							<DAI name="dU">
								<Val>支路4CT断线</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号12" inst="13" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4CT异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay4.ctspv_alm_dly_flag"/>
							<DAI name="dU">
								<Val>支路4CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4刀闸位置异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay4.isolator_alm_flag"/>
							<DAI name="dU">
								<Val>支路4刀闸位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_1G刀闸双位置异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay4.end1_iso1_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路4_1G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_2G刀闸双位置异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay4.end1_iso2_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路4_2G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_3G刀闸双位置异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay4.end1_iso3_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路4_3G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4采样数据异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay4.data_err_flag"/>
							<DAI name="dU">
								<Val>支路4采样数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4失灵启动开入异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay4.bfp_init_alm_flag"/>
							<DAI name="dU">
								<Val>支路4失灵启动开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4解闭锁开入异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay4.bfp_revblk_alm_flag"/>
							<DAI name="dU">
								<Val>支路4解闭锁开入异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号13" inst="14" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5CT断线" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay5.ctspv_dly_flag"/>
							<DAI name="dU">
								<Val>支路5CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5CT异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay5.ctspv_alm_dly_flag"/>
							<DAI name="dU">
								<Val>支路5CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5刀闸位置异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay5.isolator_alm_flag"/>
							<DAI name="dU">
								<Val>支路5刀闸位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_1G刀闸双位置异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay5.end1_iso1_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路5_1G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_2G刀闸双位置异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay5.end1_iso2_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路5_2G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_3G刀闸双位置异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay5.end1_iso3_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路5_3G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5采样数据异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay5.data_err_flag"/>
							<DAI name="dU">
								<Val>支路5采样数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5失灵启动开入异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay5.bfp_init_alm_flag"/>
							<DAI name="dU">
								<Val>支路5失灵启动开入异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号14" inst="15" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5解闭锁开入异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay5.bfp_revblk_alm_flag"/>
							<DAI name="dU">
								<Val>支路5解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6CT断线" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay6.ctspv_dly_flag"/>
							<DAI name="dU">
								<Val>支路6CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6CT异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay6.ctspv_alm_dly_flag"/>
							<DAI name="dU">
								<Val>支路6CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6刀闸位置异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay6.isolator_alm_flag"/>
							<DAI name="dU">
								<Val>支路6刀闸位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_1G刀闸双位置异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay6.end1_iso1_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路6_1G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_2G刀闸双位置异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay6.end1_iso2_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路6_2G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_3G刀闸双位置异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay6.end1_iso3_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路6_3G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6采样数据异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay6.data_err_flag"/>
							<DAI name="dU">
								<Val>支路6采样数据异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号15" inst="16" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6失灵启动开入异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay6.bfp_init_alm_flag"/>
							<DAI name="dU">
								<Val>支路6失灵启动开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6解闭锁开入异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay6.bfp_revblk_alm_flag"/>
							<DAI name="dU">
								<Val>支路6解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7CT断线" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay7.ctspv_dly_flag"/>
							<DAI name="dU">
								<Val>支路7CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7CT异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay7.ctspv_alm_dly_flag"/>
							<DAI name="dU">
								<Val>支路7CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7刀闸位置异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay7.isolator_alm_flag"/>
							<DAI name="dU">
								<Val>支路7刀闸位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_1G刀闸双位置异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay7.end1_iso1_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路7_1G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_2G刀闸双位置异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay7.end1_iso2_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路7_2G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_3G刀闸双位置异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay7.end1_iso3_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路7_3G刀闸双位置异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号16" inst="17" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7采样数据异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay7.data_err_flag"/>
							<DAI name="dU">
								<Val>支路7采样数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7失灵启动开入异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay7.bfp_init_alm_flag"/>
							<DAI name="dU">
								<Val>支路7失灵启动开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7解闭锁开入异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay7.bfp_revblk_alm_flag"/>
							<DAI name="dU">
								<Val>支路7解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8CT断线" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay8.ctspv_dly_flag"/>
							<DAI name="dU">
								<Val>支路8CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8CT异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay8.ctspv_alm_dly_flag"/>
							<DAI name="dU">
								<Val>支路8CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8刀闸位置异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay8.isolator_alm_flag"/>
							<DAI name="dU">
								<Val>支路8刀闸位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_1G刀闸双位置异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay8.end1_iso1_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路8_1G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_2G刀闸双位置异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay8.end1_iso2_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路8_2G刀闸双位置异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号17" inst="18" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_3G刀闸双位置异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay8.end1_iso3_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路8_3G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8采样数据异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay8.data_err_flag"/>
							<DAI name="dU">
								<Val>支路8采样数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8失灵启动开入异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay8.bfp_init_alm_flag"/>
							<DAI name="dU">
								<Val>支路8失灵启动开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8解闭锁开入异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay8.bfp_revblk_alm_flag"/>
							<DAI name="dU">
								<Val>支路8解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9CT断线" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay9.ctspv_dly_flag"/>
							<DAI name="dU">
								<Val>支路9CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9CT异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay9.ctspv_alm_dly_flag"/>
							<DAI name="dU">
								<Val>支路9CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9刀闸位置异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay9.isolator_alm_flag"/>
							<DAI name="dU">
								<Val>支路9刀闸位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_1G刀闸双位置异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay9.end1_iso1_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路9_1G刀闸双位置异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号18" inst="19" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_2G刀闸双位置异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay9.end1_iso2_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路9_2G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_3G刀闸双位置异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay9.end1_iso3_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路9_3G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9采样数据异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay9.data_err_flag"/>
							<DAI name="dU">
								<Val>支路9采样数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9失灵启动开入异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay9.bfp_init_alm_flag"/>
							<DAI name="dU">
								<Val>支路9失灵启动开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9解闭锁开入异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay9.bfp_revblk_alm_flag"/>
							<DAI name="dU">
								<Val>支路9解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10CT断线" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay10.ctspv_dly_flag"/>
							<DAI name="dU">
								<Val>支路10CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10CT异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay10.ctspv_alm_dly_flag"/>
							<DAI name="dU">
								<Val>支路10CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10刀闸位置异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay10.isolator_alm_flag"/>
							<DAI name="dU">
								<Val>支路10刀闸位置异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号19" inst="20" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_1G刀闸双位置异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay10.end1_iso1_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路10_1G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_2G刀闸双位置异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay10.end1_iso2_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路10_2G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_3G刀闸双位置异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay10.end1_iso3_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路10_3G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10采样数据异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay10.data_err_flag"/>
							<DAI name="dU">
								<Val>支路10采样数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10失灵启动开入异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay10.bfp_init_alm_flag"/>
							<DAI name="dU">
								<Val>支路10失灵启动开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10解闭锁开入异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay10.bfp_revblk_alm_flag"/>
							<DAI name="dU">
								<Val>支路10解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11CT断线" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay11.ctspv_dly_flag"/>
							<DAI name="dU">
								<Val>支路11CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11CT异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay11.ctspv_alm_dly_flag"/>
							<DAI name="dU">
								<Val>支路11CT异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号20" inst="21" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11刀闸位置异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay11.isolator_alm_flag"/>
							<DAI name="dU">
								<Val>支路11刀闸位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_1G刀闸双位置异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay11.end1_iso1_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路11_1G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_2G刀闸双位置异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay11.end1_iso2_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路11_2G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_3G刀闸双位置异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay11.end1_iso3_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路11_3G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11采样数据异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay11.data_err_flag"/>
							<DAI name="dU">
								<Val>支路11采样数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11失灵启动开入异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay11.bfp_init_alm_flag"/>
							<DAI name="dU">
								<Val>支路11失灵启动开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11解闭锁开入异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay11.bfp_revblk_alm_flag"/>
							<DAI name="dU">
								<Val>支路11解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12CT断线" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay12.ctspv_dly_flag"/>
							<DAI name="dU">
								<Val>支路12CT断线</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号21" inst="22" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12CT异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay12.ctspv_alm_dly_flag"/>
							<DAI name="dU">
								<Val>支路12CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12刀闸位置异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay12.isolator_alm_flag"/>
							<DAI name="dU">
								<Val>支路12刀闸位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_1G刀闸双位置异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay12.end1_iso1_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路12_1G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_2G刀闸双位置异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay12.end1_iso2_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路12_2G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_3G刀闸双位置异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay12.end1_iso3_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路12_3G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12采样数据异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay12.data_err_flag"/>
							<DAI name="dU">
								<Val>支路12采样数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12失灵启动开入异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay12.bfp_init_alm_flag"/>
							<DAI name="dU">
								<Val>支路12失灵启动开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12解闭锁开入异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay12.bfp_revblk_alm_flag"/>
							<DAI name="dU">
								<Val>支路12解闭锁开入异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号22" inst="23" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13CT断线" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay13.ctspv_dly_flag"/>
							<DAI name="dU">
								<Val>支路13CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13CT异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay13.ctspv_alm_dly_flag"/>
							<DAI name="dU">
								<Val>支路13CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13刀闸位置异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay13.isolator_alm_flag"/>
							<DAI name="dU">
								<Val>支路13刀闸位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_1G刀闸双位置异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay13.end1_iso1_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路13_1G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_2G刀闸双位置异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay13.end1_iso2_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路13_2G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_3G刀闸双位置异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay13.end1_iso3_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路13_3G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13采样数据异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay13.data_err_flag"/>
							<DAI name="dU">
								<Val>支路13采样数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13失灵启动开入异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay13.bfp_init_alm_flag"/>
							<DAI name="dU">
								<Val>支路13失灵启动开入异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号23" inst="24" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13解闭锁开入异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay13.bfp_revblk_alm_flag"/>
							<DAI name="dU">
								<Val>支路13解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3CT断线" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay14.ctspv_dly_flag"/>
							<DAI name="dU">
								<Val>主变3CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3CT异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay14.ctspv_alm_dly_flag"/>
							<DAI name="dU">
								<Val>主变3CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3刀闸位置异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay14.isolator_alm_flag"/>
							<DAI name="dU">
								<Val>主变3刀闸位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3_1G刀闸双位置异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay14.end1_iso1_bist_status_alm"/>
							<DAI name="dU">
								<Val>主变3_1G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3_2G刀闸双位置异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay14.end1_iso2_bist_status_alm"/>
							<DAI name="dU">
								<Val>主变3_2G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3_3G刀闸双位置异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay14.end1_iso3_bist_status_alm"/>
							<DAI name="dU">
								<Val>主变3_3G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3采样数据异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay14.data_err_flag"/>
							<DAI name="dU">
								<Val>主变3采样数据异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号24" inst="25" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3失灵启动开入异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay14.bfp_init_alm_flag"/>
							<DAI name="dU">
								<Val>主变3失灵启动开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3解闭锁开入异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay14.bfp_revblk_alm_flag"/>
							<DAI name="dU">
								<Val>主变3解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4CT断线" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay15.ctspv_dly_flag"/>
							<DAI name="dU">
								<Val>主变4CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4CT异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay15.ctspv_alm_dly_flag"/>
							<DAI name="dU">
								<Val>主变4CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4刀闸位置异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay15.isolator_alm_flag"/>
							<DAI name="dU">
								<Val>主变4刀闸位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4_1G刀闸双位置异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay15.end1_iso1_bist_status_alm"/>
							<DAI name="dU">
								<Val>主变4_1G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4_2G刀闸双位置异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay15.end1_iso2_bist_status_alm"/>
							<DAI name="dU">
								<Val>主变4_2G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4_3G刀闸双位置异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay15.end1_iso3_bist_status_alm"/>
							<DAI name="dU">
								<Val>主变4_3G刀闸双位置异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号25" inst="26" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4采样数据异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay15.data_err_flag"/>
							<DAI name="dU">
								<Val>主变4采样数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4失灵启动开入异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay15.bfp_init_alm_flag"/>
							<DAI name="dU">
								<Val>主变4失灵启动开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4解闭锁开入异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay15.bfp_revblk_alm_flag"/>
							<DAI name="dU">
								<Val>主变4解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16CT断线" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay16.ctspv_dly_flag"/>
							<DAI name="dU">
								<Val>支路16CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16CT异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay16.ctspv_alm_dly_flag"/>
							<DAI name="dU">
								<Val>支路16CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16刀闸位置异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay16.isolator_alm_flag"/>
							<DAI name="dU">
								<Val>支路16刀闸位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_1G刀闸双位置异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay16.end1_iso1_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路16_1G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_2G刀闸双位置异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay16.end1_iso2_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路16_2G刀闸双位置异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号26" inst="27" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_3G刀闸双位置异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay16.end1_iso3_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路16_3G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16采样数据异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay16.data_err_flag"/>
							<DAI name="dU">
								<Val>支路16采样数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16失灵启动开入异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay16.bfp_init_alm_flag"/>
							<DAI name="dU">
								<Val>支路16失灵启动开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16解闭锁开入异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay16.bfp_revblk_alm_flag"/>
							<DAI name="dU">
								<Val>支路16解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17CT断线" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay17.ctspv_dly_flag"/>
							<DAI name="dU">
								<Val>支路17CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17CT异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay17.ctspv_alm_dly_flag"/>
							<DAI name="dU">
								<Val>支路17CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17刀闸位置异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay17.isolator_alm_flag"/>
							<DAI name="dU">
								<Val>支路17刀闸位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_1G刀闸双位置异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay17.end1_iso1_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路17_1G刀闸双位置异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号27" inst="28" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_2G刀闸双位置异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay17.end1_iso2_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路17_2G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_3G刀闸双位置异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay17.end1_iso3_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路17_3G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17采样数据异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay17.data_err_flag"/>
							<DAI name="dU">
								<Val>支路17采样数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17失灵启动开入异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay17.bfp_init_alm_flag"/>
							<DAI name="dU">
								<Val>支路17失灵启动开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17解闭锁开入异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay17.bfp_revblk_alm_flag"/>
							<DAI name="dU">
								<Val>支路17解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18CT断线" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay18.ctspv_dly_flag"/>
							<DAI name="dU">
								<Val>支路18CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18CT异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay18.ctspv_alm_dly_flag"/>
							<DAI name="dU">
								<Val>支路18CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18刀闸位置异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay18.isolator_alm_flag"/>
							<DAI name="dU">
								<Val>支路18刀闸位置异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号28" inst="29" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_1G刀闸双位置异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay18.end1_iso1_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路18_1G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_2G刀闸双位置异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay18.end1_iso2_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路18_2G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_3G刀闸双位置异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay18.end1_iso3_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路18_3G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18采样数据异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay18.data_err_flag"/>
							<DAI name="dU">
								<Val>支路18采样数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18失灵启动开入异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay18.bfp_init_alm_flag"/>
							<DAI name="dU">
								<Val>支路18失灵启动开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18解闭锁开入异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay18.bfp_revblk_alm_flag"/>
							<DAI name="dU">
								<Val>支路18解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19CT断线" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay19.ctspv_dly_flag"/>
							<DAI name="dU">
								<Val>支路19CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19CT异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay19.ctspv_alm_dly_flag"/>
							<DAI name="dU">
								<Val>支路19CT异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号29" inst="30" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19刀闸位置异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay19.isolator_alm_flag"/>
							<DAI name="dU">
								<Val>支路19刀闸位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_1G刀闸双位置异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay19.end1_iso1_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路19_1G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_2G刀闸双位置异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay19.end1_iso2_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路19_2G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_3G刀闸双位置异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay19.end1_iso3_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路19_3G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19采样数据异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay19.data_err_flag"/>
							<DAI name="dU">
								<Val>支路19采样数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19失灵启动开入异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay19.bfp_init_alm_flag"/>
							<DAI name="dU">
								<Val>支路19失灵启动开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19解闭锁开入异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay19.bfp_revblk_alm_flag"/>
							<DAI name="dU">
								<Val>支路19解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20CT断线" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay20.ctspv_dly_flag"/>
							<DAI name="dU">
								<Val>支路20CT断线</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号30" inst="31" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20CT异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay20.ctspv_alm_dly_flag"/>
							<DAI name="dU">
								<Val>支路20CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20刀闸位置异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay20.isolator_alm_flag"/>
							<DAI name="dU">
								<Val>支路20刀闸位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_1G刀闸双位置异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay20.end1_iso1_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路20_1G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_2G刀闸双位置异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay20.end1_iso2_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路20_2G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_3G刀闸双位置异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay20.end1_iso3_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路20_3G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20采样数据异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay20.data_err_flag"/>
							<DAI name="dU">
								<Val>支路20采样数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20失灵启动开入异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay20.bfp_init_alm_flag"/>
							<DAI name="dU">
								<Val>支路20失灵启动开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20解闭锁开入异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay20.bfp_revblk_alm_flag"/>
							<DAI name="dU">
								<Val>支路20解闭锁开入异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号31" inst="32" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21CT断线" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay21.ctspv_dly_flag"/>
							<DAI name="dU">
								<Val>支路21CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21CT异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay21.ctspv_alm_dly_flag"/>
							<DAI name="dU">
								<Val>支路21CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21刀闸位置异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay21.isolator_alm_flag"/>
							<DAI name="dU">
								<Val>支路21刀闸位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_1G刀闸双位置异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay21.end1_iso1_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路21_1G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_2G刀闸双位置异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay21.end1_iso2_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路21_2G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_3G刀闸双位置异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay21.end1_iso3_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路21_3G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21采样数据异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay21.data_err_flag"/>
							<DAI name="dU">
								<Val>支路21采样数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21失灵启动开入异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay21.bfp_init_alm_flag"/>
							<DAI name="dU">
								<Val>支路21失灵启动开入异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号32" inst="33" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21解闭锁开入异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay21.bfp_revblk_alm_flag"/>
							<DAI name="dU">
								<Val>支路21解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22CT断线" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay22.ctspv_dly_flag"/>
							<DAI name="dU">
								<Val>支路22CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22CT异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay22.ctspv_alm_dly_flag"/>
							<DAI name="dU">
								<Val>支路22CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22刀闸位置异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay22.isolator_alm_flag"/>
							<DAI name="dU">
								<Val>支路22刀闸位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_1G刀闸双位置异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay22.end1_iso1_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路22_1G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_2G刀闸双位置异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay22.end1_iso2_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路22_2G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_3G刀闸双位置异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay22.end1_iso3_bist_status_alm"/>
							<DAI name="dU">
								<Val>支路22_3G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22采样数据异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay22.data_err_flag"/>
							<DAI name="dU">
								<Val>支路22采样数据异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号33" inst="34" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22失灵启动开入异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay22.bfp_init_alm_flag"/>
							<DAI name="dU">
								<Val>支路22失灵启动开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22解闭锁开入异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay22.bfp_revblk_alm_flag"/>
							<DAI name="dU">
								<Val>支路22解闭锁开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1CT断线" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.ct_superv_flag"/>
							<DAI name="dU">
								<Val>分段1CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1CT异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.ct_superv_alm_flag"/>
							<DAI name="dU">
								<Val>分段1CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1A相CT断线" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.ct_superv_dly_flagA"/>
							<DAI name="dU">
								<Val>分段1A相CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1B相CT断线" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.ct_superv_dly_flagB"/>
							<DAI name="dU">
								<Val>分段1B相CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1C相CT断线" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.ct_superv_dly_flagC"/>
							<DAI name="dU">
								<Val>分段1C相CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1A相CT异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.ct_superv_alm_dly_flagA"/>
							<DAI name="dU">
								<Val>分段1A相CT异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号34" inst="35" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1B相CT异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.ct_superv_alm_dly_flagB"/>
							<DAI name="dU">
								<Val>分段1B相CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1C相CT异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.ct_superv_alm_dly_flagC"/>
							<DAI name="dU">
								<Val>分段1C相CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1跳位异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.twj_alm_flag"/>
							<DAI name="dU">
								<Val>分段1跳位异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1开关双位置异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.twj_bist_status_alm"/>
							<DAI name="dU">
								<Val>分段1开关双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1手合开入异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.shj_alm_flag"/>
							<DAI name="dU">
								<Val>分段1手合开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路刀闸位置异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.isolator_alm_flag"/>
							<DAI name="dU">
								<Val>分段1代路刀闸位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路_1G刀闸双位置异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.transf_end1_iso1_bist_status_alm"/>
							<DAI name="dU">
								<Val>分段1代路_1G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路_2G刀闸双位置异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.transf_end1_iso2_bist_status_alm"/>
							<DAI name="dU">
								<Val>分段1代路_2G刀闸双位置异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号35" inst="36" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路_3G刀闸双位置异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.transf_end1_iso3_bist_status_alm"/>
							<DAI name="dU">
								<Val>分段1代路_3G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1采样数据异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.data_err_flag"/>
							<DAI name="dU">
								<Val>分段1采样数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路失灵启动异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.bfp_init_alm_flag"/>
							<DAI name="dU">
								<Val>分段1代路失灵启动异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路失灵解除电压闭锁异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.bfp_revblk_alm_flag"/>
							<DAI name="dU">
								<Val>分段1代路失灵解除电压闭锁异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1失灵长期启动" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.tie_bfp_qd_alm_flag"/>
							<DAI name="dU">
								<Val>分段1失灵长期启动</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1_三相失灵启动异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.tie_bfp_t1_alm_flag"/>
							<DAI name="dU">
								<Val>分段1_三相失灵启动异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1_三相失灵启动公共异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.tie_bfp_t2_alm_flag"/>
							<DAI name="dU">
								<Val>分段1_三相失灵启动公共异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1充电过流Ⅰ段长期启动" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.oc1_ph_qd_alm_flag"/>
							<DAI name="dU">
								<Val>分段1充电过流Ⅰ段长期启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号36" inst="37" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1充电过流Ⅱ段长期启动" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.oc2_ph_qd_alm_flag"/>
							<DAI name="dU">
								<Val>分段1充电过流Ⅱ段长期启动</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1充电零序过流长期启动" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.oc1_i0_qd_alm_flag"/>
							<DAI name="dU">
								<Val>分段1充电零序过流长期启动</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1充电零序过流Ⅱ段长期启动" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.oc2_i0_qd_alm_flag"/>
							<DAI name="dU">
								<Val>分段1充电零序过流Ⅱ段长期启动</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1非全相异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.pd_alm_flag"/>
							<DAI name="dU">
								<Val>分段1非全相异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1死区保护长期启动" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.ef_qd_alm_flag"/>
							<DAI name="dU">
								<Val>分段1死区保护长期启动</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1充电保护长期启动" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay23.energize_qd_alm_flag"/>
							<DAI name="dU">
								<Val>分段1充电保护长期启动</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2CT断线" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.ct_superv_flag"/>
							<DAI name="dU">
								<Val>分段2CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2CT异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.ct_superv_alm_flag"/>
							<DAI name="dU">
								<Val>分段2CT异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号37" inst="38" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2A相CT断线" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.ct_superv_dly_flagA"/>
							<DAI name="dU">
								<Val>分段2A相CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2B相CT断线" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.ct_superv_dly_flagB"/>
							<DAI name="dU">
								<Val>分段2B相CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2C相CT断线" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.ct_superv_dly_flagC"/>
							<DAI name="dU">
								<Val>分段2C相CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2A相CT异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.ct_superv_alm_dly_flagA"/>
							<DAI name="dU">
								<Val>分段2A相CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2B相CT异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.ct_superv_alm_dly_flagB"/>
							<DAI name="dU">
								<Val>分段2B相CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2C相CT异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.ct_superv_alm_dly_flagC"/>
							<DAI name="dU">
								<Val>分段2C相CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2跳位异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.twj_alm_flag"/>
							<DAI name="dU">
								<Val>分段2跳位异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2开关双位置异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.twj_bist_status_alm"/>
							<DAI name="dU">
								<Val>分段2开关双位置异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号38" inst="39" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2手合开入异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.shj_alm_flag"/>
							<DAI name="dU">
								<Val>分段2手合开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路刀闸位置异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.isolator_alm_flag"/>
							<DAI name="dU">
								<Val>分段2代路刀闸位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路_1G刀闸双位置异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.transf_end1_iso1_bist_status_alm"/>
							<DAI name="dU">
								<Val>分段2代路_1G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路_2G刀闸双位置异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.transf_end1_iso2_bist_status_alm"/>
							<DAI name="dU">
								<Val>分段2代路_2G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路_3G刀闸双位置异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.transf_end1_iso3_bist_status_alm"/>
							<DAI name="dU">
								<Val>分段2代路_3G刀闸双位置异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2采样数据异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.data_err_flag"/>
							<DAI name="dU">
								<Val>分段2采样数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路失灵启动异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.bfp_init_alm_flag"/>
							<DAI name="dU">
								<Val>分段2代路失灵启动异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路失灵解除电压闭锁异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.bfp_revblk_alm_flag"/>
							<DAI name="dU">
								<Val>分段2代路失灵解除电压闭锁异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号39" inst="40" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2失灵长期启动" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.tie_bfp_qd_alm_flag"/>
							<DAI name="dU">
								<Val>分段2失灵长期启动</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2_三相失灵启动异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.tie_bfp_t1_alm_flag"/>
							<DAI name="dU">
								<Val>分段2_三相失灵启动异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2_三相失灵启动公共异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.tie_bfp_t2_alm_flag"/>
							<DAI name="dU">
								<Val>分段2_三相失灵启动公共异常</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2充电过流Ⅰ段长期启动" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.oc1_ph_qd_alm_flag"/>
							<DAI name="dU">
								<Val>分段2充电过流Ⅰ段长期启动</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2充电过流Ⅱ段长期启动" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.oc2_ph_qd_alm_flag"/>
							<DAI name="dU">
								<Val>分段2充电过流Ⅱ段长期启动</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2充电零序过流长期启动" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.oc1_i0_qd_alm_flag"/>
							<DAI name="dU">
								<Val>分段2充电零序过流长期启动</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2充电零序过流Ⅱ段长期启动" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.oc2_i0_qd_alm_flag"/>
							<DAI name="dU">
								<Val>分段2充电零序过流Ⅱ段长期启动</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2非全相异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.pd_alm_flag"/>
							<DAI name="dU">
								<Val>分段2非全相异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号40" inst="41" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2死区保护长期启动" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.ef_qd_alm_flag"/>
							<DAI name="dU">
								<Val>分段2死区保护长期启动</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2充电保护长期启动" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Bay24.energize_qd_alm_flag"/>
							<DAI name="dU">
								<Val>分段2充电保护长期启动</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母PT断线" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.PT1.ptdx_flag"/>
							<DAI name="dU">
								<Val>Ⅰ母PT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母电压闭锁开放" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.PT1.u_alarm_flag"/>
							<DAI name="dU">
								<Val>Ⅰ母电压闭锁开放</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母PT断线" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.PT2.ptdx_flag"/>
							<DAI name="dU">
								<Val>Ⅱ母PT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母电压闭锁开放" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.PT2.u_alarm_flag"/>
							<DAI name="dU">
								<Val>Ⅱ母电压闭锁开放</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能闭锁1" inst="42" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁差动保护" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.BBP1.bbp_blk_status"/>
							<DAI name="dU">
								<Val>闭锁差动保护</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁失灵保护" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or213.f_func_out"/>
							<DAI name="dU">
								<Val>闭锁失灵保护</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁后备保护" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or84.f_func_out"/>
							<DAI name="dU">
								<Val>闭锁后备保护</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信1" inst="1" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="保护检修状态硬压板" name="Ind1">
							<DAI name="stVal" sAddr="YX:B04.BI_03"/>
							<DAI name="dU">
								<Val>保护检修状态硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="刀闸位置确认" name="Ind2">
							<DAI name="stVal" sAddr="YX:B04.BI_05"/>
							<DAI name="dU">
								<Val>刀闸位置确认</Val>
							</DAI>
						</DOI>
						<DOI desc="远方操作硬压板" name="Ind3">
							<DAI name="stVal" sAddr="YX:B04.BI_06"/>
							<DAI name="dU">
								<Val>远方操作硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="差动保护硬压板" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.BBP1.bin_bbp_en_out"/>
							<DAI name="dU">
								<Val>差动保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="外部闭锁母差" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.BBP1.bin_blk_bbp_out"/>
							<DAI name="dU">
								<Val>外部闭锁母差</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护硬压板" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Prot_Common1.bin_bfp_en_out"/>
							<DAI name="dU">
								<Val>失灵保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="母线互联硬压板" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Prot_Common1.bin_interlink_en_out1"/>
							<DAI name="dU">
								<Val>母线互联硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1互联硬压板" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Prot_Common1.bin_interlink_en_out2"/>
							<DAI name="dU">
								<Val>分段1互联硬压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信2" inst="2" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2互联硬压板" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Prot_Common1.bin_interlink_en_out3"/>
							<DAI name="dU">
								<Val>分段2互联硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="母差动作" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.BBP1.bbp_trip_bus_signal"/>
							<DAI name="dU">
								<Val>母差动作</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵动作" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.BFP1.bfp_trip_bus_signal"/>
							<DAI name="dU">
								<Val>失灵动作</Val>
							</DAI>
						</DOI>
						<DOI desc="其他动作" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Prot_Common1.other_prot_trip_signal"/>
							<DAI name="dU">
								<Val>其他动作</Val>
							</DAI>
						</DOI>
						<DOI desc="保护动作" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Prot_Common1.prot_trip"/>
							<DAI name="dU">
								<Val>保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="保护动作保持" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Prot_Common1.prot_trip_hold"/>
							<DAI name="dU">
								<Val>保护动作保持</Val>
							</DAI>
						</DOI>
						<DOI desc="解除电压闭锁开入" name="Ind7">
							<DAI name="stVal" sAddr="YX:B01.Or43.f_func_out"/>
							<DAI name="dU">
								<Val>解除电压闭锁开入</Val>
							</DAI>
						</DOI>
						<DOI desc="线路解闭锁开入" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.feeder_bfp_revblk_out"/>
							<DAI name="dU">
								<Val>线路解闭锁开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信3" inst="3" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路_A相启动失灵开入" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay1.bfp_ta"/>
							<DAI name="dU">
								<Val>母联代路_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路_B相启动失灵开入" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay1.bfp_tb"/>
							<DAI name="dU">
								<Val>母联代路_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路_C相启动失灵开入" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay1.bfp_tc"/>
							<DAI name="dU">
								<Val>母联代路_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路_三相启动失灵开入" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay1.bfp_ts"/>
							<DAI name="dU">
								<Val>母联代路_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路_解除失灵保护电压闭锁" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay1.bfp_revblk"/>
							<DAI name="dU">
								<Val>母联代路_解除失灵保护电压闭锁</Val>
							</DAI>
						</DOI>
						<DOI desc="母联_三相启动失灵开入" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay1.tie_bfp_t1"/>
							<DAI name="dU">
								<Val>母联_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="母联_三相启动失灵开入公共" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay1.tie_bfp_t2"/>
							<DAI name="dU">
								<Val>母联_三相启动失灵开入公共</Val>
							</DAI>
						</DOI>
						<DOI desc="母联TWJ" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay1.twj_no"/>
							<DAI name="dU">
								<Val>母联TWJ</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信4" inst="4" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="母联HWJ" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay1.hwj_no"/>
							<DAI name="dU">
								<Val>母联HWJ</Val>
							</DAI>
						</DOI>
						<DOI desc="母联TWJa" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay1.twjA_no"/>
							<DAI name="dU">
								<Val>母联TWJa</Val>
							</DAI>
						</DOI>
						<DOI desc="母联TWJb" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay1.twjB_no"/>
							<DAI name="dU">
								<Val>母联TWJb</Val>
							</DAI>
						</DOI>
						<DOI desc="母联TWJc" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay1.twjC_no"/>
							<DAI name="dU">
								<Val>母联TWJc</Val>
							</DAI>
						</DOI>
						<DOI desc="母联HWJa" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay1.hwjA_no"/>
							<DAI name="dU">
								<Val>母联HWJa</Val>
							</DAI>
						</DOI>
						<DOI desc="母联HWJb" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay1.hwjB_no"/>
							<DAI name="dU">
								<Val>母联HWJb</Val>
							</DAI>
						</DOI>
						<DOI desc="母联HWJc" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay1.hwjC_no"/>
							<DAI name="dU">
								<Val>母联HWJc</Val>
							</DAI>
						</DOI>
						<DOI desc="母联THWJ" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay1.thwj"/>
							<DAI name="dU">
								<Val>母联THWJ</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信5" inst="5" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="母联SHJ" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay1.shj_no"/>
							<DAI name="dU">
								<Val>母联SHJ</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路_1G刀闸常开" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay1.transf_no1_1"/>
							<DAI name="dU">
								<Val>母联代路_1G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路_2G刀闸常开" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay1.transf_no1_2"/>
							<DAI name="dU">
								<Val>母联代路_2G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路_3G刀闸常开" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay1.transf_no1_3"/>
							<DAI name="dU">
								<Val>母联代路_3G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路_1G刀闸常闭" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay1.transf_nc1_1"/>
							<DAI name="dU">
								<Val>母联代路_1G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路_2G刀闸常闭" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay1.transf_nc1_2"/>
							<DAI name="dU">
								<Val>母联代路_2G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路_3G刀闸常闭" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay1.transf_nc1_3"/>
							<DAI name="dU">
								<Val>母联代路_3G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="母联_1G刀闸位置" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay1.busz1_cal_flag"/>
							<DAI name="dU">
								<Val>母联_1G刀闸位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信6" inst="6" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="母联_2G刀闸位置" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay1.busz2_cal_flag"/>
							<DAI name="dU">
								<Val>母联_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="母联_3G刀闸位置" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay1.busz3_cal_flag"/>
							<DAI name="dU">
								<Val>母联_3G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分列硬压板" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay1.twj_en"/>
							<DAI name="dU">
								<Val>母联分列硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路硬压板" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay1.bin_transf_en"/>
							<DAI name="dU">
								<Val>母联代路硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路负硬压板" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay1.bin_transf_neg_en"/>
							<DAI name="dU">
								<Val>母联代路负硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="母联充电保护硬压板" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay1.bin_energize_en_out"/>
							<DAI name="dU">
								<Val>母联充电保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="母联充电过流保护硬压板" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay1.bin_oc_en_out"/>
							<DAI name="dU">
								<Val>母联充电过流保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="母联非全相保护硬压板" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay1.bin_pd_en_out"/>
							<DAI name="dU">
								<Val>母联非全相保护硬压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信7" inst="7" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1_A相启动失灵开入" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay2.bfp_ta"/>
							<DAI name="dU">
								<Val>主变1_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1_B相启动失灵开入" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay2.bfp_tb"/>
							<DAI name="dU">
								<Val>主变1_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1_C相启动失灵开入" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay2.bfp_tc"/>
							<DAI name="dU">
								<Val>主变1_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1_三相启动失灵开入" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay2.bfp_ts"/>
							<DAI name="dU">
								<Val>主变1_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1解闭锁开入" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay2.bfp_revblk"/>
							<DAI name="dU">
								<Val>主变1解闭锁开入</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1_1G刀闸常开" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay2.iso_no1_1"/>
							<DAI name="dU">
								<Val>主变1_1G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1_2G刀闸常开" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay2.iso_no1_2"/>
							<DAI name="dU">
								<Val>主变1_2G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1_3G刀闸常开" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay2.iso_no1_3"/>
							<DAI name="dU">
								<Val>主变1_3G刀闸常开</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信8" inst="8" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1_1G刀闸常闭" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay2.iso_nc1_1"/>
							<DAI name="dU">
								<Val>主变1_1G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1_2G刀闸常闭" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay2.iso_nc1_2"/>
							<DAI name="dU">
								<Val>主变1_2G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1_3G刀闸常闭" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay2.iso_nc1_3"/>
							<DAI name="dU">
								<Val>主变1_3G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1_1G刀闸位置" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay2.busz1_cal_flag"/>
							<DAI name="dU">
								<Val>主变1_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1_2G刀闸位置" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay2.busz2_cal_flag"/>
							<DAI name="dU">
								<Val>主变1_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1_3G刀闸位置" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay2.busz3_cal_flag"/>
							<DAI name="dU">
								<Val>主变1_3G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2_A相启动失灵开入" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay3.bfp_ta"/>
							<DAI name="dU">
								<Val>主变2_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2_B相启动失灵开入" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay3.bfp_tb"/>
							<DAI name="dU">
								<Val>主变2_B相启动失灵开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信9" inst="9" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2_C相启动失灵开入" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay3.bfp_tc"/>
							<DAI name="dU">
								<Val>主变2_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2_三相启动失灵开入" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay3.bfp_ts"/>
							<DAI name="dU">
								<Val>主变2_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2解闭锁开入" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay3.bfp_revblk"/>
							<DAI name="dU">
								<Val>主变2解闭锁开入</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2_1G刀闸常开" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay3.iso_no1_1"/>
							<DAI name="dU">
								<Val>主变2_1G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2_2G刀闸常开" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay3.iso_no1_2"/>
							<DAI name="dU">
								<Val>主变2_2G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2_3G刀闸常开" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay3.iso_no1_3"/>
							<DAI name="dU">
								<Val>主变2_3G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2_1G刀闸常闭" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay3.iso_nc1_1"/>
							<DAI name="dU">
								<Val>主变2_1G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2_2G刀闸常闭" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay3.iso_nc1_2"/>
							<DAI name="dU">
								<Val>主变2_2G刀闸常闭</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信10" inst="10" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2_3G刀闸常闭" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay3.iso_nc1_3"/>
							<DAI name="dU">
								<Val>主变2_3G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2_1G刀闸位置" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay3.busz1_cal_flag"/>
							<DAI name="dU">
								<Val>主变2_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2_2G刀闸位置" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay3.busz2_cal_flag"/>
							<DAI name="dU">
								<Val>主变2_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2_3G刀闸位置" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay3.busz3_cal_flag"/>
							<DAI name="dU">
								<Val>主变2_3G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_A相启动失灵开入" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay4.bfp_ta"/>
							<DAI name="dU">
								<Val>支路4_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_B相启动失灵开入" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay4.bfp_tb"/>
							<DAI name="dU">
								<Val>支路4_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_C相启动失灵开入" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay4.bfp_tc"/>
							<DAI name="dU">
								<Val>支路4_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_三相启动失灵开入" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay4.bfp_ts"/>
							<DAI name="dU">
								<Val>支路4_三相启动失灵开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信11" inst="11" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4解闭锁开入" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay4.bfp_revblk"/>
							<DAI name="dU">
								<Val>支路4解闭锁开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_1G刀闸常开" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay4.iso_no1_1"/>
							<DAI name="dU">
								<Val>支路4_1G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_2G刀闸常开" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay4.iso_no1_2"/>
							<DAI name="dU">
								<Val>支路4_2G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_3G刀闸常开" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay4.iso_no1_3"/>
							<DAI name="dU">
								<Val>支路4_3G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_1G刀闸常闭" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay4.iso_nc1_1"/>
							<DAI name="dU">
								<Val>支路4_1G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_2G刀闸常闭" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay4.iso_nc1_2"/>
							<DAI name="dU">
								<Val>支路4_2G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_3G刀闸常闭" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay4.iso_nc1_3"/>
							<DAI name="dU">
								<Val>支路4_3G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_1G刀闸位置" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay4.busz1_cal_flag"/>
							<DAI name="dU">
								<Val>支路4_1G刀闸位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信12" inst="12" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_2G刀闸位置" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay4.busz2_cal_flag"/>
							<DAI name="dU">
								<Val>支路4_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_3G刀闸位置" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay4.busz3_cal_flag"/>
							<DAI name="dU">
								<Val>支路4_3G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_A相启动失灵开入" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay5.bfp_ta"/>
							<DAI name="dU">
								<Val>支路5_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_B相启动失灵开入" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay5.bfp_tb"/>
							<DAI name="dU">
								<Val>支路5_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_C相启动失灵开入" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay5.bfp_tc"/>
							<DAI name="dU">
								<Val>支路5_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_三相启动失灵开入" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay5.bfp_ts"/>
							<DAI name="dU">
								<Val>支路5_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5解闭锁开入" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay5.bfp_revblk"/>
							<DAI name="dU">
								<Val>支路5解闭锁开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_1G刀闸常开" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay5.iso_no1_1"/>
							<DAI name="dU">
								<Val>支路5_1G刀闸常开</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信13" inst="13" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_2G刀闸常开" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay5.iso_no1_2"/>
							<DAI name="dU">
								<Val>支路5_2G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_3G刀闸常开" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay5.iso_no1_3"/>
							<DAI name="dU">
								<Val>支路5_3G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_1G刀闸常闭" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay5.iso_nc1_1"/>
							<DAI name="dU">
								<Val>支路5_1G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_2G刀闸常闭" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay5.iso_nc1_2"/>
							<DAI name="dU">
								<Val>支路5_2G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_3G刀闸常闭" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay5.iso_nc1_3"/>
							<DAI name="dU">
								<Val>支路5_3G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_1G刀闸位置" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay5.busz1_cal_flag"/>
							<DAI name="dU">
								<Val>支路5_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_2G刀闸位置" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay5.busz2_cal_flag"/>
							<DAI name="dU">
								<Val>支路5_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_3G刀闸位置" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay5.busz3_cal_flag"/>
							<DAI name="dU">
								<Val>支路5_3G刀闸位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信14" inst="14" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_A相启动失灵开入" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay6.bfp_ta"/>
							<DAI name="dU">
								<Val>支路6_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_B相启动失灵开入" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay6.bfp_tb"/>
							<DAI name="dU">
								<Val>支路6_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_C相启动失灵开入" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay6.bfp_tc"/>
							<DAI name="dU">
								<Val>支路6_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_三相启动失灵开入" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay6.bfp_ts"/>
							<DAI name="dU">
								<Val>支路6_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6解闭锁开入" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay6.bfp_revblk"/>
							<DAI name="dU">
								<Val>支路6解闭锁开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_1G刀闸常开" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay6.iso_no1_1"/>
							<DAI name="dU">
								<Val>支路6_1G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_2G刀闸常开" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay6.iso_no1_2"/>
							<DAI name="dU">
								<Val>支路6_2G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_3G刀闸常开" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay6.iso_no1_3"/>
							<DAI name="dU">
								<Val>支路6_3G刀闸常开</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信15" inst="15" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_1G刀闸常闭" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay6.iso_nc1_1"/>
							<DAI name="dU">
								<Val>支路6_1G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_2G刀闸常闭" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay6.iso_nc1_2"/>
							<DAI name="dU">
								<Val>支路6_2G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_3G刀闸常闭" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay6.iso_nc1_3"/>
							<DAI name="dU">
								<Val>支路6_3G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_1G刀闸位置" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay6.busz1_cal_flag"/>
							<DAI name="dU">
								<Val>支路6_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_2G刀闸位置" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay6.busz2_cal_flag"/>
							<DAI name="dU">
								<Val>支路6_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_3G刀闸位置" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay6.busz3_cal_flag"/>
							<DAI name="dU">
								<Val>支路6_3G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_A相启动失灵开入" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay7.bfp_ta"/>
							<DAI name="dU">
								<Val>支路7_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_B相启动失灵开入" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay7.bfp_tb"/>
							<DAI name="dU">
								<Val>支路7_B相启动失灵开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信16" inst="16" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_C相启动失灵开入" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay7.bfp_tc"/>
							<DAI name="dU">
								<Val>支路7_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_三相启动失灵开入" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay7.bfp_ts"/>
							<DAI name="dU">
								<Val>支路7_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7解闭锁开入" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay7.bfp_revblk"/>
							<DAI name="dU">
								<Val>支路7解闭锁开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_1G刀闸常开" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay7.iso_no1_1"/>
							<DAI name="dU">
								<Val>支路7_1G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_2G刀闸常开" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay7.iso_no1_2"/>
							<DAI name="dU">
								<Val>支路7_2G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_3G刀闸常开" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay7.iso_no1_3"/>
							<DAI name="dU">
								<Val>支路7_3G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_1G刀闸常闭" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay7.iso_nc1_1"/>
							<DAI name="dU">
								<Val>支路7_1G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_2G刀闸常闭" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay7.iso_nc1_2"/>
							<DAI name="dU">
								<Val>支路7_2G刀闸常闭</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信17" inst="17" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_3G刀闸常闭" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay7.iso_nc1_3"/>
							<DAI name="dU">
								<Val>支路7_3G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_1G刀闸位置" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay7.busz1_cal_flag"/>
							<DAI name="dU">
								<Val>支路7_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_2G刀闸位置" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay7.busz2_cal_flag"/>
							<DAI name="dU">
								<Val>支路7_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_3G刀闸位置" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay7.busz3_cal_flag"/>
							<DAI name="dU">
								<Val>支路7_3G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_A相启动失灵开入" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay8.bfp_ta"/>
							<DAI name="dU">
								<Val>支路8_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_B相启动失灵开入" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay8.bfp_tb"/>
							<DAI name="dU">
								<Val>支路8_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_C相启动失灵开入" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay8.bfp_tc"/>
							<DAI name="dU">
								<Val>支路8_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_三相启动失灵开入" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay8.bfp_ts"/>
							<DAI name="dU">
								<Val>支路8_三相启动失灵开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信18" inst="18" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8解闭锁开入" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay8.bfp_revblk"/>
							<DAI name="dU">
								<Val>支路8解闭锁开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_1G刀闸常开" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay8.iso_no1_1"/>
							<DAI name="dU">
								<Val>支路8_1G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_2G刀闸常开" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay8.iso_no1_2"/>
							<DAI name="dU">
								<Val>支路8_2G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_3G刀闸常开" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay8.iso_no1_3"/>
							<DAI name="dU">
								<Val>支路8_3G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_1G刀闸常闭" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay8.iso_nc1_1"/>
							<DAI name="dU">
								<Val>支路8_1G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_2G刀闸常闭" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay8.iso_nc1_2"/>
							<DAI name="dU">
								<Val>支路8_2G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_3G刀闸常闭" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay8.iso_nc1_3"/>
							<DAI name="dU">
								<Val>支路8_3G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_1G刀闸位置" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay8.busz1_cal_flag"/>
							<DAI name="dU">
								<Val>支路8_1G刀闸位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信19" inst="19" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_2G刀闸位置" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay8.busz2_cal_flag"/>
							<DAI name="dU">
								<Val>支路8_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_3G刀闸位置" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay8.busz3_cal_flag"/>
							<DAI name="dU">
								<Val>支路8_3G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_A相启动失灵开入" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay9.bfp_ta"/>
							<DAI name="dU">
								<Val>支路9_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_B相启动失灵开入" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay9.bfp_tb"/>
							<DAI name="dU">
								<Val>支路9_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_C相启动失灵开入" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay9.bfp_tc"/>
							<DAI name="dU">
								<Val>支路9_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_三相启动失灵开入" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay9.bfp_ts"/>
							<DAI name="dU">
								<Val>支路9_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9解闭锁开入" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay9.bfp_revblk"/>
							<DAI name="dU">
								<Val>支路9解闭锁开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_1G刀闸常开" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay9.iso_no1_1"/>
							<DAI name="dU">
								<Val>支路9_1G刀闸常开</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信20" inst="20" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_2G刀闸常开" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay9.iso_no1_2"/>
							<DAI name="dU">
								<Val>支路9_2G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_3G刀闸常开" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay9.iso_no1_3"/>
							<DAI name="dU">
								<Val>支路9_3G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_1G刀闸常闭" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay9.iso_nc1_1"/>
							<DAI name="dU">
								<Val>支路9_1G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_2G刀闸常闭" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay9.iso_nc1_2"/>
							<DAI name="dU">
								<Val>支路9_2G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_3G刀闸常闭" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay9.iso_nc1_3"/>
							<DAI name="dU">
								<Val>支路9_3G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_1G刀闸位置" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay9.busz1_cal_flag"/>
							<DAI name="dU">
								<Val>支路9_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_2G刀闸位置" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay9.busz2_cal_flag"/>
							<DAI name="dU">
								<Val>支路9_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_3G刀闸位置" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay9.busz3_cal_flag"/>
							<DAI name="dU">
								<Val>支路9_3G刀闸位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信21" inst="21" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_A相启动失灵开入" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay10.bfp_ta"/>
							<DAI name="dU">
								<Val>支路10_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_B相启动失灵开入" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay10.bfp_tb"/>
							<DAI name="dU">
								<Val>支路10_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_C相启动失灵开入" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay10.bfp_tc"/>
							<DAI name="dU">
								<Val>支路10_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_三相启动失灵开入" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay10.bfp_ts"/>
							<DAI name="dU">
								<Val>支路10_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10解闭锁开入" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay10.bfp_revblk"/>
							<DAI name="dU">
								<Val>支路10解闭锁开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_1G刀闸常开" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay10.iso_no1_1"/>
							<DAI name="dU">
								<Val>支路10_1G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_2G刀闸常开" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay10.iso_no1_2"/>
							<DAI name="dU">
								<Val>支路10_2G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_3G刀闸常开" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay10.iso_no1_3"/>
							<DAI name="dU">
								<Val>支路10_3G刀闸常开</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信22" inst="22" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_1G刀闸常闭" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay10.iso_nc1_1"/>
							<DAI name="dU">
								<Val>支路10_1G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_2G刀闸常闭" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay10.iso_nc1_2"/>
							<DAI name="dU">
								<Val>支路10_2G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_3G刀闸常闭" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay10.iso_nc1_3"/>
							<DAI name="dU">
								<Val>支路10_3G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_1G刀闸位置" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay10.busz1_cal_flag"/>
							<DAI name="dU">
								<Val>支路10_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_2G刀闸位置" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay10.busz2_cal_flag"/>
							<DAI name="dU">
								<Val>支路10_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_3G刀闸位置" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay10.busz3_cal_flag"/>
							<DAI name="dU">
								<Val>支路10_3G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_A相启动失灵开入" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay11.bfp_ta"/>
							<DAI name="dU">
								<Val>支路11_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_B相启动失灵开入" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay11.bfp_tb"/>
							<DAI name="dU">
								<Val>支路11_B相启动失灵开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信23" inst="23" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_C相启动失灵开入" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay11.bfp_tc"/>
							<DAI name="dU">
								<Val>支路11_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_三相启动失灵开入" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay11.bfp_ts"/>
							<DAI name="dU">
								<Val>支路11_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11解闭锁开入" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay11.bfp_revblk"/>
							<DAI name="dU">
								<Val>支路11解闭锁开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_1G刀闸常开" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay11.iso_no1_1"/>
							<DAI name="dU">
								<Val>支路11_1G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_2G刀闸常开" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay11.iso_no1_2"/>
							<DAI name="dU">
								<Val>支路11_2G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_3G刀闸常开" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay11.iso_no1_3"/>
							<DAI name="dU">
								<Val>支路11_3G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_1G刀闸常闭" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay11.iso_nc1_1"/>
							<DAI name="dU">
								<Val>支路11_1G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_2G刀闸常闭" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay11.iso_nc1_2"/>
							<DAI name="dU">
								<Val>支路11_2G刀闸常闭</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信24" inst="24" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_3G刀闸常闭" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay11.iso_nc1_3"/>
							<DAI name="dU">
								<Val>支路11_3G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_1G刀闸位置" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay11.busz1_cal_flag"/>
							<DAI name="dU">
								<Val>支路11_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_2G刀闸位置" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay11.busz2_cal_flag"/>
							<DAI name="dU">
								<Val>支路11_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_3G刀闸位置" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay11.busz3_cal_flag"/>
							<DAI name="dU">
								<Val>支路11_3G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_A相启动失灵开入" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay12.bfp_ta"/>
							<DAI name="dU">
								<Val>支路12_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_B相启动失灵开入" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay12.bfp_tb"/>
							<DAI name="dU">
								<Val>支路12_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_C相启动失灵开入" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay12.bfp_tc"/>
							<DAI name="dU">
								<Val>支路12_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_三相启动失灵开入" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay12.bfp_ts"/>
							<DAI name="dU">
								<Val>支路12_三相启动失灵开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信25" inst="25" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12解闭锁开入" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay12.bfp_revblk"/>
							<DAI name="dU">
								<Val>支路12解闭锁开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_1G刀闸常开" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay12.iso_no1_1"/>
							<DAI name="dU">
								<Val>支路12_1G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_2G刀闸常开" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay12.iso_no1_2"/>
							<DAI name="dU">
								<Val>支路12_2G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_3G刀闸常开" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay12.iso_no1_3"/>
							<DAI name="dU">
								<Val>支路12_3G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_1G刀闸常闭" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay12.iso_nc1_1"/>
							<DAI name="dU">
								<Val>支路12_1G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_2G刀闸常闭" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay12.iso_nc1_2"/>
							<DAI name="dU">
								<Val>支路12_2G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_3G刀闸常闭" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay12.iso_nc1_3"/>
							<DAI name="dU">
								<Val>支路12_3G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_1G刀闸位置" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay12.busz1_cal_flag"/>
							<DAI name="dU">
								<Val>支路12_1G刀闸位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信26" inst="26" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_2G刀闸位置" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay12.busz2_cal_flag"/>
							<DAI name="dU">
								<Val>支路12_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_3G刀闸位置" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay12.busz3_cal_flag"/>
							<DAI name="dU">
								<Val>支路12_3G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_A相启动失灵开入" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay13.bfp_ta"/>
							<DAI name="dU">
								<Val>支路13_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_B相启动失灵开入" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay13.bfp_tb"/>
							<DAI name="dU">
								<Val>支路13_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_C相启动失灵开入" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay13.bfp_tc"/>
							<DAI name="dU">
								<Val>支路13_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_三相启动失灵开入" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay13.bfp_ts"/>
							<DAI name="dU">
								<Val>支路13_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13解闭锁开入" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay13.bfp_revblk"/>
							<DAI name="dU">
								<Val>支路13解闭锁开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_1G刀闸常开" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay13.iso_no1_1"/>
							<DAI name="dU">
								<Val>支路13_1G刀闸常开</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信27" inst="27" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_2G刀闸常开" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay13.iso_no1_2"/>
							<DAI name="dU">
								<Val>支路13_2G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_3G刀闸常开" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay13.iso_no1_3"/>
							<DAI name="dU">
								<Val>支路13_3G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_1G刀闸常闭" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay13.iso_nc1_1"/>
							<DAI name="dU">
								<Val>支路13_1G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_2G刀闸常闭" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay13.iso_nc1_2"/>
							<DAI name="dU">
								<Val>支路13_2G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_3G刀闸常闭" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay13.iso_nc1_3"/>
							<DAI name="dU">
								<Val>支路13_3G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_1G刀闸位置" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay13.busz1_cal_flag"/>
							<DAI name="dU">
								<Val>支路13_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_2G刀闸位置" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay13.busz2_cal_flag"/>
							<DAI name="dU">
								<Val>支路13_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_3G刀闸位置" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay13.busz3_cal_flag"/>
							<DAI name="dU">
								<Val>支路13_3G刀闸位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信28" inst="28" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3_A相启动失灵开入" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay14.bfp_ta"/>
							<DAI name="dU">
								<Val>主变3_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3_B相启动失灵开入" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay14.bfp_tb"/>
							<DAI name="dU">
								<Val>主变3_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3_C相启动失灵开入" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay14.bfp_tc"/>
							<DAI name="dU">
								<Val>主变3_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3_三相启动失灵开入" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay14.bfp_ts"/>
							<DAI name="dU">
								<Val>主变3_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3解闭锁开入" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay14.bfp_revblk"/>
							<DAI name="dU">
								<Val>主变3解闭锁开入</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3_1G刀闸常开" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay14.iso_no1_1"/>
							<DAI name="dU">
								<Val>主变3_1G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3_2G刀闸常开" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay14.iso_no1_2"/>
							<DAI name="dU">
								<Val>主变3_2G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3_3G刀闸常开" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay14.iso_no1_3"/>
							<DAI name="dU">
								<Val>主变3_3G刀闸常开</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信29" inst="29" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3_1G刀闸常闭" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay14.iso_nc1_1"/>
							<DAI name="dU">
								<Val>主变3_1G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3_2G刀闸常闭" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay14.iso_nc1_2"/>
							<DAI name="dU">
								<Val>主变3_2G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3_3G刀闸常闭" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay14.iso_nc1_3"/>
							<DAI name="dU">
								<Val>主变3_3G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3_1G刀闸位置" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay14.busz1_cal_flag"/>
							<DAI name="dU">
								<Val>主变3_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3_2G刀闸位置" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay14.busz2_cal_flag"/>
							<DAI name="dU">
								<Val>主变3_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3_3G刀闸位置" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay14.busz3_cal_flag"/>
							<DAI name="dU">
								<Val>主变3_3G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4_A相启动失灵开入" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay15.bfp_ta"/>
							<DAI name="dU">
								<Val>主变4_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4_B相启动失灵开入" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay15.bfp_tb"/>
							<DAI name="dU">
								<Val>主变4_B相启动失灵开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信30" inst="30" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4_C相启动失灵开入" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay15.bfp_tc"/>
							<DAI name="dU">
								<Val>主变4_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4_三相启动失灵开入" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay15.bfp_ts"/>
							<DAI name="dU">
								<Val>主变4_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4解闭锁开入" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay15.bfp_revblk"/>
							<DAI name="dU">
								<Val>主变4解闭锁开入</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4_1G刀闸常开" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay15.iso_no1_1"/>
							<DAI name="dU">
								<Val>主变4_1G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4_2G刀闸常开" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay15.iso_no1_2"/>
							<DAI name="dU">
								<Val>主变4_2G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4_3G刀闸常开" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay15.iso_no1_3"/>
							<DAI name="dU">
								<Val>主变4_3G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4_1G刀闸常闭" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay15.iso_nc1_1"/>
							<DAI name="dU">
								<Val>主变4_1G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4_2G刀闸常闭" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay15.iso_nc1_2"/>
							<DAI name="dU">
								<Val>主变4_2G刀闸常闭</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信31" inst="31" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4_3G刀闸常闭" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay15.iso_nc1_3"/>
							<DAI name="dU">
								<Val>主变4_3G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4_1G刀闸位置" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay15.busz1_cal_flag"/>
							<DAI name="dU">
								<Val>主变4_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4_2G刀闸位置" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay15.busz2_cal_flag"/>
							<DAI name="dU">
								<Val>主变4_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4_3G刀闸位置" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay15.busz3_cal_flag"/>
							<DAI name="dU">
								<Val>主变4_3G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_A相启动失灵开入" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay16.bfp_ta"/>
							<DAI name="dU">
								<Val>支路16_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_B相启动失灵开入" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay16.bfp_tb"/>
							<DAI name="dU">
								<Val>支路16_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_C相启动失灵开入" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay16.bfp_tc"/>
							<DAI name="dU">
								<Val>支路16_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_三相启动失灵开入" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay16.bfp_ts"/>
							<DAI name="dU">
								<Val>支路16_三相启动失灵开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信32" inst="32" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16解闭锁开入" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay16.bfp_revblk"/>
							<DAI name="dU">
								<Val>支路16解闭锁开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_1G刀闸常开" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay16.iso_no1_1"/>
							<DAI name="dU">
								<Val>支路16_1G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_2G刀闸常开" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay16.iso_no1_2"/>
							<DAI name="dU">
								<Val>支路16_2G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_3G刀闸常开" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay16.iso_no1_3"/>
							<DAI name="dU">
								<Val>支路16_3G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_1G刀闸常闭" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay16.iso_nc1_1"/>
							<DAI name="dU">
								<Val>支路16_1G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_2G刀闸常闭" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay16.iso_nc1_2"/>
							<DAI name="dU">
								<Val>支路16_2G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_3G刀闸常闭" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay16.iso_nc1_3"/>
							<DAI name="dU">
								<Val>支路16_3G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_1G刀闸位置" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay16.busz1_cal_flag"/>
							<DAI name="dU">
								<Val>支路16_1G刀闸位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信33" inst="33" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_2G刀闸位置" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay16.busz2_cal_flag"/>
							<DAI name="dU">
								<Val>支路16_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_3G刀闸位置" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay16.busz3_cal_flag"/>
							<DAI name="dU">
								<Val>支路16_3G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_A相启动失灵开入" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay17.bfp_ta"/>
							<DAI name="dU">
								<Val>支路17_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_B相启动失灵开入" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay17.bfp_tb"/>
							<DAI name="dU">
								<Val>支路17_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_C相启动失灵开入" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay17.bfp_tc"/>
							<DAI name="dU">
								<Val>支路17_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_三相启动失灵开入" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay17.bfp_ts"/>
							<DAI name="dU">
								<Val>支路17_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17解闭锁开入" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay17.bfp_revblk"/>
							<DAI name="dU">
								<Val>支路17解闭锁开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_1G刀闸常开" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay17.iso_no1_1"/>
							<DAI name="dU">
								<Val>支路17_1G刀闸常开</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信34" inst="34" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_2G刀闸常开" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay17.iso_no1_2"/>
							<DAI name="dU">
								<Val>支路17_2G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_3G刀闸常开" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay17.iso_no1_3"/>
							<DAI name="dU">
								<Val>支路17_3G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_1G刀闸常闭" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay17.iso_nc1_1"/>
							<DAI name="dU">
								<Val>支路17_1G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_2G刀闸常闭" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay17.iso_nc1_2"/>
							<DAI name="dU">
								<Val>支路17_2G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_3G刀闸常闭" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay17.iso_nc1_3"/>
							<DAI name="dU">
								<Val>支路17_3G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_1G刀闸位置" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay17.busz1_cal_flag"/>
							<DAI name="dU">
								<Val>支路17_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_2G刀闸位置" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay17.busz2_cal_flag"/>
							<DAI name="dU">
								<Val>支路17_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_3G刀闸位置" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay17.busz3_cal_flag"/>
							<DAI name="dU">
								<Val>支路17_3G刀闸位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信35" inst="35" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_A相启动失灵开入" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay18.bfp_ta"/>
							<DAI name="dU">
								<Val>支路18_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_B相启动失灵开入" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay18.bfp_tb"/>
							<DAI name="dU">
								<Val>支路18_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_C相启动失灵开入" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay18.bfp_tc"/>
							<DAI name="dU">
								<Val>支路18_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_三相启动失灵开入" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay18.bfp_ts"/>
							<DAI name="dU">
								<Val>支路18_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18解闭锁开入" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay18.bfp_revblk"/>
							<DAI name="dU">
								<Val>支路18解闭锁开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_1G刀闸常开" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay18.iso_no1_1"/>
							<DAI name="dU">
								<Val>支路18_1G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_2G刀闸常开" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay18.iso_no1_2"/>
							<DAI name="dU">
								<Val>支路18_2G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_3G刀闸常开" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay18.iso_no1_3"/>
							<DAI name="dU">
								<Val>支路18_3G刀闸常开</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信36" inst="36" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_1G刀闸常闭" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay18.iso_nc1_1"/>
							<DAI name="dU">
								<Val>支路18_1G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_2G刀闸常闭" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay18.iso_nc1_2"/>
							<DAI name="dU">
								<Val>支路18_2G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_3G刀闸常闭" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay18.iso_nc1_3"/>
							<DAI name="dU">
								<Val>支路18_3G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_1G刀闸位置" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay18.busz1_cal_flag"/>
							<DAI name="dU">
								<Val>支路18_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_2G刀闸位置" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay18.busz2_cal_flag"/>
							<DAI name="dU">
								<Val>支路18_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_3G刀闸位置" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay18.busz3_cal_flag"/>
							<DAI name="dU">
								<Val>支路18_3G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_A相启动失灵开入" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay19.bfp_ta"/>
							<DAI name="dU">
								<Val>支路19_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_B相启动失灵开入" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay19.bfp_tb"/>
							<DAI name="dU">
								<Val>支路19_B相启动失灵开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信37" inst="37" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_C相启动失灵开入" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay19.bfp_tc"/>
							<DAI name="dU">
								<Val>支路19_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_三相启动失灵开入" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay19.bfp_ts"/>
							<DAI name="dU">
								<Val>支路19_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19解闭锁开入" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay19.bfp_revblk"/>
							<DAI name="dU">
								<Val>支路19解闭锁开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_1G刀闸常开" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay19.iso_no1_1"/>
							<DAI name="dU">
								<Val>支路19_1G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_2G刀闸常开" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay19.iso_no1_2"/>
							<DAI name="dU">
								<Val>支路19_2G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_3G刀闸常开" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay19.iso_no1_3"/>
							<DAI name="dU">
								<Val>支路19_3G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_1G刀闸常闭" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay19.iso_nc1_1"/>
							<DAI name="dU">
								<Val>支路19_1G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_2G刀闸常闭" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay19.iso_nc1_2"/>
							<DAI name="dU">
								<Val>支路19_2G刀闸常闭</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信38" inst="38" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_3G刀闸常闭" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay19.iso_nc1_3"/>
							<DAI name="dU">
								<Val>支路19_3G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_1G刀闸位置" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay19.busz1_cal_flag"/>
							<DAI name="dU">
								<Val>支路19_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_2G刀闸位置" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay19.busz2_cal_flag"/>
							<DAI name="dU">
								<Val>支路19_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_3G刀闸位置" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay19.busz3_cal_flag"/>
							<DAI name="dU">
								<Val>支路19_3G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_A相启动失灵开入" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay20.bfp_ta"/>
							<DAI name="dU">
								<Val>支路20_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_B相启动失灵开入" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay20.bfp_tb"/>
							<DAI name="dU">
								<Val>支路20_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_C相启动失灵开入" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay20.bfp_tc"/>
							<DAI name="dU">
								<Val>支路20_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_三相启动失灵开入" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay20.bfp_ts"/>
							<DAI name="dU">
								<Val>支路20_三相启动失灵开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信39" inst="39" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20解闭锁开入" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay20.bfp_revblk"/>
							<DAI name="dU">
								<Val>支路20解闭锁开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_1G刀闸常开" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay20.iso_no1_1"/>
							<DAI name="dU">
								<Val>支路20_1G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_2G刀闸常开" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay20.iso_no1_2"/>
							<DAI name="dU">
								<Val>支路20_2G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_3G刀闸常开" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay20.iso_no1_3"/>
							<DAI name="dU">
								<Val>支路20_3G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_1G刀闸常闭" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay20.iso_nc1_1"/>
							<DAI name="dU">
								<Val>支路20_1G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_2G刀闸常闭" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay20.iso_nc1_2"/>
							<DAI name="dU">
								<Val>支路20_2G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_3G刀闸常闭" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay20.iso_nc1_3"/>
							<DAI name="dU">
								<Val>支路20_3G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_1G刀闸位置" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay20.busz1_cal_flag"/>
							<DAI name="dU">
								<Val>支路20_1G刀闸位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信40" inst="40" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_2G刀闸位置" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay20.busz2_cal_flag"/>
							<DAI name="dU">
								<Val>支路20_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_3G刀闸位置" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay20.busz3_cal_flag"/>
							<DAI name="dU">
								<Val>支路20_3G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_A相启动失灵开入" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay21.bfp_ta"/>
							<DAI name="dU">
								<Val>支路21_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_B相启动失灵开入" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay21.bfp_tb"/>
							<DAI name="dU">
								<Val>支路21_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_C相启动失灵开入" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay21.bfp_tc"/>
							<DAI name="dU">
								<Val>支路21_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_三相启动失灵开入" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay21.bfp_ts"/>
							<DAI name="dU">
								<Val>支路21_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21解闭锁开入" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay21.bfp_revblk"/>
							<DAI name="dU">
								<Val>支路21解闭锁开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_1G刀闸常开" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay21.iso_no1_1"/>
							<DAI name="dU">
								<Val>支路21_1G刀闸常开</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信41" inst="41" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_2G刀闸常开" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay21.iso_no1_2"/>
							<DAI name="dU">
								<Val>支路21_2G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_3G刀闸常开" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay21.iso_no1_3"/>
							<DAI name="dU">
								<Val>支路21_3G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_1G刀闸常闭" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay21.iso_nc1_1"/>
							<DAI name="dU">
								<Val>支路21_1G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_2G刀闸常闭" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay21.iso_nc1_2"/>
							<DAI name="dU">
								<Val>支路21_2G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_3G刀闸常闭" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay21.iso_nc1_3"/>
							<DAI name="dU">
								<Val>支路21_3G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_1G刀闸位置" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay21.busz1_cal_flag"/>
							<DAI name="dU">
								<Val>支路21_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_2G刀闸位置" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay21.busz2_cal_flag"/>
							<DAI name="dU">
								<Val>支路21_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_3G刀闸位置" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay21.busz3_cal_flag"/>
							<DAI name="dU">
								<Val>支路21_3G刀闸位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信42" inst="42" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_A相启动失灵开入" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay22.bfp_ta"/>
							<DAI name="dU">
								<Val>支路22_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_B相启动失灵开入" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay22.bfp_tb"/>
							<DAI name="dU">
								<Val>支路22_B相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_C相启动失灵开入" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay22.bfp_tc"/>
							<DAI name="dU">
								<Val>支路22_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_三相启动失灵开入" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay22.bfp_ts"/>
							<DAI name="dU">
								<Val>支路22_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22解闭锁开入" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay22.bfp_revblk"/>
							<DAI name="dU">
								<Val>支路22解闭锁开入</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_1G刀闸常开" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay22.iso_no1_1"/>
							<DAI name="dU">
								<Val>支路22_1G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_2G刀闸常开" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay22.iso_no1_2"/>
							<DAI name="dU">
								<Val>支路22_2G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_3G刀闸常开" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay22.iso_no1_3"/>
							<DAI name="dU">
								<Val>支路22_3G刀闸常开</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信43" inst="43" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_1G刀闸常闭" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay22.iso_nc1_1"/>
							<DAI name="dU">
								<Val>支路22_1G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_2G刀闸常闭" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay22.iso_nc1_2"/>
							<DAI name="dU">
								<Val>支路22_2G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_3G刀闸常闭" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay22.iso_nc1_3"/>
							<DAI name="dU">
								<Val>支路22_3G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_1G刀闸位置" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay22.busz1_cal_flag"/>
							<DAI name="dU">
								<Val>支路22_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_2G刀闸位置" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay22.busz2_cal_flag"/>
							<DAI name="dU">
								<Val>支路22_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_3G刀闸位置" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay22.busz3_cal_flag"/>
							<DAI name="dU">
								<Val>支路22_3G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路_A相启动失灵开入" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay23.bfp_ta"/>
							<DAI name="dU">
								<Val>分段1代路_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路_B相启动失灵开入" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay23.bfp_tb"/>
							<DAI name="dU">
								<Val>分段1代路_B相启动失灵开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信44" inst="44" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路_C相启动失灵开入" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay23.bfp_tc"/>
							<DAI name="dU">
								<Val>分段1代路_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路_三相启动失灵开入" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay23.bfp_ts"/>
							<DAI name="dU">
								<Val>分段1代路_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路_解除失灵保护电压闭锁" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay23.bfp_revblk"/>
							<DAI name="dU">
								<Val>分段1代路_解除失灵保护电压闭锁</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1_三相启动失灵开入" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay23.tie_bfp_t1"/>
							<DAI name="dU">
								<Val>分段1_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1_三相启动失灵开入公共" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay23.tie_bfp_t2"/>
							<DAI name="dU">
								<Val>分段1_三相启动失灵开入公共</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1TWJ" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay23.twj_no"/>
							<DAI name="dU">
								<Val>分段1TWJ</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1HWJ" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay23.hwj_no"/>
							<DAI name="dU">
								<Val>分段1HWJ</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1TWJa" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay23.twjA_no"/>
							<DAI name="dU">
								<Val>分段1TWJa</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信45" inst="45" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1TWJb" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay23.twjB_no"/>
							<DAI name="dU">
								<Val>分段1TWJb</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1TWJc" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay23.twjC_no"/>
							<DAI name="dU">
								<Val>分段1TWJc</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1HWJa" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay23.hwjA_no"/>
							<DAI name="dU">
								<Val>分段1HWJa</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1HWJb" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay23.hwjB_no"/>
							<DAI name="dU">
								<Val>分段1HWJb</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1HWJc" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay23.hwjC_no"/>
							<DAI name="dU">
								<Val>分段1HWJc</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1THWJ" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay23.thwj"/>
							<DAI name="dU">
								<Val>分段1THWJ</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1SHJ" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay23.shj_no"/>
							<DAI name="dU">
								<Val>分段1SHJ</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路_1G刀闸常开" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay23.transf_no1_1"/>
							<DAI name="dU">
								<Val>分段1代路_1G刀闸常开</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信46" inst="46" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路_2G刀闸常开" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay23.transf_no1_2"/>
							<DAI name="dU">
								<Val>分段1代路_2G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路_3G刀闸常开" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay23.transf_no1_3"/>
							<DAI name="dU">
								<Val>分段1代路_3G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路_1G刀闸常闭" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay23.transf_nc1_1"/>
							<DAI name="dU">
								<Val>分段1代路_1G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路_2G刀闸常闭" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay23.transf_nc1_2"/>
							<DAI name="dU">
								<Val>分段1代路_2G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路_3G刀闸常闭" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay23.transf_nc1_3"/>
							<DAI name="dU">
								<Val>分段1代路_3G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1_1G刀闸位置" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay23.busz1_cal_flag"/>
							<DAI name="dU">
								<Val>分段1_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1_2G刀闸位置" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay23.busz2_cal_flag"/>
							<DAI name="dU">
								<Val>分段1_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1_3G刀闸位置" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay23.busz3_cal_flag"/>
							<DAI name="dU">
								<Val>分段1_3G刀闸位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信47" inst="47" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1分列硬压板" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay23.twj_en"/>
							<DAI name="dU">
								<Val>分段1分列硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路硬压板" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay23.bin_transf_en"/>
							<DAI name="dU">
								<Val>分段1代路硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路负硬压板" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay23.bin_transf_neg_en"/>
							<DAI name="dU">
								<Val>分段1代路负硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1充电保护硬压板" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay23.bin_energize_en_out"/>
							<DAI name="dU">
								<Val>分段1充电保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1充电过流保护硬压板" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay23.bin_oc_en_out"/>
							<DAI name="dU">
								<Val>分段1充电过流保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1非全相保护硬压板" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay23.bin_pd_en_out"/>
							<DAI name="dU">
								<Val>分段1非全相保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路_A相启动失灵开入" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay24.bfp_ta"/>
							<DAI name="dU">
								<Val>分段2代路_A相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路_B相启动失灵开入" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay24.bfp_tb"/>
							<DAI name="dU">
								<Val>分段2代路_B相启动失灵开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信48" inst="48" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路_C相启动失灵开入" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay24.bfp_tc"/>
							<DAI name="dU">
								<Val>分段2代路_C相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路_三相启动失灵开入" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay24.bfp_ts"/>
							<DAI name="dU">
								<Val>分段2代路_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路_解除失灵保护电压闭锁" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay24.bfp_revblk"/>
							<DAI name="dU">
								<Val>分段2代路_解除失灵保护电压闭锁</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2_三相启动失灵开入" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay24.tie_bfp_t1"/>
							<DAI name="dU">
								<Val>分段2_三相启动失灵开入</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2_三相启动失灵开入公共" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay24.tie_bfp_t2"/>
							<DAI name="dU">
								<Val>分段2_三相启动失灵开入公共</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2TWJ" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay24.twj_no"/>
							<DAI name="dU">
								<Val>分段2TWJ</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2HWJ" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay24.hwj_no"/>
							<DAI name="dU">
								<Val>分段2HWJ</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2TWJa" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay24.twjA_no"/>
							<DAI name="dU">
								<Val>分段2TWJa</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信49" inst="49" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2TWJb" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay24.twjB_no"/>
							<DAI name="dU">
								<Val>分段2TWJb</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2TWJc" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay24.twjC_no"/>
							<DAI name="dU">
								<Val>分段2TWJc</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2HWJa" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay24.hwjA_no"/>
							<DAI name="dU">
								<Val>分段2HWJa</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2HWJb" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay24.hwjB_no"/>
							<DAI name="dU">
								<Val>分段2HWJb</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2HWJc" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay24.hwjC_no"/>
							<DAI name="dU">
								<Val>分段2HWJc</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2THWJ" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay24.thwj"/>
							<DAI name="dU">
								<Val>分段2THWJ</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2SHJ" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay24.shj_no"/>
							<DAI name="dU">
								<Val>分段2SHJ</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路_1G刀闸常开" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay24.transf_no1_1"/>
							<DAI name="dU">
								<Val>分段2代路_1G刀闸常开</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信50" inst="50" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路_2G刀闸常开" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay24.transf_no1_2"/>
							<DAI name="dU">
								<Val>分段2代路_2G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路_3G刀闸常开" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay24.transf_no1_3"/>
							<DAI name="dU">
								<Val>分段2代路_3G刀闸常开</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路_1G刀闸常闭" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay24.transf_nc1_1"/>
							<DAI name="dU">
								<Val>分段2代路_1G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路_2G刀闸常闭" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay24.transf_nc1_2"/>
							<DAI name="dU">
								<Val>分段2代路_2G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路_3G刀闸常闭" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay24.transf_nc1_3"/>
							<DAI name="dU">
								<Val>分段2代路_3G刀闸常闭</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2_1G刀闸位置" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay24.busz1_cal_flag"/>
							<DAI name="dU">
								<Val>分段2_1G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2_2G刀闸位置" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay24.busz2_cal_flag"/>
							<DAI name="dU">
								<Val>分段2_2G刀闸位置</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2_3G刀闸位置" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay24.busz3_cal_flag"/>
							<DAI name="dU">
								<Val>分段2_3G刀闸位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信51" inst="51" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2分列硬压板" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay24.twj_en"/>
							<DAI name="dU">
								<Val>分段2分列硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路硬压板" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay24.bin_transf_en"/>
							<DAI name="dU">
								<Val>分段2代路硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路负硬压板" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay24.bin_transf_neg_en"/>
							<DAI name="dU">
								<Val>分段2代路负硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2充电保护硬压板" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay24.bin_energize_en_out"/>
							<DAI name="dU">
								<Val>分段2充电保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2充电过流保护硬压板" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay24.bin_oc_en_out"/>
							<DAI name="dU">
								<Val>分段2充电过流保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2非全相保护硬压板" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay24.bin_pd_en_out"/>
							<DAI name="dU">
								<Val>分段2非全相保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵启动公共-1" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay2.bfp_com"/>
							<DAI name="dU">
								<Val>失灵启动公共-1</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵启动公共-2" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay9.bfp_com"/>
							<DAI name="dU">
								<Val>失灵启动公共-2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信52" inst="52" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵启动公共-3" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay17.bfp_com"/>
							<DAI name="dU">
								<Val>失灵启动公共-3</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵启动公共-4" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay1.bfp_com"/>
							<DAI name="dU">
								<Val>失灵启动公共-4</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能状态1" inst="53" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="大差后备有效" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.BBP1.backup_en_status"/>
							<DAI name="dU">
								<Val>大差后备有效</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母差动A相有效" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.BBP1.busz1_enable_statusA"/>
							<DAI name="dU">
								<Val>Ⅰ母差动A相有效</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母差动B相有效" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.BBP1.busz1_enable_statusB"/>
							<DAI name="dU">
								<Val>Ⅰ母差动B相有效</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅰ母差动C相有效" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.BBP1.busz1_enable_statusC"/>
							<DAI name="dU">
								<Val>Ⅰ母差动C相有效</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母差动A相有效" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.BBP1.busz2_enable_statusA"/>
							<DAI name="dU">
								<Val>Ⅱ母差动A相有效</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母差动B相有效" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.BBP1.busz2_enable_statusB"/>
							<DAI name="dU">
								<Val>Ⅱ母差动B相有效</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ母差动C相有效" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.BBP1.busz2_enable_statusC"/>
							<DAI name="dU">
								<Val>Ⅱ母差动C相有效</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅲ母差动A相有效" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.BBP1.busz3_enable_statusA"/>
							<DAI name="dU">
								<Val>Ⅲ母差动A相有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能状态2" inst="54" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅲ母差动B相有效" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.BBP1.busz3_enable_statusB"/>
							<DAI name="dU">
								<Val>Ⅲ母差动B相有效</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅲ母差动C相有效" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.BBP1.busz3_enable_statusC"/>
							<DAI name="dU">
								<Val>Ⅲ母差动C相有效</Val>
							</DAI>
						</DOI>
						<DOI desc="母联失灵有效" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay1.bfp_enable_status"/>
							<DAI name="dU">
								<Val>母联失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="母联代路_失灵有效" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay1.fdr_bfp_enable_status"/>
							<DAI name="dU">
								<Val>母联代路_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="母联充电过流Ⅰ段有效" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay1.oc1_ph_enable_status"/>
							<DAI name="dU">
								<Val>母联充电过流Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="母联充电过流Ⅱ段有效" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay1.oc2_ph_enable_status"/>
							<DAI name="dU">
								<Val>母联充电过流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="母联充电零序过流有效" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay1.oc1_i0_enable_status"/>
							<DAI name="dU">
								<Val>母联充电零序过流有效</Val>
							</DAI>
						</DOI>
						<DOI desc="母联充电零序过流Ⅱ段有效" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay1.oc2_i0_enable_status"/>
							<DAI name="dU">
								<Val>母联充电零序过流Ⅱ段有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能状态3" inst="55" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="母联非全相有效" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay1.pd_enable_status"/>
							<DAI name="dU">
								<Val>母联非全相有效</Val>
							</DAI>
						</DOI>
						<DOI desc="主变1失灵有效" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay2.fdr_bfp_enable_status"/>
							<DAI name="dU">
								<Val>主变1失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="主变2失灵有效" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay3.fdr_bfp_enable_status"/>
							<DAI name="dU">
								<Val>主变2失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4_失灵有效" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay4.fdr_bfp_enable_status"/>
							<DAI name="dU">
								<Val>支路4_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5_失灵有效" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay5.fdr_bfp_enable_status"/>
							<DAI name="dU">
								<Val>支路5_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6_失灵有效" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay6.fdr_bfp_enable_status"/>
							<DAI name="dU">
								<Val>支路6_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7_失灵有效" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay7.fdr_bfp_enable_status"/>
							<DAI name="dU">
								<Val>支路7_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8_失灵有效" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay8.fdr_bfp_enable_status"/>
							<DAI name="dU">
								<Val>支路8_失灵有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能状态4" inst="56" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9_失灵有效" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay9.fdr_bfp_enable_status"/>
							<DAI name="dU">
								<Val>支路9_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10_失灵有效" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay10.fdr_bfp_enable_status"/>
							<DAI name="dU">
								<Val>支路10_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11_失灵有效" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay11.fdr_bfp_enable_status"/>
							<DAI name="dU">
								<Val>支路11_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12_失灵有效" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay12.fdr_bfp_enable_status"/>
							<DAI name="dU">
								<Val>支路12_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13_失灵有效" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay13.fdr_bfp_enable_status"/>
							<DAI name="dU">
								<Val>支路13_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="主变3失灵有效" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay14.fdr_bfp_enable_status"/>
							<DAI name="dU">
								<Val>主变3失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="主变4失灵有效" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay15.fdr_bfp_enable_status"/>
							<DAI name="dU">
								<Val>主变4失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16_失灵有效" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay16.fdr_bfp_enable_status"/>
							<DAI name="dU">
								<Val>支路16_失灵有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能状态5" inst="57" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17_失灵有效" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay17.fdr_bfp_enable_status"/>
							<DAI name="dU">
								<Val>支路17_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18_失灵有效" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay18.fdr_bfp_enable_status"/>
							<DAI name="dU">
								<Val>支路18_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19_失灵有效" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay19.fdr_bfp_enable_status"/>
							<DAI name="dU">
								<Val>支路19_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20_失灵有效" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay20.fdr_bfp_enable_status"/>
							<DAI name="dU">
								<Val>支路20_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21_失灵有效" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay21.fdr_bfp_enable_status"/>
							<DAI name="dU">
								<Val>支路21_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22_失灵有效" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay22.fdr_bfp_enable_status"/>
							<DAI name="dU">
								<Val>支路22_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1失灵有效" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay23.bfp_enable_status"/>
							<DAI name="dU">
								<Val>分段1失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1代路_失灵有效" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay23.fdr_bfp_enable_status"/>
							<DAI name="dU">
								<Val>分段1代路_失灵有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能状态6" inst="58" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1充电过流Ⅰ段有效" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay23.oc1_ph_enable_status"/>
							<DAI name="dU">
								<Val>分段1充电过流Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1充电过流Ⅱ段有效" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay23.oc2_ph_enable_status"/>
							<DAI name="dU">
								<Val>分段1充电过流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1充电零序过流有效" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay23.oc1_i0_enable_status"/>
							<DAI name="dU">
								<Val>分段1充电零序过流有效</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1充电零序过流Ⅱ段有效" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay23.oc2_i0_enable_status"/>
							<DAI name="dU">
								<Val>分段1充电零序过流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1非全相有效" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay23.pd_enable_status"/>
							<DAI name="dU">
								<Val>分段1非全相有效</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2失灵有效" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay24.bfp_enable_status"/>
							<DAI name="dU">
								<Val>分段2失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2代路_失灵有效" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay24.fdr_bfp_enable_status"/>
							<DAI name="dU">
								<Val>分段2代路_失灵有效</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2充电过流Ⅰ段有效" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay24.oc1_ph_enable_status"/>
							<DAI name="dU">
								<Val>分段2充电过流Ⅰ段有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能状态7" inst="59" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2充电过流Ⅱ段有效" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Bay24.oc2_ph_enable_status"/>
							<DAI name="dU">
								<Val>分段2充电过流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2充电零序过流有效" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Bay24.oc1_i0_enable_status"/>
							<DAI name="dU">
								<Val>分段2充电零序过流有效</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2充电零序过流Ⅱ段有效" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay24.oc2_i0_enable_status"/>
							<DAI name="dU">
								<Val>分段2充电零序过流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2非全相有效" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay24.pd_enable_status"/>
							<DAI name="dU">
								<Val>分段2非全相有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="远方操作保护功能投入1" inst="60" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="差动保护投入" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.BBP1.bbp_enable"/>
							<DAI name="dU">
								<Val>差动保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵保护投入" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.Prot_Common1.bfp_enable"/>
							<DAI name="dU">
								<Val>失灵保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="母联非全相保护投入" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.Bay1.pd_enable"/>
							<DAI name="dU">
								<Val>母联非全相保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="母联充电过流保护投入" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Bay1.oc_enable"/>
							<DAI name="dU">
								<Val>母联充电过流保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1非全相保护投入" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.Bay23.pd_enable"/>
							<DAI name="dU">
								<Val>分段1非全相保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1充电过流保护投入" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.Bay23.oc_enable"/>
							<DAI name="dU">
								<Val>分段1充电过流保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2非全相保护投入" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Bay24.pd_enable"/>
							<DAI name="dU">
								<Val>分段2非全相保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2充电过流保护投入" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Bay24.oc_enable"/>
							<DAI name="dU">
								<Val>分段2充电过流保护投入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路1电流测量值" inst="1" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路1电流测量值" name="A">
							<SDI desc="母联电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="母联电流A相" name="f" sAddr="MNL:B02.Bay1.amp_fourier_I_A"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="母联-A相" name="f" sAddr="MNL:B02.Bay1.phase_angle_A"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay1.amp_fourier_I_A">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay1.amp_fourier_I_A"/>
								</SDI>
								<DAI name="dU">
									<Val>母联电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="母联电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="母联电流B相" name="f" sAddr="MNL:B02.Bay1.amp_fourier_I_B"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="母联-B相" name="f" sAddr="MNL:B02.Bay1.phase_angle_B"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay1.amp_fourier_I_B">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay1.amp_fourier_I_B"/>
								</SDI>
								<DAI name="dU">
									<Val>母联电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="母联电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="母联电流C相" name="f" sAddr="MNL:B02.Bay1.amp_fourier_I_C"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="母联-C相" name="f" sAddr="MNL:B02.Bay1.phase_angle_C"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay1.amp_fourier_I_C">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay1.amp_fourier_I_C"/>
								</SDI>
								<DAI name="dU">
									<Val>母联电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路1电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路2电流测量值" inst="2" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路2电流测量值" name="A">
							<SDI desc="主变1电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="主变1电流A相" name="f" sAddr="MNL:B02.Bay2.amp_fourier_I_A"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="主变1-A相" name="f" sAddr="MNL:B02.Bay2.phase_angle_A"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay2.amp_fourier_I_A">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay2.amp_fourier_I_A"/>
								</SDI>
								<DAI name="dU">
									<Val>主变1电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="主变1电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="主变1电流B相" name="f" sAddr="MNL:B02.Bay2.amp_fourier_I_B"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="主变1-B相" name="f" sAddr="MNL:B02.Bay2.phase_angle_B"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay2.amp_fourier_I_B">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay2.amp_fourier_I_B"/>
								</SDI>
								<DAI name="dU">
									<Val>主变1电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="主变1电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="主变1电流C相" name="f" sAddr="MNL:B02.Bay2.amp_fourier_I_C"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="主变1-C相" name="f" sAddr="MNL:B02.Bay2.phase_angle_C"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay2.amp_fourier_I_C">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay2.amp_fourier_I_C"/>
								</SDI>
								<DAI name="dU">
									<Val>主变1电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路2电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路3电流测量值" inst="3" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路3电流测量值" name="A">
							<SDI desc="主变2电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="主变2电流A相" name="f" sAddr="MNL:B02.Bay3.amp_fourier_I_A"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="主变2-A相" name="f" sAddr="MNL:B02.Bay3.phase_angle_A"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay3.amp_fourier_I_A">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay3.amp_fourier_I_A"/>
								</SDI>
								<DAI name="dU">
									<Val>主变2电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="主变2电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="主变2电流B相" name="f" sAddr="MNL:B02.Bay3.amp_fourier_I_B"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="主变2-B相" name="f" sAddr="MNL:B02.Bay3.phase_angle_B"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay3.amp_fourier_I_B">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay3.amp_fourier_I_B"/>
								</SDI>
								<DAI name="dU">
									<Val>主变2电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="主变2电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="主变2电流C相" name="f" sAddr="MNL:B02.Bay3.amp_fourier_I_C"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="主变2-C相" name="f" sAddr="MNL:B02.Bay3.phase_angle_C"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay3.amp_fourier_I_C">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay3.amp_fourier_I_C"/>
								</SDI>
								<DAI name="dU">
									<Val>主变2电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路3电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路4电流测量值" inst="4" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4电流测量值" name="A">
							<SDI desc="支路4电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路4电流A相" name="f" sAddr="MNL:B02.Bay4.amp_fourier_I_A"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路4-A相" name="f" sAddr="MNL:B02.Bay4.phase_angle_A"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay4.amp_fourier_I_A">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay4.amp_fourier_I_A"/>
								</SDI>
								<DAI name="dU">
									<Val>支路4电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路4电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路4电流B相" name="f" sAddr="MNL:B02.Bay4.amp_fourier_I_B"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路4-B相" name="f" sAddr="MNL:B02.Bay4.phase_angle_B"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay4.amp_fourier_I_B">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay4.amp_fourier_I_B"/>
								</SDI>
								<DAI name="dU">
									<Val>支路4电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路4电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路4电流C相" name="f" sAddr="MNL:B02.Bay4.amp_fourier_I_C"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路4-C相" name="f" sAddr="MNL:B02.Bay4.phase_angle_C"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay4.amp_fourier_I_C">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay4.amp_fourier_I_C"/>
								</SDI>
								<DAI name="dU">
									<Val>支路4电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路4电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路5电流测量值" inst="5" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5电流测量值" name="A">
							<SDI desc="支路5电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路5电流A相" name="f" sAddr="MNL:B02.Bay5.amp_fourier_I_A"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路5-A相" name="f" sAddr="MNL:B02.Bay5.phase_angle_A"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay5.amp_fourier_I_A">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay5.amp_fourier_I_A"/>
								</SDI>
								<DAI name="dU">
									<Val>支路5电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路5电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路5电流B相" name="f" sAddr="MNL:B02.Bay5.amp_fourier_I_B"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路5-B相" name="f" sAddr="MNL:B02.Bay5.phase_angle_B"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay5.amp_fourier_I_B">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay5.amp_fourier_I_B"/>
								</SDI>
								<DAI name="dU">
									<Val>支路5电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路5电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路5电流C相" name="f" sAddr="MNL:B02.Bay5.amp_fourier_I_C"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路5-C相" name="f" sAddr="MNL:B02.Bay5.phase_angle_C"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay5.amp_fourier_I_C">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay5.amp_fourier_I_C"/>
								</SDI>
								<DAI name="dU">
									<Val>支路5电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路5电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路6电流测量值" inst="6" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6电流测量值" name="A">
							<SDI desc="支路6电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路6电流A相" name="f" sAddr="MNL:B02.Bay6.amp_fourier_I_A"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路6-A相" name="f" sAddr="MNL:B02.Bay6.phase_angle_A"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay6.amp_fourier_I_A">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay6.amp_fourier_I_A"/>
								</SDI>
								<DAI name="dU">
									<Val>支路6电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路6电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路6电流B相" name="f" sAddr="MNL:B02.Bay6.amp_fourier_I_B"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路6-B相" name="f" sAddr="MNL:B02.Bay6.phase_angle_B"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay6.amp_fourier_I_B">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay6.amp_fourier_I_B"/>
								</SDI>
								<DAI name="dU">
									<Val>支路6电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路6电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路6电流C相" name="f" sAddr="MNL:B02.Bay6.amp_fourier_I_C"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路6-C相" name="f" sAddr="MNL:B02.Bay6.phase_angle_C"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay6.amp_fourier_I_C">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay6.amp_fourier_I_C"/>
								</SDI>
								<DAI name="dU">
									<Val>支路6电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路6电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路7电流测量值" inst="7" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7电流测量值" name="A">
							<SDI desc="支路7电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路7电流A相" name="f" sAddr="MNL:B02.Bay7.amp_fourier_I_A"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路7-A相" name="f" sAddr="MNL:B02.Bay7.phase_angle_A"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay7.amp_fourier_I_A">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay7.amp_fourier_I_A"/>
								</SDI>
								<DAI name="dU">
									<Val>支路7电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路7电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路7电流B相" name="f" sAddr="MNL:B02.Bay7.amp_fourier_I_B"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路7-B相" name="f" sAddr="MNL:B02.Bay7.phase_angle_B"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay7.amp_fourier_I_B">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay7.amp_fourier_I_B"/>
								</SDI>
								<DAI name="dU">
									<Val>支路7电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路7电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路7电流C相" name="f" sAddr="MNL:B02.Bay7.amp_fourier_I_C"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路7-C相" name="f" sAddr="MNL:B02.Bay7.phase_angle_C"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay7.amp_fourier_I_C">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay7.amp_fourier_I_C"/>
								</SDI>
								<DAI name="dU">
									<Val>支路7电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路7电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路8电流测量值" inst="8" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8电流测量值" name="A">
							<SDI desc="支路8电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路8电流A相" name="f" sAddr="MNL:B02.Bay8.amp_fourier_I_A"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路8-A相" name="f" sAddr="MNL:B02.Bay8.phase_angle_A"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay8.amp_fourier_I_A">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay8.amp_fourier_I_A"/>
								</SDI>
								<DAI name="dU">
									<Val>支路8电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路8电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路8电流B相" name="f" sAddr="MNL:B02.Bay8.amp_fourier_I_B"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路8-B相" name="f" sAddr="MNL:B02.Bay8.phase_angle_B"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay8.amp_fourier_I_B">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay8.amp_fourier_I_B"/>
								</SDI>
								<DAI name="dU">
									<Val>支路8电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路8电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路8电流C相" name="f" sAddr="MNL:B02.Bay8.amp_fourier_I_C"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路8-C相" name="f" sAddr="MNL:B02.Bay8.phase_angle_C"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay8.amp_fourier_I_C">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay8.amp_fourier_I_C"/>
								</SDI>
								<DAI name="dU">
									<Val>支路8电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路8电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路9电流测量值" inst="9" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9电流测量值" name="A">
							<SDI desc="支路9电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路9电流A相" name="f" sAddr="MNL:B02.Bay9.amp_fourier_I_A"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路9-A相" name="f" sAddr="MNL:B02.Bay9.phase_angle_A"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay9.amp_fourier_I_A">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay9.amp_fourier_I_A"/>
								</SDI>
								<DAI name="dU">
									<Val>支路9电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路9电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路9电流B相" name="f" sAddr="MNL:B02.Bay9.amp_fourier_I_B"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路9-B相" name="f" sAddr="MNL:B02.Bay9.phase_angle_B"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay9.amp_fourier_I_B">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay9.amp_fourier_I_B"/>
								</SDI>
								<DAI name="dU">
									<Val>支路9电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路9电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路9电流C相" name="f" sAddr="MNL:B02.Bay9.amp_fourier_I_C"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路9-C相" name="f" sAddr="MNL:B02.Bay9.phase_angle_C"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay9.amp_fourier_I_C">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay9.amp_fourier_I_C"/>
								</SDI>
								<DAI name="dU">
									<Val>支路9电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路9电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路10电流测量值" inst="10" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10电流测量值" name="A">
							<SDI desc="支路10电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路10电流A相" name="f" sAddr="MNL:B02.Bay10.amp_fourier_I_A"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路10-A相" name="f" sAddr="MNL:B02.Bay10.phase_angle_A"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay10.amp_fourier_I_A">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay10.amp_fourier_I_A"/>
								</SDI>
								<DAI name="dU">
									<Val>支路10电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路10电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路10电流B相" name="f" sAddr="MNL:B02.Bay10.amp_fourier_I_B"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路10-B相" name="f" sAddr="MNL:B02.Bay10.phase_angle_B"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay10.amp_fourier_I_B">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay10.amp_fourier_I_B"/>
								</SDI>
								<DAI name="dU">
									<Val>支路10电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路10电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路10电流C相" name="f" sAddr="MNL:B02.Bay10.amp_fourier_I_C"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路10-C相" name="f" sAddr="MNL:B02.Bay10.phase_angle_C"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay10.amp_fourier_I_C">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay10.amp_fourier_I_C"/>
								</SDI>
								<DAI name="dU">
									<Val>支路10电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路10电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路11电流测量值" inst="11" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11电流测量值" name="A">
							<SDI desc="支路11电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路11电流A相" name="f" sAddr="MNL:B02.Bay11.amp_fourier_I_A"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路11-A相" name="f" sAddr="MNL:B02.Bay11.phase_angle_A"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay11.amp_fourier_I_A">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay11.amp_fourier_I_A"/>
								</SDI>
								<DAI name="dU">
									<Val>支路11电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路11电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路11电流B相" name="f" sAddr="MNL:B02.Bay11.amp_fourier_I_B"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路11-B相" name="f" sAddr="MNL:B02.Bay11.phase_angle_B"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay11.amp_fourier_I_B">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay11.amp_fourier_I_B"/>
								</SDI>
								<DAI name="dU">
									<Val>支路11电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路11电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路11电流C相" name="f" sAddr="MNL:B02.Bay11.amp_fourier_I_C"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路11-C相" name="f" sAddr="MNL:B02.Bay11.phase_angle_C"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay11.amp_fourier_I_C">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay11.amp_fourier_I_C"/>
								</SDI>
								<DAI name="dU">
									<Val>支路11电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路11电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路12电流测量值" inst="12" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12电流测量值" name="A">
							<SDI desc="支路12电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路12电流A相" name="f" sAddr="MNL:B02.Bay12.amp_fourier_I_A"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路12-A相" name="f" sAddr="MNL:B02.Bay12.phase_angle_A"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay12.amp_fourier_I_A">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay12.amp_fourier_I_A"/>
								</SDI>
								<DAI name="dU">
									<Val>支路12电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路12电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路12电流B相" name="f" sAddr="MNL:B02.Bay12.amp_fourier_I_B"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路12-B相" name="f" sAddr="MNL:B02.Bay12.phase_angle_B"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay12.amp_fourier_I_B">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay12.amp_fourier_I_B"/>
								</SDI>
								<DAI name="dU">
									<Val>支路12电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路12电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路12电流C相" name="f" sAddr="MNL:B02.Bay12.amp_fourier_I_C"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路12-C相" name="f" sAddr="MNL:B02.Bay12.phase_angle_C"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay12.amp_fourier_I_C">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay12.amp_fourier_I_C"/>
								</SDI>
								<DAI name="dU">
									<Val>支路12电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路12电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路13电流测量值" inst="13" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13电流测量值" name="A">
							<SDI desc="支路13电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路13电流A相" name="f" sAddr="MNL:B02.Bay13.amp_fourier_I_A"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路13-A相" name="f" sAddr="MNL:B02.Bay13.phase_angle_A"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay13.amp_fourier_I_A">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay13.amp_fourier_I_A"/>
								</SDI>
								<DAI name="dU">
									<Val>支路13电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路13电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路13电流B相" name="f" sAddr="MNL:B02.Bay13.amp_fourier_I_B"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路13-B相" name="f" sAddr="MNL:B02.Bay13.phase_angle_B"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay13.amp_fourier_I_B">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay13.amp_fourier_I_B"/>
								</SDI>
								<DAI name="dU">
									<Val>支路13电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路13电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路13电流C相" name="f" sAddr="MNL:B02.Bay13.amp_fourier_I_C"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路13-C相" name="f" sAddr="MNL:B02.Bay13.phase_angle_C"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay13.amp_fourier_I_C">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay13.amp_fourier_I_C"/>
								</SDI>
								<DAI name="dU">
									<Val>支路13电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路13电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路14电流测量值" inst="14" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14电流测量值" name="A">
							<SDI desc="主变3电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="主变3电流A相" name="f" sAddr="MNL:B02.Bay14.amp_fourier_I_A"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="主变3-A相" name="f" sAddr="MNL:B02.Bay14.phase_angle_A"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay14.amp_fourier_I_A">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay14.amp_fourier_I_A"/>
								</SDI>
								<DAI name="dU">
									<Val>主变3电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="主变3电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="主变3电流B相" name="f" sAddr="MNL:B02.Bay14.amp_fourier_I_B"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="主变3-B相" name="f" sAddr="MNL:B02.Bay14.phase_angle_B"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay14.amp_fourier_I_B">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay14.amp_fourier_I_B"/>
								</SDI>
								<DAI name="dU">
									<Val>主变3电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="主变3电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="主变3电流C相" name="f" sAddr="MNL:B02.Bay14.amp_fourier_I_C"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="主变3-C相" name="f" sAddr="MNL:B02.Bay14.phase_angle_C"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay14.amp_fourier_I_C">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay14.amp_fourier_I_C"/>
								</SDI>
								<DAI name="dU">
									<Val>主变3电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路14电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路15电流测量值" inst="15" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路15电流测量值" name="A">
							<SDI desc="主变4电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="主变4电流A相" name="f" sAddr="MNL:B02.Bay15.amp_fourier_I_A"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="主变4-A相" name="f" sAddr="MNL:B02.Bay15.phase_angle_A"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay15.amp_fourier_I_A">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay15.amp_fourier_I_A"/>
								</SDI>
								<DAI name="dU">
									<Val>主变4电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="主变4电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="主变4电流B相" name="f" sAddr="MNL:B02.Bay15.amp_fourier_I_B"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="主变4-B相" name="f" sAddr="MNL:B02.Bay15.phase_angle_B"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay15.amp_fourier_I_B">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay15.amp_fourier_I_B"/>
								</SDI>
								<DAI name="dU">
									<Val>主变4电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="主变4电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="主变4电流C相" name="f" sAddr="MNL:B02.Bay15.amp_fourier_I_C"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="主变4-C相" name="f" sAddr="MNL:B02.Bay15.phase_angle_C"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay15.amp_fourier_I_C">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay15.amp_fourier_I_C"/>
								</SDI>
								<DAI name="dU">
									<Val>主变4电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路15电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路16电流测量值" inst="16" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16电流测量值" name="A">
							<SDI desc="支路16电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路16电流A相" name="f" sAddr="MNL:B02.Bay16.amp_fourier_I_A"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路16-A相" name="f" sAddr="MNL:B02.Bay16.phase_angle_A"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay16.amp_fourier_I_A">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay16.amp_fourier_I_A"/>
								</SDI>
								<DAI name="dU">
									<Val>支路16电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路16电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路16电流B相" name="f" sAddr="MNL:B02.Bay16.amp_fourier_I_B"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路16-B相" name="f" sAddr="MNL:B02.Bay16.phase_angle_B"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay16.amp_fourier_I_B">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay16.amp_fourier_I_B"/>
								</SDI>
								<DAI name="dU">
									<Val>支路16电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路16电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路16电流C相" name="f" sAddr="MNL:B02.Bay16.amp_fourier_I_C"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路16-C相" name="f" sAddr="MNL:B02.Bay16.phase_angle_C"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay16.amp_fourier_I_C">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay16.amp_fourier_I_C"/>
								</SDI>
								<DAI name="dU">
									<Val>支路16电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路16电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路17电流测量值" inst="17" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17电流测量值" name="A">
							<SDI desc="支路17电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路17电流A相" name="f" sAddr="MNL:B02.Bay17.amp_fourier_I_A"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路17-A相" name="f" sAddr="MNL:B02.Bay17.phase_angle_A"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay17.amp_fourier_I_A">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay17.amp_fourier_I_A"/>
								</SDI>
								<DAI name="dU">
									<Val>支路17电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路17电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路17电流B相" name="f" sAddr="MNL:B02.Bay17.amp_fourier_I_B"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路17-B相" name="f" sAddr="MNL:B02.Bay17.phase_angle_B"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay17.amp_fourier_I_B">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay17.amp_fourier_I_B"/>
								</SDI>
								<DAI name="dU">
									<Val>支路17电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路17电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路17电流C相" name="f" sAddr="MNL:B02.Bay17.amp_fourier_I_C"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路17-C相" name="f" sAddr="MNL:B02.Bay17.phase_angle_C"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay17.amp_fourier_I_C">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay17.amp_fourier_I_C"/>
								</SDI>
								<DAI name="dU">
									<Val>支路17电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路17电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路18电流测量值" inst="18" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18电流测量值" name="A">
							<SDI desc="支路18电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路18电流A相" name="f" sAddr="MNL:B02.Bay18.amp_fourier_I_A"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路18-A相" name="f" sAddr="MNL:B02.Bay18.phase_angle_A"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay18.amp_fourier_I_A">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay18.amp_fourier_I_A"/>
								</SDI>
								<DAI name="dU">
									<Val>支路18电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路18电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路18电流B相" name="f" sAddr="MNL:B02.Bay18.amp_fourier_I_B"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路18-B相" name="f" sAddr="MNL:B02.Bay18.phase_angle_B"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay18.amp_fourier_I_B">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay18.amp_fourier_I_B"/>
								</SDI>
								<DAI name="dU">
									<Val>支路18电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路18电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路18电流C相" name="f" sAddr="MNL:B02.Bay18.amp_fourier_I_C"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路18-C相" name="f" sAddr="MNL:B02.Bay18.phase_angle_C"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay18.amp_fourier_I_C">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay18.amp_fourier_I_C"/>
								</SDI>
								<DAI name="dU">
									<Val>支路18电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路18电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路19电流测量值" inst="19" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19电流测量值" name="A">
							<SDI desc="支路19电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路19电流A相" name="f" sAddr="MNL:B02.Bay19.amp_fourier_I_A"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路19-A相" name="f" sAddr="MNL:B02.Bay19.phase_angle_A"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay19.amp_fourier_I_A">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay19.amp_fourier_I_A"/>
								</SDI>
								<DAI name="dU">
									<Val>支路19电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路19电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路19电流B相" name="f" sAddr="MNL:B02.Bay19.amp_fourier_I_B"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路19-B相" name="f" sAddr="MNL:B02.Bay19.phase_angle_B"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay19.amp_fourier_I_B">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay19.amp_fourier_I_B"/>
								</SDI>
								<DAI name="dU">
									<Val>支路19电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路19电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路19电流C相" name="f" sAddr="MNL:B02.Bay19.amp_fourier_I_C"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路19-C相" name="f" sAddr="MNL:B02.Bay19.phase_angle_C"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay19.amp_fourier_I_C">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay19.amp_fourier_I_C"/>
								</SDI>
								<DAI name="dU">
									<Val>支路19电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路19电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路20电流测量值" inst="20" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20电流测量值" name="A">
							<SDI desc="支路20电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路20电流A相" name="f" sAddr="MNL:B02.Bay20.amp_fourier_I_A"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路20-A相" name="f" sAddr="MNL:B02.Bay20.phase_angle_A"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay20.amp_fourier_I_A">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay20.amp_fourier_I_A"/>
								</SDI>
								<DAI name="dU">
									<Val>支路20电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路20电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路20电流B相" name="f" sAddr="MNL:B02.Bay20.amp_fourier_I_B"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路20-B相" name="f" sAddr="MNL:B02.Bay20.phase_angle_B"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay20.amp_fourier_I_B">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay20.amp_fourier_I_B"/>
								</SDI>
								<DAI name="dU">
									<Val>支路20电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路20电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路20电流C相" name="f" sAddr="MNL:B02.Bay20.amp_fourier_I_C"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路20-C相" name="f" sAddr="MNL:B02.Bay20.phase_angle_C"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay20.amp_fourier_I_C">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay20.amp_fourier_I_C"/>
								</SDI>
								<DAI name="dU">
									<Val>支路20电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路20电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路21电流测量值" inst="21" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21电流测量值" name="A">
							<SDI desc="支路21电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路21电流A相" name="f" sAddr="MNL:B02.Bay21.amp_fourier_I_A"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路21-A相" name="f" sAddr="MNL:B02.Bay21.phase_angle_A"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay21.amp_fourier_I_A">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay21.amp_fourier_I_A"/>
								</SDI>
								<DAI name="dU">
									<Val>支路21电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路21电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路21电流B相" name="f" sAddr="MNL:B02.Bay21.amp_fourier_I_B"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路21-B相" name="f" sAddr="MNL:B02.Bay21.phase_angle_B"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay21.amp_fourier_I_B">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay21.amp_fourier_I_B"/>
								</SDI>
								<DAI name="dU">
									<Val>支路21电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路21电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路21电流C相" name="f" sAddr="MNL:B02.Bay21.amp_fourier_I_C"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路21-C相" name="f" sAddr="MNL:B02.Bay21.phase_angle_C"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay21.amp_fourier_I_C">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay21.amp_fourier_I_C"/>
								</SDI>
								<DAI name="dU">
									<Val>支路21电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路21电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路22电流测量值" inst="22" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22电流测量值" name="A">
							<SDI desc="支路22电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路22电流A相" name="f" sAddr="MNL:B02.Bay22.amp_fourier_I_A"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路22-A相" name="f" sAddr="MNL:B02.Bay22.phase_angle_A"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay22.amp_fourier_I_A">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay22.amp_fourier_I_A"/>
								</SDI>
								<DAI name="dU">
									<Val>支路22电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路22电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路22电流B相" name="f" sAddr="MNL:B02.Bay22.amp_fourier_I_B"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路22-B相" name="f" sAddr="MNL:B02.Bay22.phase_angle_B"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay22.amp_fourier_I_B">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay22.amp_fourier_I_B"/>
								</SDI>
								<DAI name="dU">
									<Val>支路22电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="支路22电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="支路22电流C相" name="f" sAddr="MNL:B02.Bay22.amp_fourier_I_C"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="支路22-C相" name="f" sAddr="MNL:B02.Bay22.phase_angle_C"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay22.amp_fourier_I_C">
										<Val>A</Val>
