									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay22.amp_fourier_I_C"/>
								</SDI>
								<DAI name="dU">
									<Val>支路22电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路22电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路23电流测量值" inst="23" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23电流测量值" name="A">
							<SDI desc="分段1电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="分段1电流A相" name="f" sAddr="MNL:B02.Bay23.amp_fourier_I_A"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="分段1-A相" name="f" sAddr="MNL:B02.Bay23.phase_angle_A"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay23.amp_fourier_I_A">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay23.amp_fourier_I_A"/>
								</SDI>
								<DAI name="dU">
									<Val>分段1电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="分段1电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="分段1电流B相" name="f" sAddr="MNL:B02.Bay23.amp_fourier_I_B"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="分段1-B相" name="f" sAddr="MNL:B02.Bay23.phase_angle_B"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay23.amp_fourier_I_B">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay23.amp_fourier_I_B"/>
								</SDI>
								<DAI name="dU">
									<Val>分段1电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="分段1电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="分段1电流C相" name="f" sAddr="MNL:B02.Bay23.amp_fourier_I_C"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="分段1-C相" name="f" sAddr="MNL:B02.Bay23.phase_angle_C"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay23.amp_fourier_I_C">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay23.amp_fourier_I_C"/>
								</SDI>
								<DAI name="dU">
									<Val>分段1电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路23电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路24电流测量值" inst="24" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路24电流测量值" name="A">
							<SDI desc="分段2电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="分段2电流A相" name="f" sAddr="MNL:B02.Bay24.amp_fourier_I_A"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="分段2-A相" name="f" sAddr="MNL:B02.Bay24.phase_angle_A"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay24.amp_fourier_I_A">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay24.amp_fourier_I_A"/>
								</SDI>
								<DAI name="dU">
									<Val>分段2电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="分段2电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="分段2电流B相" name="f" sAddr="MNL:B02.Bay24.amp_fourier_I_B"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="分段2-B相" name="f" sAddr="MNL:B02.Bay24.phase_angle_B"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay24.amp_fourier_I_B">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay24.amp_fourier_I_B"/>
								</SDI>
								<DAI name="dU">
									<Val>分段2电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="分段2电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="分段2电流C相" name="f" sAddr="MNL:B02.Bay24.amp_fourier_I_C"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="分段2-C相" name="f" sAddr="MNL:B02.Bay24.phase_angle_C"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Bay24.amp_fourier_I_C">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Bay24.amp_fourier_I_C"/>
								</SDI>
								<DAI name="dU">
									<Val>分段2电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路24电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="1母电压电压测量" inst="25" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="1母电压电压测量" name="PhV">
							<SDI desc="Ⅰ母电压A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ⅰ母电压A相" name="f" sAddr="MNL:B02.PT1.amp_fourier_U_A"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="Ⅰ母电压-A相" name="f" sAddr="MNL:B02.PT1.phase_angle_A"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.PT1.amp_fourier_U_A">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.PT1.amp_fourier_U_A"/>
								</SDI>
								<DAI name="dU">
									<Val>Ⅰ母电压A相</Val>
								</DAI>
							</SDI>
							<SDI desc="Ⅰ母电压B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ⅰ母电压B相" name="f" sAddr="MNL:B02.PT1.amp_fourier_U_B"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="Ⅰ母电压-B相" name="f" sAddr="MNL:B02.PT1.phase_angle_B"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.PT1.amp_fourier_U_B">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.PT1.amp_fourier_U_B"/>
								</SDI>
								<DAI name="dU">
									<Val>Ⅰ母电压B相</Val>
								</DAI>
							</SDI>
							<SDI desc="Ⅰ母电压C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ⅰ母电压C相" name="f" sAddr="MNL:B02.PT1.amp_fourier_U_C"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="Ⅰ母电压-C相" name="f" sAddr="MNL:B02.PT1.phase_angle_C"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.PT1.amp_fourier_U_C">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.PT1.amp_fourier_U_C"/>
								</SDI>
								<DAI name="dU">
									<Val>Ⅰ母电压C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>1母电压电压测量</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="2母电压电压测量" inst="26" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="2母电压电压测量" name="PhV">
							<SDI desc="Ⅱ母电压A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ⅱ母电压A相" name="f" sAddr="MNL:B02.PT2.amp_fourier_U_A"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="Ⅱ母电压-A相" name="f" sAddr="MNL:B02.PT2.phase_angle_A"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.PT2.amp_fourier_U_A">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.PT2.amp_fourier_U_A"/>
								</SDI>
								<DAI name="dU">
									<Val>Ⅱ母电压A相</Val>
								</DAI>
							</SDI>
							<SDI desc="Ⅱ母电压B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ⅱ母电压B相" name="f" sAddr="MNL:B02.PT2.amp_fourier_U_B"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="Ⅱ母电压-B相" name="f" sAddr="MNL:B02.PT2.phase_angle_B"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.PT2.amp_fourier_U_B">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.PT2.amp_fourier_U_B"/>
								</SDI>
								<DAI name="dU">
									<Val>Ⅱ母电压B相</Val>
								</DAI>
							</SDI>
							<SDI desc="Ⅱ母电压C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ⅱ母电压C相" name="f" sAddr="MNL:B02.PT2.amp_fourier_U_C"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="Ⅱ母电压-C相" name="f" sAddr="MNL:B02.PT2.phase_angle_C"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.PT2.amp_fourier_U_C">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.PT2.amp_fourier_U_C"/>
								</SDI>
								<DAI name="dU">
									<Val>Ⅱ母电压C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>2母电压电压测量</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="大差差流测量" inst="28" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="大差差流测量" name="A">
							<SDI desc="大差差动电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="大差差动电流A相" name="f" sAddr="MNL:B02.BBP1.chkz_di_fourier_averageA"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.BBP1.chkz_di_fourier_averageA">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.BBP1.chkz_di_fourier_averageA"/>
								</SDI>
								<DAI name="dU">
									<Val>大差差动电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="大差差动电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="大差差动电流B相" name="f" sAddr="MNL:B02.BBP1.chkz_di_fourier_averageB"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.BBP1.chkz_di_fourier_averageB">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.BBP1.chkz_di_fourier_averageB"/>
								</SDI>
								<DAI name="dU">
									<Val>大差差动电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="大差差动电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="大差差动电流C相" name="f" sAddr="MNL:B02.BBP1.chkz_di_fourier_averageC"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.BBP1.chkz_di_fourier_averageC">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.BBP1.chkz_di_fourier_averageC"/>
								</SDI>
								<DAI name="dU">
									<Val>大差差动电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>大差差流测量</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母线1差流测量" inst="29" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="母线1差流测量" name="A">
							<SDI desc="Ⅰ母差动电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ⅰ母差动电流A相" name="f" sAddr="MNL:B02.BBP1.busz1_di_fourier_averageA"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.BBP1.busz1_di_fourier_averageA">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.BBP1.busz1_di_fourier_averageA"/>
								</SDI>
								<DAI name="dU">
									<Val>Ⅰ母差动电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="Ⅰ母差动电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ⅰ母差动电流B相" name="f" sAddr="MNL:B02.BBP1.busz1_di_fourier_averageB"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.BBP1.busz1_di_fourier_averageB">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.BBP1.busz1_di_fourier_averageB"/>
								</SDI>
								<DAI name="dU">
									<Val>Ⅰ母差动电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="Ⅰ母差动电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ⅰ母差动电流C相" name="f" sAddr="MNL:B02.BBP1.busz1_di_fourier_averageC"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.BBP1.busz1_di_fourier_averageC">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.BBP1.busz1_di_fourier_averageC"/>
								</SDI>
								<DAI name="dU">
									<Val>Ⅰ母差动电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>母线1差流测量</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母线2差流测量" inst="30" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="母线2差流测量" name="A">
							<SDI desc="Ⅱ母差动电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ⅱ母差动电流A相" name="f" sAddr="MNL:B02.BBP1.busz2_di_fourier_averageA"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.BBP1.busz2_di_fourier_averageA">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.BBP1.busz2_di_fourier_averageA"/>
								</SDI>
								<DAI name="dU">
									<Val>Ⅱ母差动电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="Ⅱ母差动电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ⅱ母差动电流B相" name="f" sAddr="MNL:B02.BBP1.busz2_di_fourier_averageB"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.BBP1.busz2_di_fourier_averageB">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.BBP1.busz2_di_fourier_averageB"/>
								</SDI>
								<DAI name="dU">
									<Val>Ⅱ母差动电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="Ⅱ母差动电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ⅱ母差动电流C相" name="f" sAddr="MNL:B02.BBP1.busz2_di_fourier_averageC"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.BBP1.busz2_di_fourier_averageC">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.BBP1.busz2_di_fourier_averageC"/>
								</SDI>
								<DAI name="dU">
									<Val>Ⅱ母差动电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>母线2差流测量</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母线3差流测量" inst="31" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="母线3差流测量" name="A">
							<SDI desc="Ⅲ母差动电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ⅲ母差动电流A相" name="f" sAddr="MNL:B02.BBP1.busz3_di_fourier_averageA"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.BBP1.busz3_di_fourier_averageA">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.BBP1.busz3_di_fourier_averageA"/>
								</SDI>
								<DAI name="dU">
									<Val>Ⅲ母差动电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="Ⅲ母差动电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ⅲ母差动电流B相" name="f" sAddr="MNL:B02.BBP1.busz3_di_fourier_averageB"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.BBP1.busz3_di_fourier_averageB">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.BBP1.busz3_di_fourier_averageB"/>
								</SDI>
								<DAI name="dU">
									<Val>Ⅲ母差动电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="Ⅲ母差动电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="Ⅲ母差动电流C相" name="f" sAddr="MNL:B02.BBP1.busz3_di_fourier_averageC"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.BBP1.busz3_di_fourier_averageC">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.BBP1.busz3_di_fourier_averageC"/>
								</SDI>
								<DAI name="dU">
									<Val>Ⅲ母差动电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>母线3差流测量</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="基准CT一次值" inst="1" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="基准CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Common.I1n_base"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Common.I1n_base">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Common.I1n_base"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Common.I1n_base">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Common.I1n_base">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Common.I1n_base">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>基准CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="Secondary Rated Current" name="ARtgSnd">
							<DAI name="dU">
								<Val>Secondary Rated Current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="基准CT二次值" inst="2" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="基准CT二次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Common.I2n_base"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Common.I2n_base">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Common.I2n_base"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Common.I2n_base">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Common.I2n_base">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Common.I2n_base">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>基准CT二次值</Val>
							</DAI>
						</DOI>
						<DOI desc="Secondary Rated Current" name="ARtgSnd">
							<DAI name="dU">
								<Val>Secondary Rated Current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路1电流互感器" inst="3" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路1CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay1.I1n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay1.I1n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay1.I1n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay1.I1n">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay1.I1n">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay1.I1n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路1CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路1CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay1.I2n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay1.I2n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay1.I2n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay1.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay1.I2n">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay1.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路1CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路2电流互感器" inst="4" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路2CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay2.I1n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay2.I1n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay2.I1n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay2.I1n">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay2.I1n">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay2.I1n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路2CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路2CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay2.I2n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay2.I2n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay2.I2n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay2.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay2.I2n">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay2.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路2CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路3电流互感器" inst="5" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路3CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay3.I1n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay3.I1n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay3.I1n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay3.I1n">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay3.I1n">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay3.I1n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路3CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路3CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay3.I2n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay3.I2n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay3.I2n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay3.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay3.I2n">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay3.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路3CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路4电流互感器" inst="6" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay4.I1n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay4.I1n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay4.I1n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay4.I1n">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay4.I1n">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay4.I1n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路4CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路4CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay4.I2n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay4.I2n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay4.I2n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay4.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay4.I2n">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay4.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路4CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路5电流互感器" inst="7" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay5.I1n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay5.I1n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay5.I1n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay5.I1n">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay5.I1n">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay5.I1n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路5CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路5CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay5.I2n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay5.I2n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay5.I2n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay5.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay5.I2n">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay5.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路5CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路6电流互感器" inst="8" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay6.I1n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay6.I1n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay6.I1n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay6.I1n">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay6.I1n">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay6.I1n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路6CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路6CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay6.I2n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay6.I2n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay6.I2n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay6.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay6.I2n">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay6.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路6CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路7电流互感器" inst="9" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay7.I1n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay7.I1n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay7.I1n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay7.I1n">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay7.I1n">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay7.I1n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路7CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路7CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay7.I2n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay7.I2n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay7.I2n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay7.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay7.I2n">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay7.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路7CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路8电流互感器" inst="10" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay8.I1n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay8.I1n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay8.I1n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay8.I1n">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay8.I1n">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay8.I1n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路8CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路8CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay8.I2n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay8.I2n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay8.I2n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay8.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay8.I2n">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay8.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路8CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路9电流互感器" inst="11" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay9.I1n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay9.I1n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay9.I1n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay9.I1n">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay9.I1n">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay9.I1n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路9CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路9CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay9.I2n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay9.I2n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay9.I2n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay9.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay9.I2n">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay9.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路9CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路10电流互感器" inst="12" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay10.I1n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay10.I1n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay10.I1n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay10.I1n">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay10.I1n">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay10.I1n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路10CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路10CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay10.I2n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay10.I2n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay10.I2n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay10.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay10.I2n">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay10.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路10CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路11电流互感器" inst="13" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay11.I1n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay11.I1n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay11.I1n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay11.I1n">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay11.I1n">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay11.I1n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路11CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路11CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay11.I2n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay11.I2n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay11.I2n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay11.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay11.I2n">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay11.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路11CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路12电流互感器" inst="14" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay12.I1n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay12.I1n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay12.I1n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay12.I1n">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay12.I1n">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay12.I1n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路12CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路12CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay12.I2n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay12.I2n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay12.I2n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay12.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay12.I2n">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay12.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路12CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路13电流互感器" inst="15" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay13.I1n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay13.I1n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay13.I1n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay13.I1n">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay13.I1n">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay13.I1n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路13CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路13CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay13.I2n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay13.I2n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay13.I2n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay13.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay13.I2n">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay13.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路13CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路14电流互感器" inst="16" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay14.I1n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay14.I1n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay14.I1n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay14.I1n">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay14.I1n">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay14.I1n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路14CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路14CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay14.I2n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay14.I2n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay14.I2n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay14.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay14.I2n">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay14.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路14CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路15电流互感器" inst="17" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路15CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay15.I1n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay15.I1n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay15.I1n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay15.I1n">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay15.I1n">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay15.I1n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路15CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路15CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay15.I2n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay15.I2n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay15.I2n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay15.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay15.I2n">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay15.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路15CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路16电流互感器" inst="18" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay16.I1n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay16.I1n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay16.I1n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay16.I1n">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay16.I1n">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay16.I1n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路16CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路16CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay16.I2n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay16.I2n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay16.I2n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay16.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay16.I2n">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay16.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路16CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路17电流互感器" inst="19" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay17.I1n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay17.I1n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay17.I1n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay17.I1n">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay17.I1n">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay17.I1n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路17CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路17CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay17.I2n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay17.I2n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay17.I2n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay17.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay17.I2n">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay17.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路17CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路18电流互感器" inst="20" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay18.I1n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay18.I1n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay18.I1n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay18.I1n">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay18.I1n">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay18.I1n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路18CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路18CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay18.I2n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay18.I2n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay18.I2n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay18.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay18.I2n">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay18.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路18CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路19电流互感器" inst="21" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay19.I1n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay19.I1n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay19.I1n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay19.I1n">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay19.I1n">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay19.I1n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路19CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路19CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay19.I2n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay19.I2n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay19.I2n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay19.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay19.I2n">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay19.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路19CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路20电流互感器" inst="22" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay20.I1n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay20.I1n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay20.I1n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay20.I1n">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay20.I1n">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay20.I1n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路20CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路20CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay20.I2n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay20.I2n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay20.I2n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay20.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay20.I2n">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay20.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路20CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路21电流互感器" inst="23" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay21.I1n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay21.I1n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay21.I1n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay21.I1n">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay21.I1n">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay21.I1n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路21CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路21CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay21.I2n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay21.I2n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay21.I2n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay21.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay21.I2n">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay21.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路21CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路22电流互感器" inst="24" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay22.I1n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay22.I1n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay22.I1n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay22.I1n">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay22.I1n">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay22.I1n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路22CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路22CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay22.I2n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay22.I2n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay22.I2n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay22.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay22.I2n">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay22.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路22CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路23电流互感器" inst="25" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay23.I1n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay23.I1n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay23.I1n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay23.I1n">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay23.I1n">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay23.I1n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路23CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路23CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay23.I2n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay23.I2n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay23.I2n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay23.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay23.I2n">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay23.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路23CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路24电流互感器" inst="26" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="支路24CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay24.I1n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay24.I1n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay24.I1n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay24.I1n">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay24.I1n">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay24.I1n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路24CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="支路24CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Bay24.I2n"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Bay24.I2n">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Bay24.I2n"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Bay24.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Bay24.I2n">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Bay24.I2n">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>支路24CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="PT一次额定值" inst="1" lnClass="TVTR" lnType="NRR_TVTR_V2.02__NR__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="PT一次额定值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Common.U1n_base"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Common.U1n_base">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Common.U1n_base">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Common.U1n_base">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Common.U1n_base">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Common.U1n_base">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="二次额定电压 (1396)" name="VRtgSnd">
							<DAI name="dU">
								<Val>二次额定电压 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="电压取线路PT电压 (1396)" name="LinPTMod">
							<DAI name="dU">
								<Val>电压取线路PT电压 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Line TV MODE (NR)" name="LinTVMod">
							<DAI name="dU">
								<Val>Line TV MODE (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="TV Failure Check Enable (NR)" name="TVFChkEna">
							<DAI name="dU">
								<Val>TV Failure Check Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage (sampled value from another channel) (NR)" name="VolChB">
							<DAI name="dU">
								<Val>Voltage (sampled value from another channel) (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency voltage is calculated (NR)" name="ZroVCalEna">
							<DAI name="dU">
								<Val>Zero sequency voltage is calculated (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="PT二次额定值" inst="2" lnClass="TVTR" lnType="NRR_TVTR_V2.02__NR__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="PT二次额定值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Common.U2n_base"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Common.U2n_base">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Common.U2n_base"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Common.U2n_base">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Common.U2n_base">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Common.U2n_base">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="二次额定电压 (1396)" name="VRtgSnd">
							<DAI name="dU">
								<Val>二次额定电压 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="电压取线路PT电压 (1396)" name="LinPTMod">
							<DAI name="dU">
								<Val>电压取线路PT电压 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Line TV MODE (NR)" name="LinTVMod">
							<DAI name="dU">
								<Val>Line TV MODE (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="TV Failure Check Enable (NR)" name="TVFChkEna">
							<DAI name="dU">
								<Val>TV Failure Check Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage (sampled value from another channel) (NR)" name="VolChB">
							<DAI name="dU">
								<Val>Voltage (sampled value from another channel) (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency voltage is calculated (NR)" name="ZroVCalEna">
							<DAI name="dU">
								<Val>Zero sequency voltage is calculated (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="非全相保护" inst="1" lnClass="PPDP" lnType="NRR_PPDP_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name Plate" name="NamPlt">
							<DAI name="dU">
								<Val>Name Plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="非全相零序电流" name="I0BlkVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Common.pd_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Common.pd_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Common.pd_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Common.pd_i0">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Common.pd_i0">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Common.pd_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>非全相零序电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="非全相负序电流" name="I2BlkVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Common.pd_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Common.pd_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Common.pd_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Common.pd_i2">
									<Val>0.040000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Common.pd_i2">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Common.pd_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>非全相负序电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="非全相保护时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.Common.pd_time"/>
							<DAI name="minVal" sAddr="DZ:B02.Common.pd_time">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.Common.pd_time">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.Common.pd_time">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>非全相保护时间</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Alarm Delay Time in Miliseconds" name="AlmDlTmms">
							<DAI name="dU">
								<Val>Alarm Delay Time in Miliseconds</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="I0 block enable" name="I0BlkEna">
							<DAI name="dU">
								<Val>I0 block enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="I2 block enable" name="I2BlkEna">
							<DAI name="dU">
								<Val>I2 block enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路1非全相保护" inst="2" lnClass="PPDP" lnType="NRR_PPDP_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name Plate" name="NamPlt">
							<DAI name="dU">
								<Val>Name Plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="非全相跳母联" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay1.pd_trip"/>
							<DAI name="dU">
								<Val>非全相跳母联</Val>
							</DAI>
						</DOI>
						<DOI desc="I0 block value" name="I0BlkVal">
							<DAI name="dU">
								<Val>I0 block value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="I2 block value" name="I2BlkVal">
							<DAI name="dU">
								<Val>I2 block value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段非全相保护" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.Bay1.pd_tie_en"/>
							<DAI name="dU">
								<Val>母联分段非全相保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Alarm Delay Time in Miliseconds" name="AlmDlTmms">
							<DAI name="dU">
								<Val>Alarm Delay Time in Miliseconds</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="I0 block enable" name="I0BlkEna">
							<DAI name="dU">
								<Val>I0 block enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="I2 block enable" name="I2BlkEna">
							<DAI name="dU">
								<Val>I2 block enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路23非全相保护" inst="3" lnClass="PPDP" lnType="NRR_PPDP_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name Plate" name="NamPlt">
							<DAI name="dU">
								<Val>Name Plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="非全相跳分段1" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay23.pd_trip"/>
							<DAI name="dU">
								<Val>非全相跳分段1</Val>
							</DAI>
						</DOI>
						<DOI desc="I0 block value" name="I0BlkVal">
							<DAI name="dU">
								<Val>I0 block value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="I2 block value" name="I2BlkVal">
							<DAI name="dU">
								<Val>I2 block value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段非全相保护" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.Bay23.pd_tie_en"/>
							<DAI name="dU">
								<Val>母联分段非全相保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Alarm Delay Time in Miliseconds" name="AlmDlTmms">
							<DAI name="dU">
								<Val>Alarm Delay Time in Miliseconds</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="I0 block enable" name="I0BlkEna">
							<DAI name="dU">
								<Val>I0 block enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="I2 block enable" name="I2BlkEna">
							<DAI name="dU">
								<Val>I2 block enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="支路24非全相保护" inst="4" lnClass="PPDP" lnType="NRR_PPDP_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name Plate" name="NamPlt">
							<DAI name="dU">
								<Val>Name Plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="非全相跳分段2" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.Bay24.pd_trip"/>
							<DAI name="dU">
								<Val>非全相跳分段2</Val>
							</DAI>
						</DOI>
						<DOI desc="I0 block value" name="I0BlkVal">
							<DAI name="dU">
								<Val>I0 block value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="I2 block value" name="I2BlkVal">
							<DAI name="dU">
								<Val>I2 block value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="母联分段非全相保护" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.Bay24.pd_tie_en"/>
							<DAI name="dU">
								<Val>母联分段非全相保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Alarm Delay Time in Miliseconds" name="AlmDlTmms">
							<DAI name="dU">
								<Val>Alarm Delay Time in Miliseconds</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="I0 block enable" name="I0BlkEna">
							<DAI name="dU">
								<Val>I0 block enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="I2 block enable" name="I2BlkEna">
							<DAI name="dU">
								<Val>I2 block enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="录波" inst="RCD">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="NRR_LLN0_V2.01__915__V1.00">
						<DataSet desc="保护录波" name="dsRelayRec">
							<FCDA doName="RcdMade" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1"/>
							<FCDA doName="FltNum" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1"/>
							<FCDA doName="MaxFltA" fc="MX" ldInst="RCD" lnClass="RFLO" lnInst="1"/>
							<FCDA doName="FltLoop" fc="ST" ldInst="RCD" lnClass="RFLO" lnInst="1"/>
							<FCDA doName="FltAPhA" fc="MX" ldInst="RCD" lnClass="RFLO" lnInst="1"/>
							<FCDA doName="FltAPhB" fc="MX" ldInst="RCD" lnClass="RFLO" lnInst="1"/>
							<FCDA doName="FltAPhC" fc="MX" ldInst="RCD" lnClass="RFLO" lnInst="1"/>
						</DataSet>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayRec" intgPd="0" name="brcbRelayRec" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name Plate" name="NamPlt">
							<DAI name="dU">
								<Val>Name Plate</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="LED reset " name="LEDRs">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>LED reset </Val>
							</DAI>
						</DOI>
						<DOI desc="Function 1 enabled" name="FuncEna1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 1 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 2 enabled" name="FuncEna2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 2 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 3 enabled" name="FuncEna3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 3 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 4 enabled" name="FuncEna4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 4 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 5 enabled" name="FuncEna5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 5 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 6 enabled" name="FuncEna6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 6 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 7 enabled" name="FuncEna7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 7 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 8 enabled" name="FuncEna8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 8 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 9 enabled" name="FuncEna9">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 9 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 10 enabled" name="FuncEna10">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 10 enabled</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable modify setting remotely" name="RemSetEna">
							<DAI name="dU">
								<Val>Enable modify setting remotely</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable modify setting group remotely" name="RemGrpEna">
							<DAI name="dU">
								<Val>Enable modify setting group remotely</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable control GOOSE out strap remotely" name="RemGoEna">
							<DAI name="dU">
								<Val>Enable control GOOSE out strap remotely</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start value" name="DPFCStr">
							<DAI name="dU">
								<Val>DPFC start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Residual current start value" name="ROCStr">
							<DAI name="dU">
								<Val>Residual current start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive current start value" name="N0CStr">
							<DAI name="dU">
								<Val>Negtive current start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Line No" name="LinNo">
							<DAI name="dU">
								<Val>Line No</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Remote Trigger" name="RemTrig">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Remote Trigger</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="NRR_LPHD_V2.02__915__V1.00">
						<DOI desc="Reset device statistics" name="RsStat">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Reset device statistics</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting Group" name="SettingGrp">
							<DAI name="dU">
								<Val>Setting Group</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Device name" name="DeviceName">
							<DAI name="dU">
								<Val>Device name</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE DI Enable" name="GooseEna">
							<DAI name="dU">
								<Val>GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Other GOOSE DI Enable" name="OthGoEna">
							<DAI name="dU">
								<Val>Other GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Active Setting Group" name="ActSGST">
							<DAI name="dU">
								<Val>Active Setting Group</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="全站过程层虚端子配置CRC版本" name="SASPinCrc">
							<DAI name="dU">
								<Val>全站过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="IED过程层虚端子配置CRC版本" name="IEDPinCrc">
							<DAI name="dU">
								<Val>IED过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="录波" inst="1" lnClass="RDRE" lnType="NRR_RDRE_V2.00__NR__V1.00_X002">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Trigger recorder" name="RcdTrg">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trigger recorder</Val>
							</DAI>
						</DOI>
						<DOI desc="录波完成" name="RcdMade">
							<DAI name="dU">
								<Val>录波完成</Val>
							</DAI>
						</DOI>
						<DOI desc="故障序号" name="FltNum">
							<DAI name="dU">
								<Val>故障序号</Val>
							</DAI>
						</DOI>
						<DOI desc="Nof updating" name="NofUpdate">
							<DAI name="dU">
								<Val>Nof updating</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Max fault current" name="MaxFltValA">
							<DAI name="dU">
								<Val>Max fault current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Max fault zero current" name="FltI0ValA">
							<DAI name="dU">
								<Val>Max fault zero current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障信息" inst="1" lnClass="RFLO" lnType="NRR_RFLO_V2.01__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="最大差电流" name="MaxFltA">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B02.BBP1.di_org_fourier_max"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B02.BBP1.di_org_fourier_max">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B02.BBP1.di_org_fourier_max"/>
							</SDI>
							<DAI name="dU">
								<Val>最大差电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="保护动作相别" name="FltLoop">
							<DAI name="stVal" sAddr="GZXX:B02.Prot_Common1.op_phase_loop"/>
							<DAI name="dU">
								<Val>保护动作相别</Val>
							</DAI>
						</DOI>
						<DOI desc="母联失灵最大相电流" name="FltAPhA">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B02.Bay1.tiebfp_iphase_max"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B02.Bay1.tiebfp_iphase_max">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B02.Bay1.tiebfp_iphase_max"/>
							</SDI>
							<DAI name="dU">
								<Val>母联失灵最大相电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段1失灵最大相电流" name="FltAPhB">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B02.Bay23.tiebfp_iphase_max"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B02.Bay23.tiebfp_iphase_max">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B02.Bay23.tiebfp_iphase_max"/>
							</SDI>
							<DAI name="dU">
								<Val>分段1失灵最大相电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="分段2失灵最大相电流" name="FltAPhC">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B02.Bay24.tiebfp_iphase_max"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B02.Bay24.tiebfp_iphase_max">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B02.Bay24.tiebfp_iphase_max"/>
							</SDI>
							<DAI name="dU">
								<Val>分段2失灵最大相电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault voltage U0" name="FltValV0">
							<DAI name="dU">
								<Val>Fault voltage U0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED configVersion="V6.00" desc="220kV 鹿拳线保护B套" manufacturer="NRJB" name="E1Q1SB48" type="PCS-931A-GCN-RPLD">
		<Private type="ObjectID"/>
		<Private type="ICD file verification CRC">5835582C</Private>
		<Private type="Signal Without Test Quality">B08.BI_03</Private>
		<Private type="Signal Without Test Quality">B04.C1R1.FunEn1.LED3_STATUS</Private>
		<Private type="NR_Board">Type:NR1101,Slot:B01,Fiber:2</Private>
		<Private type="NR_Board">Type:NR1136,Slot:B07,Fiber:8</Private>
		<Private type="NR_MainCpu">Type:NR1102,Slot:B01</Private>
		<Private type="TPLInfo">version:2.00,revision:1.30,tool:PCS-Explorer_2.0,cidRuleVersion:2.0.3</Private>
		<Services>
			<DynAssociation/>
			<SettingGroups>
				<SGEdit/>
				<ConfSG/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="160" maxAttributes="512"/>
			<ReadWrite/>
			<ConfReportControl max="272"/>
			<GetCBValues/>
			<ConfLogControl max="2"/>
			<ReportSettings bufTime="Dyn" cbName="Conf" datSet="Conf" intgPd="Dyn" optFields="Dyn" rptID="Dyn" trgOps="Dyn"/>
			<LogSettings cbName="Fix" datSet="Fix" intgPd="Conf" logEna="Dyn" trgOps="Fix"/>
			<FileHandling/>
			<ConfLNs fixLnInst="true" fixPrefix="true"/>
		</Services>
		<AccessPoint clock="false" desc="超高压输电线路成套保护装置" name="S1" router="false">
			<Server timeout="30">
				<Authentication none="true"/>
				<LDevice desc="公用" inst="LD0">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="NRR_LLN0_V2.04__931__V1.00">
						<DataSet desc="保护遥信" name="dsRelayDin">
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="IND"/>
						</DataSet>
						<DataSet desc="保护事件" name="dsTripInfo">
							<FCDA doName="ACTSO1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ACT"/>
						</DataSet>
						<DataSet desc="故障信号" name="dsAlarm">
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
						</DataSet>
						<DataSet desc="告警信号" name="dsWarning">
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="HostTPortAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1"/>
							<FCDA doName="HostTSrvAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1"/>
							<FCDA doName="HostContAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm" fc="ST" ldInst="LD0" lnClass="STMP" lnInst="1"/>
							<FCDA doName="Alm" fc="ST" ldInst="LD0" lnClass="STMP" lnInst="2"/>
							<FCDA doName="Alm" fc="ST" ldInst="LD0" lnClass="SPVT" lnInst="1"/>
						</DataSet>
						<DataSet desc="日志记录" name="dsLog">
							<FCDA doName="Alm" fc="ST" ldInst="LD0" lnClass="STMP" lnInst="1"/>
							<FCDA doName="Alm" fc="ST" ldInst="LD0" lnClass="STMP" lnInst="2"/>
							<FCDA doName="Alm" fc="ST" ldInst="LD0" lnClass="SPVT" lnInst="1"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="HostTPortAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1"/>
							<FCDA doName="HostTSrvAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1"/>
							<FCDA doName="HostContAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="ACTSO1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ACT"/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="LEDRs" fc="ST" ldInst="LD0" lnClass="LLN0"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="IND"/>
						</DataSet>
						<DataSet desc="遥测" name="dsAin">
							<FCDA doName="LigIntes" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="1"/>
							<FCDA doName="LigIntes" fc="MX" ldInst="LD0" lnClass="SCLI" lnInst="2"/>
							<FCDA doName="Tmp" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="1"/>
							<FCDA doName="Vol" fc="MX" ldInst="LD0" lnClass="SPVT" lnInst="1"/>
						</DataSet>
						<DataSet desc="装置运行状态" name="dsDeviceState">
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="IND"/>
						</DataSet>
						<DataSet desc="定值区号" name="dsSetGrpNum">
							<FCDA doName="ActSGST" fc="MX" ldInst="LD0" lnClass="LPHD" lnInst="1"/>
						</DataSet>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayDin" intgPd="0" name="brcbRelayDin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="false" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsTripInfo" intgPd="0" name="brcbTripInfo" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsAlarm" intgPd="0" name="brcbAlarm" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="false" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsWarning" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="false" confRev="1" datSet="dsAin" intgPd="30000" name="urcbAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsDeviceState" intgPd="0" name="brcbDeviceState" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="false" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsSetGrpNum" intgPd="0" name="brcbSetGrpNum" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="false" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl datSet="dsLog" desc="Log" intgPd="5000" logEna="true" logName="LD0" name="logState" reasonCode="true">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name plate (7-4)" name="NamPlt">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="信号复归" name="LEDRs">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="YK:B01.61850_signal_rst"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B01.signal_reset"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI desc="保护功能软压板1 (1396)" name="FuncEna1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护功能软压板1 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="保护功能软压板2 (1396)" name="FuncEna2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护功能软压板2 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 3 enabled (NR)" name="FuncEna3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 3 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 4 enabled (NR)" name="FuncEna4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 4 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 5 enabled (NR)" name="FuncEna5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 5 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 6 enabled (NR)" name="FuncEna6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 6 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 7 enabled (NR)" name="FuncEna7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 7 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 8 enabled (NR)" name="FuncEna8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 8 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 9 enabled (NR)" name="FuncEna9">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 9 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 10 enabled (NR)" name="FuncEna10">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 10 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="事故总信号及人工复归 (1396)" name="CBFlt">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>事故总信号及人工复归 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方修改定值 (1396)" name="RemSetEna">
							<DAI name="dU">
								<Val>远方修改定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方切换定值区 (1396)" name="RemGrpEna">
							<DAI name="dU">
								<Val>远方切换定值区 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方控制GOOSE (1396)" name="RemGoEna">
							<DAI name="dU">
								<Val>远方控制GOOSE (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="变化量启动电流定值 (1396)" name="DPFCStr">
							<DAI name="dU">
								<Val>变化量启动电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序启动电流定值 (1396)" name="ROCStr">
							<DAI name="dU">
								<Val>零序启动电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive current start value (NR)" name="N0CStr">
							<DAI name="dU">
								<Val>Negtive current start value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Line No (NR)" name="LinNo">
							<DAI name="dU">
								<Val>Line No (NR)</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="SV Delay time (NR)" name="DelayTRtg">
							<DAI name="dU">
								<Val>SV Delay time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Z3 auxiliary start value (NR)" name="Z3AuxStr">
							<DAI name="dU">
								<Val>Z3 auxiliary start value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Configrations backup/启动备份 (NR)" name="ConfBak">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Configrations backup/启动备份 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Configrations backup made/备份完成 (NR)" name="ConfMade">
							<DAI name="dU">
								<Val>Configrations backup made/备份完成 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="UnpackOk/下装备份解析成功 (NR)" name="UnpackOk">
							<DAI name="dU">
								<Val>UnpackOk/下装备份解析成功 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="UnpackErr/下装备份解析失败 (NR)" name="UnpackErr">
							<DAI name="dU">
								<Val>UnpackErr/下装备份解析失败 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="NRR_LPHD_V2.01__931__V1.00_X001">
						<DOI desc="PhyNam" name="PhyNam">
							<DAI name="swRev" sAddr="DZ:B01.master.hmi_ver"/>
							<DAI name="serNum" sAddr="DZ:B01.master.ied_unique_code"/>
						</DOI>
						<DOI desc="Reset device statistics" name="RsStat">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Reset device statistics</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting Group" name="SettingGrp">
							<DAI name="dU">
								<Val>Setting Group</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Device name" name="DeviceName">
							<DAI name="dU">
								<Val>Device name</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE DI Enable" name="GooseEna">
							<DAI name="dU">
								<Val>GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Other GOOSE DI Enable" name="OthGoEna">
							<DAI name="dU">
								<Val>Other GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区号" name="ActSGST">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B01.master.macro_section"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B01.master.macro_section"/>
								<DAI name="multiplier" sAddr="MNL:B01.master.macro_section"/>
							</SDI>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Station name" name="StationNs">
							<DAI name="dU">
								<Val>Station name</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
						<DOI desc="全站过程层虚端子配置CRC" name="SASPinCrc">
							<DAI name="setVal" sAddr="DZ:B01.master.station_cid_crc">
								<Val>76CE5AB0</Val>
							</DAI>
							<DAI name="dU">
								<Val>全站过程层虚端子配置CRC</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
						<DOI desc="ccd配置CRC" name="IEDPinCrc">
							<DAI name="setVal" sAddr="DZ:B01.master.device_ccd_crc">
								<Val></Val>
							</DAI>
							<DAI name="dU">
								<Val>ccd配置CRC</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="动作元件1" inst="1" lnClass="GGIO" lnType="NRR_GGIO_ACT_V2.00__NR__V1.00" prefix="ACT">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="手动触发录波" name="ACTSO1">
							<DAI name="general" sAddr="DZYJ:B01.Lcd.rec_manual_trig_flag"/>
							<DAI name="dU">
								<Val>手动触发录波</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方触发录波" name="ACTSO2">
							<DAI name="general" sAddr="DZYJ:B01.Iec103.telectrl_wave_trigger"/>
							<DAI name="dU">
								<Val>远方触发录波</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="开入触发录波" name="ACTSO3">
							<DAI name="general" sAddr="DZYJ:B01.Wave.BI_trigger_DFR"/>
							<DAI name="dU">
								<Val>开入触发录波</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication" name="ACTSO4">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication" name="ACTSO5">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication" name="ACTSO6">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication" name="ACTSO7">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication" name="ACTSO8">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障信号1" inst="1" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="装置闭锁" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B01.slave_system_bs"/>
							<DAI name="dU">
								<Val>装置闭锁</Val>
							</DAI>
						</DOI>
						<DOI desc="定值超范围" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B01.Event.setting_out_of_range"/>
							<DAI name="dU">
								<Val>定值超范围</Val>
							</DAI>
						</DOI>
						<DOI desc="板卡配置错误" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.board_config_error"/>
							<DAI name="dU">
								<Val>板卡配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="定值项变化告警" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.setting_need_confirm"/>
							<DAI name="dU">
								<Val>定值项变化告警</Val>
							</DAI>
						</DOI>
						<DOI desc="CCD文件错误" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.ccd_error"/>
							<DAI name="dU">
								<Val>CCD文件错误</Val>
							</DAI>
						</DOI>
						<DOI desc="CID文件错误" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B01.Iec61850.cfg_err_flag"/>
							<DAI name="dU">
								<Val>CID文件错误</Val>
							</DAI>
						</DOI>
						<DOI desc="插件8异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B08.error_flag"/>
							<DAI name="dU">
								<Val>插件8异常</Val>
							</DAI>
						</DOI>
						<DOI desc="插件11异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B11.error_flag"/>
							<DAI name="dU">
								<Val>插件11异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障信号2" inst="2" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="插件9异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B09.error_flag"/>
							<DAI name="dU">
								<Val>插件9异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号1" inst="3" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="装置报警" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B01.slave_system_bj"/>
							<DAI name="dU">
								<Val>装置报警</Val>
							</DAI>
						</DOI>
						<DOI desc="通信传动报警" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B01.Lcd.comm_test_enter"/>
							<DAI name="dU">
								<Val>通信传动报警</Val>
							</DAI>
						</DOI>
						<DOI desc="对时异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B01.SyncTime.pps_error"/>
							<DAI name="dU">
								<Val>对时异常</Val>
							</DAI>
						</DOI>
						<DOI desc="版本错误报警" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.version_error"/>
							<DAI name="dU">
								<Val>版本错误报警</Val>
							</DAI>
						</DOI>
						<DOI desc="定值校验出错" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.setting_error"/>
							<DAI name="dU">
								<Val>定值校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="内存不足" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.memory_low_warning"/>
							<DAI name="dU">
								<Val>内存不足</Val>
							</DAI>
						</DOI>
						<DOI desc="电源异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or31.f_func_out"/>
							<DAI name="dU">
								<Val>电源异常</Val>
							</DAI>
						</DOI>
						<DOI desc="不停电传动状态告警" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.BRK_export1.export_en_for_warning"/>
							<DAI name="dU">
								<Val>不停电传动状态告警</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号2" inst="4" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="接点传动状态告警" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.IO_export1.IO_export_en_warning"/>
							<DAI name="dU">
								<Val>接点传动状态告警</Val>
							</DAI>
						</DOI>
						<DOI desc="定值修改" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.setting_modify_status"/>
							<DAI name="dU">
								<Val>定值修改</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区切换" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.setting_group_change_status"/>
							<DAI name="dU">
								<Val>定值区切换</Val>
							</DAI>
						</DOI>
						<DOI desc="检修状态告警" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.BinInput1.moniblk_alarm"/>
							<DAI name="dU">
								<Val>检修状态告警</Val>
							</DAI>
						</DOI>
						<DOI desc="插件8光耦电源异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B08.Alm_Voltage"/>
							<DAI name="dU">
								<Val>插件8光耦电源异常</Val>
							</DAI>
						</DOI>
						<DOI desc="插件9光耦电源异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B09.Alm_Voltage"/>
							<DAI name="dU">
								<Val>插件9光耦电源异常</Val>
							</DAI>
						</DOI>
						<DOI desc="IEC103配置文件无效" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B01.Iec103.alm_cfgfile_iec103"/>
							<DAI name="dU">
								<Val>IEC103配置文件无效</Val>
							</DAI>
						</DOI>
						<DOI desc="纵联通道一接收光强越限告警" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.FiberMon1.opt_rx_err_flag1"/>
							<DAI name="dU">
								<Val>纵联通道一接收光强越限告警</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号3" inst="5" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="纵联通道二接收光强越限告警" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.FiberMon1.opt_rx_err_flag2"/>
							<DAI name="dU">
								<Val>纵联通道二接收光强越限告警</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE总告警" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or27.f_func_out"/>
							<DAI name="dU">
								<Val>GOOSE总告警</Val>
							</DAI>
						</DOI>
						<DOI desc="SV总告警" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or41.f_func_out"/>
							<DAI name="dU">
								<Val>SV总告警</Val>
							</DAI>
						</DOI>
						<DOI desc="SV检修不一致" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or22.f_func_out"/>
							<DAI name="dU">
								<Val>SV检修不一致</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="通信工况1" inst="6" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="SV采样数据异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or25.f_func_out"/>
							<DAI name="dU">
								<Val>SV采样数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="SV采样链路中断" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or163.f_func_out"/>
							<DAI name="dU">
								<Val>SV采样链路中断</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE数据异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or26.f_func_out"/>
							<DAI name="dU">
								<Val>GOOSE数据异常</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE链路中断" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or21.f_func_out"/>
							<DAI name="dU">
								<Val>GOOSE链路中断</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信1" inst="1" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="启动打印" name="Ind1">
							<DAI name="stVal" sAddr="YX:B08.BI_02"/>
							<DAI name="dU">
								<Val>启动打印</Val>
							</DAI>
						</DOI>
						<DOI desc="保护检修状态硬压板" name="Ind2">
							<DAI name="stVal" sAddr="YX:B08.BI_03"/>
							<DAI name="dU">
								<Val>保护检修状态硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="信号复归" name="Ind3">
							<DAI name="stVal" sAddr="YX:B08.BI_04"/>
							<DAI name="dU">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI desc="不停电传动使能" name="Ind4">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BRK_export1.setswit_export_en"/>
							<DAI name="dU">
								<Val>不停电传动使能</Val>
							</DAI>
						</DOI>
						<DOI desc="A相不停电传动" name="Ind5">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BRK_export1.exp_tripout_a"/>
							<DAI name="dU">
								<Val>A相不停电传动</Val>
							</DAI>
						</DOI>
						<DOI desc="B相不停电传动" name="Ind6">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BRK_export1.exp_tripout_b"/>
							<DAI name="dU">
								<Val>B相不停电传动</Val>
							</DAI>
						</DOI>
						<DOI desc="C相不停电传动" name="Ind7">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BRK_export1.exp_tripout_c"/>
							<DAI name="dU">
								<Val>C相不停电传动</Val>
							</DAI>
						</DOI>
						<DOI desc="三相不停电传动" name="Ind8">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BRK_export1.exp_tripout_abc"/>
							<DAI name="dU">
								<Val>三相不停电传动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信2" inst="2" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="开出传动使能" name="Ind1">
							<DAI name="stVal" sAddr="YX:B04.C1R1.IO_export1.setswit_IO_export"/>
							<DAI name="dU">
								<Val>开出传动使能</Val>
							</DAI>
						</DOI>
						<DOI desc="C相跳闸开出传动" name="Ind2">
							<DAI name="stVal" sAddr="YX:B04.C1R1.IO_export1.flg_IO_export7"/>
							<DAI name="dU">
								<Val>C相跳闸开出传动</Val>
							</DAI>
						</DOI>
						<DOI desc="重合闸开出传动" name="Ind3">
							<DAI name="stVal" sAddr="YX:B04.C1R1.IO_export1.flg_IO_export8"/>
							<DAI name="dU">
								<Val>重合闸开出传动</Val>
							</DAI>
						</DOI>
						<DOI desc="远方操作硬压板" name="Ind4">
							<DAI name="stVal" sAddr="YX:B08.BI_15"/>
							<DAI name="dU">
								<Val>远方操作硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="A相跳闸开出传动" name="Ind5">
							<DAI name="stVal" sAddr="YX:B04.C1R1.IO_export1.flg_IO_export5"/>
							<DAI name="dU">
								<Val>A相跳闸开出传动</Val>
							</DAI>
						</DOI>
						<DOI desc="B相跳闸开出传动" name="Ind6">
							<DAI name="stVal" sAddr="YX:B04.C1R1.IO_export1.flg_IO_export6"/>
							<DAI name="dU">
								<Val>B相跳闸开出传动</Val>
							</DAI>
						</DOI>
						<DOI desc="保护跳闸开出传动" name="Ind7">
							<DAI name="stVal" sAddr="YX:B04.C1R1.IO_export1.flg_IO_export9"/>
							<DAI name="dU">
								<Val>保护跳闸开出传动</Val>
							</DAI>
						</DOI>
						<DOI desc="保护三跳开出传动" name="Ind8">
							<DAI name="stVal" sAddr="YX:B04.C1R1.IO_export1.flg_IO_export10"/>
							<DAI name="dU">
								<Val>保护三跳开出传动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信3" inst="3" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合闸开出传动" name="Ind1">
							<DAI name="stVal" sAddr="YX:B04.C1R1.IO_export1.flg_IO_export11"/>
							<DAI name="dU">
								<Val>闭锁重合闸开出传动</Val>
							</DAI>
						</DOI>
						<DOI desc="不一致保护开出传动" name="Ind2">
							<DAI name="stVal" sAddr="YX:B04.C1R1.IO_export1.flg_IO_export15"/>
							<DAI name="dU">
								<Val>不一致保护开出传动</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE检修不一致" name="Ind3">
							<DAI name="stVal" sAddr="YX:B01.Or24.f_func_out"/>
							<DAI name="dU">
								<Val>GOOSE检修不一致</Val>
							</DAI>
						</DOI>
						<DOI desc="远传1开出传动" name="Ind4">
							<DAI name="stVal" sAddr="YX:B04.C1R1.IO_export1.flg_IO_export2"/>
							<DAI name="dU">
								<Val>远传1开出传动</Val>
							</DAI>
						</DOI>
						<DOI desc="远传2开出传动" name="Ind5">
							<DAI name="stVal" sAddr="YX:B04.C1R1.IO_export1.flg_IO_export3"/>
							<DAI name="dU">
								<Val>远传2开出传动</Val>
							</DAI>
						</DOI>
						<DOI desc="通道告警开出传动" name="Ind6">
							<DAI name="stVal" sAddr="YX:B04.C1R1.IO_export1.flg_IO_export4"/>
							<DAI name="dU">
								<Val>通道告警开出传动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置运行状态1" inst="4" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="运行" name="Ind1">
							<DAI name="stVal" sAddr="YX:B01.Not1.f_func_out"/>
							<DAI name="dU">
								<Val>运行</Val>
							</DAI>
						</DOI>
						<DOI desc="异常" name="Ind2">
							<DAI name="stVal" sAddr="YX:B01.Or23.f_func_out"/>
							<DAI name="dU">
								<Val>异常</Val>
							</DAI>
						</DOI>
						<DOI desc="检修" name="Ind3">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.LED3_STATUS"/>
							<DAI name="dU">
								<Val>检修</Val>
							</DAI>
						</DOI>
						<DOI desc="纵联保护闭锁" name="Ind4">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.LED4_STATUS"/>
							<DAI name="dU">
								<Val>纵联保护闭锁</Val>
							</DAI>
						</DOI>
						<DOI desc="充电完成" name="Ind5">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.LED5_STATUS"/>
							<DAI name="dU">
								<Val>充电完成</Val>
							</DAI>
						</DOI>
						<DOI desc="保护跳闸" name="Ind6">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.LED6_STATUS"/>
							<DAI name="dU">
								<Val>保护跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="重合闸" name="Ind7">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.LED7_STATUS"/>
							<DAI name="dU">
								<Val>重合闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="纵联通道一接收光强" inst="1" lnClass="SCLI" lnType="NRR_SCLI_V2.02__NR__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name plate (7-4)" name="NamPlt">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="预警 (1396)" name="Wrn">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="劣化率 (1396)" name="DetRate">
							<DAI name="dU">
								<Val>劣化率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光强裕度 (1396)" name="LigMrg">
							<DAI name="dU">
								<Val>光强裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="纵联通道一接收光强" name="LigIntes">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B04.C1R1.FiberMon1.opt_rx_strenth1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B04.C1R1.FiberMon1.opt_rx_strenth1"/>
								<DAI name="multiplier" sAddr="MNL:B04.C1R1.FiberMon1.opt_rx_strenth1"/>
							</SDI>
							<DAI name="dU">
								<Val>纵联通道一接收光强</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="告警定值 (1396)" name="LigAlmSpt">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="预警定值 (1396)" name="LigWrnSpt">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="劣化率计算区间定值 (1396)" name="DetRateSpt">
							<DAI name="dU">
								<Val>劣化率计算区间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Light intensity alarm level (NR)" name="LigAlmTmms">
							<DAI name="dU">
								<Val>Delay Time of Light intensity alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Light intensity warning level (NR)" name="LigWrnTmms">
							<DAI name="dU">
								<Val>Delay Time of Light intensity warning level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="纵联通道二接收光强" inst="2" lnClass="SCLI" lnType="NRR_SCLI_V2.02__NR__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name plate (7-4)" name="NamPlt">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="预警 (1396)" name="Wrn">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="劣化率 (1396)" name="DetRate">
							<DAI name="dU">
								<Val>劣化率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光强裕度 (1396)" name="LigMrg">
							<DAI name="dU">
								<Val>光强裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="纵联通道二接收光强" name="LigIntes">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B04.C1R1.FiberMon1.opt_rx_strenth2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B04.C1R1.FiberMon1.opt_rx_strenth2"/>
								<DAI name="multiplier" sAddr="MNL:B04.C1R1.FiberMon1.opt_rx_strenth2"/>
							</SDI>
							<DAI name="dU">
								<Val>纵联通道二接收光强</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="告警定值 (1396)" name="LigAlmSpt">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="预警定值 (1396)" name="LigWrnSpt">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="劣化率计算区间定值 (1396)" name="DetRateSpt">
							<DAI name="dU">
								<Val>劣化率计算区间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Light intensity alarm level (NR)" name="LigAlmTmms">
							<DAI name="dU">
								<Val>Delay Time of Light intensity alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Light intensity warning level (NR)" name="LigWrnTmms">
							<DAI name="dU">
								<Val>Delay Time of Light intensity warning level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置温度" inst="1" lnClass="STMP" lnType="NRR_STMP_V2.02__NR__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name plate (7-4)" name="NamPlt">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="装置高温告警" name="Alm">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.StatusMoni1.temperature_up_alm_flag"/>
							<DAI name="dU">
								<Val>装置高温告警</Val>
							</DAI>
						</DOI>
						<DOI desc="预警 (1396)" name="Wrn">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸 (1396)" name="Trip">
							<DAI name="dU">
								<Val>跳闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="温度裕度 (1396)" name="TmpMrg">
							<DAI name="dU">
								<Val>温度裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="装置温度" name="Tmp">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B04.C2R1.StatusMoni1.temperature_C"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B04.C2R1.StatusMoni1.temperature_C">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B04.C2R1.StatusMoni1.temperature_C"/>
							</SDI>
							<DAI name="dU">
								<Val>装置温度</Val>
							</DAI>
						</DOI>
						<DOI desc="告警定值 (1396)" name="TmpAlmSpt">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="预警定值 (1396)" name="TmpWrnSpt">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸定值 (1396)" name="TmpTripSpt">
							<DAI name="dU">
								<Val>跳闸定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Temperature alarm level (NR)" name="TmpAlmTmms">
							<DAI name="dU">
								<Val>Delay Time of Temperature alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Temperature warning (NR)" name="TmpWrnTmms">
							<DAI name="dU">
								<Val>Delay Time of Temperature warning (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Temperature trip level (NR)" name="TmpTrTmms">
							<DAI name="dU">
								<Val>Delay Time of Temperature trip level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置低温告警" inst="2" lnClass="STMP" lnType="NRR_STMP_V2.02__NR__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name plate (7-4)" name="NamPlt">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="装置低温告警" name="Alm">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.StatusMoni1.temperature_low_alm_flag"/>
							<DAI name="dU">
								<Val>装置低温告警</Val>
							</DAI>
						</DOI>
						<DOI desc="预警 (1396)" name="Wrn">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸 (1396)" name="Trip">
							<DAI name="dU">
								<Val>跳闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="温度裕度 (1396)" name="TmpMrg">
							<DAI name="dU">
								<Val>温度裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="告警定值 (1396)" name="TmpAlmSpt">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="预警定值 (1396)" name="TmpWrnSpt">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸定值 (1396)" name="TmpTripSpt">
							<DAI name="dU">
								<Val>跳闸定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Temperature alarm level (NR)" name="TmpAlmTmms">
							<DAI name="dU">
								<Val>Delay Time of Temperature alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Temperature warning (NR)" name="TmpWrnTmms">
							<DAI name="dU">
								<Val>Delay Time of Temperature warning (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Temperature trip level (NR)" name="TmpTrTmms">
							<DAI name="dU">
								<Val>Delay Time of Temperature trip level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置电压" inst="1" lnClass="SPVT" lnType="NRR_SPVT_V2.01__NR__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name plate (7-4)" name="NamPlt">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="装置电源监视告警" name="Alm">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.StatusMoni1.pwr_err"/>
							<DAI name="dU">
								<Val>装置电源监视告警</Val>
							</DAI>
						</DOI>
						<DOI desc="预警 (1396)" name="Wrn">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="电压裕度 (1396)" name="VolMrg">
							<DAI name="dU">
								<Val>电压裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="装置电压5V" name="Vol">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B04.C2R1.StatusMoni1.V_sen"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B04.C2R1.StatusMoni1.V_sen">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B04.C2R1.StatusMoni1.V_sen"/>
							</SDI>
							<DAI name="dU">
								<Val>装置电压5V</Val>
							</DAI>
						</DOI>
						<DOI desc="告警上限定值 (1396)" name="VolAlmUSpt">
							<DAI name="dU">
								<Val>告警上限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="告警下限定值 (1396)" name="VolAlmLSpt">
							<DAI name="dU">
								<Val>告警下限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="预警上限定值 (1396)" name="VolWrnUSpt">
							<DAI name="dU">
								<Val>预警上限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="预警下限定值 (1396)" name="VolWrnLSpt">
							<DAI name="dU">
								<Val>预警下限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Voltage alarm upper limit (NR)" name="VAlmHiTmms">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm upper limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Voltage alarm lower limit (NR)" name="VAlmLTmms">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm lower limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Voltage warning upper limit (NR)" name="VWrnHiTmms">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning upper limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Voltage warning lower limit (NR)" name="VWrnLTmms">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning lower limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="时钟管理" inst="1" lnClass="LTSM" lnType="XJ_WBH815BT1DA_LD0_V01_LTSM1">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name Plate" name="NamPlt">
							<DAI name="dU">
								<Val>Name Plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="对时信号状态" name="HostTPortAlarm">
							<DAI name="stVal" sAddr="ZZZJ:B01.SyncTime.signal_err"/>
							<DAI name="dU">
								<Val>对时信号状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="对时服务状态" name="HostTSrvAlarm">
							<DAI name="stVal" sAddr="ZZZJ:B01.SyncTime.service_err"/>
							<DAI name="dU">
								<Val>对时服务状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="时间跳变侦测状态" name="HostContAlarm">
							<DAI name="stVal" sAddr="ZZZJ:B01.SyncTime.time_jump"/>
							<DAI name="dU">
								<Val>时间跳变侦测状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="保护" inst="PROT">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="NRR_LLN0_V2.04__931__V1.00">
						<DataSet desc="保护遥信" name="dsRelayDin">
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="ProRx" fc="ST" ldInst="PROT" lnClass="PSCH" lnInst="1"/>
							<FCDA doName="ProRx" fc="ST" ldInst="PROT" lnClass="PSCH" lnInst="2"/>
							<FCDA doName="ProRx" fc="ST" ldInst="PROT" lnClass="PSCH" lnInst="3"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="ProRx" fc="ST" ldInst="PROT" lnClass="PSCH" lnInst="4"/>
							<FCDA doName="ProRx" fc="ST" ldInst="PROT" lnClass="PSCH" lnInst="5"/>
							<FCDA doName="ProRx" fc="ST" ldInst="PROT" lnClass="PSCH" lnInst="6"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="ProRx" fc="ST" ldInst="PROT" lnClass="PSCH" lnInst="7"/>
							<FCDA doName="ProRx" fc="ST" ldInst="PROT" lnClass="PSCH" lnInst="8"/>
							<FCDA doName="ProRx" fc="ST" ldInst="PROT" lnClass="PSCH" lnInst="9"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="IND"/>
						</DataSet>
						<DataSet desc="保护遥测" name="dsRelayAin">
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5"/>
							<FCDA doName="A.res" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5"/>
							<FCDA doName="PhV.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5"/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5"/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5"/>
							<FCDA doName="PhV.res" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5"/>
							<FCDA doName="OthV" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="7"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="7"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="7"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="8"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="8"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="8"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="9"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="9"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="9"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="10"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="10"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="10"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="11"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="11"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="11"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="12"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="12"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="12"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="6"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="6"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="6"/>
							<FCDA doName="A.res" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="6"/>
							<FCDA doName="PhV.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="6"/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="6"/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="6"/>
							<FCDA doName="PhV.res" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="6"/>
							<FCDA doName="OthV" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="6"/>
						</DataSet>
						<DataSet desc="保护事件" name="dsTripInfo">
							<FCDA doName="ACTSO1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ACT"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="2"/>
							<FCDA doName="ACTSO2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ACT"/>
							<FCDA doName="ACTSO3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ACT"/>
							<FCDA doName="ACTSO4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ACT"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="2"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="RREC" lnInst="1"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="1"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="11"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="1"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="4"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="2"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="5"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="3"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="6"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="10"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="9"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="5"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="6"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="8"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="5"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PSCH" lnInst="7"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="15"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="6"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="4"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PPDP" lnInst="1"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1"/>
						</DataSet>
						<DataSet desc="故障信号" name="dsAlarm">
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
						</DataSet>
						<DataSet desc="告警信号" name="dsWarning">
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="ALM"/>
						</DataSet>
						<DataSet desc="功能软压板" name="dsRelayEna">
							<FCDA doName="FuncEna1" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna2" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna3" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna4" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna5" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="RemGoEna" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="RemGrpEna" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="RemSetEna" fc="ST" ldInst="PROT" lnClass="LLN0"/>
						</DataSet>
						<DataSet desc="设备参数定值" name="dsParameter">
							<FCDA doName="SettingGrp" fc="SP" ldInst="PROT" lnClass="LPHD" lnInst="1"/>
							<FCDA doName="DeviceName" fc="SP" ldInst="PROT" lnClass="LPHD" lnInst="1"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="1"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="1"/>
							<FCDA doName="VRtg" fc="SP" ldInst="PROT" lnClass="TVTR" lnInst="1"/>
							<FCDA doName="Type" fc="SP" ldInst="PROT" lnClass="PSCH" lnInst="1"/>
							<FCDA doName="Type" fc="SP" ldInst="PROT" lnClass="PSCH" lnInst="4"/>
						</DataSet>
						<DataSet desc="保护定值" name="dsSetting">
							<FCDA doName="DPFCStr" fc="SG" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="ROCStr" fc="SG" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="StrValSG" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="1"/>
							<FCDA doName="CTBrkVal" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="1"/>
							<FCDA doName="LinCapac" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="1"/>
							<FCDA doName="LinCapac0" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="1"/>
							<FCDA doName="LocShRX" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="1"/>
							<FCDA doName="LocNRX" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="1"/>
							<FCDA doName="LocChnID" fc="SG" ldInst="PROT" lnClass="PSCH" lnInst="7"/>
							<FCDA doName="RemChnID" fc="SG" ldInst="PROT" lnClass="PSCH" lnInst="7"/>
							<FCDA doName="Z1" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="1"/>
							<FCDA doName="LinAng" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="1"/>
							<FCDA doName="Z0" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="1"/>
							<FCDA doName="LinAng0" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="1"/>
							<FCDA doName="LinLenKm" fc="SG" ldInst="PROT" lnClass="RFLO" lnInst="1"/>
							<FCDA doName="GndStr" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="1"/>
							<FCDA doName="GndStr" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="2"/>
							<FCDA doName="GndDlTmms" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="2"/>
							<FCDA doName="GndStr" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="3"/>
							<FCDA doName="GndDlTmms" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="3"/>
							<FCDA doName="PhStr" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="4"/>
							<FCDA doName="PhStr" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="5"/>
							<FCDA doName="PhDlTmms" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="5"/>
							<FCDA doName="PhStr" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="6"/>
							<FCDA doName="PhDlTmms" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="6"/>
							<FCDA doName="RisLod" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="1"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="5"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="5"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="6"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="6"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="9"/>
							<FCDA doName="SPRecTmms" fc="SG" ldInst="PROT" lnClass="RREC" lnInst="1"/>
							<FCDA doName="TPRecTmms" fc="SG" ldInst="PROT" lnClass="RREC" lnInst="1"/>
							<FCDA doName="RecDifAng" fc="SG" ldInst="PROT" lnClass="RREC" lnInst="1"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="11"/>
							<FCDA doName="K0Fact" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="1"/>
							<FCDA doName="LineAngOfsPG" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="1"/>
							<FCDA doName="LineAngOfsPP" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="1"/>
							<FCDA doName="BlkValASG" fc="SG" ldInst="PROT" lnClass="RPSB" lnInst="1"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="8"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="8"/>
							<FCDA doName="InvZroTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="8"/>
							<FCDA doName="MinOpTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="8"/>
							<FCDA doName="ABlkVal" fc="SG" ldInst="PROT" lnClass="PPDP" lnInst="1"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PPDP" lnInst="1"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="2"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="2"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="1"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PSCH" lnInst="4"/>
							<FCDA doName="CTBlkEna" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="1"/>
							<FCDA doName="IntClkMod" fc="SG" ldInst="PROT" lnClass="PSCH" lnInst="1"/>
							<FCDA doName="IntClkMod" fc="SG" ldInst="PROT" lnClass="PSCH" lnInst="4"/>
							<FCDA doName="LinPTMod" fc="SG" ldInst="PROT" lnClass="TVTR" lnInst="1"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="RPSB" lnInst="1"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="1"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="2"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="3"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="9"/>
							<FCDA doName="DirEna" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="6"/>
							<FCDA doName="TPTrMod" fc="SG" ldInst="PROT" lnClass="PTRC" lnInst="2"/>
							<FCDA doName="Z2BlkRec" fc="SG" ldInst="PROT" lnClass="PTRC" lnInst="2"/>
							<FCDA doName="MPBlkRec" fc="SG" ldInst="PROT" lnClass="PTRC" lnInst="2"/>
							<FCDA doName="RecChkSyn" fc="SG" ldInst="PROT" lnClass="RREC" lnInst="1"/>
							<FCDA doName="RecChkDea" fc="SG" ldInst="PROT" lnClass="RREC" lnInst="1"/>
							<FCDA doName="SPRecMod" fc="SG" ldInst="PROT" lnClass="RREC" lnInst="1"/>
							<FCDA doName="TPRecMod" fc="SG" ldInst="PROT" lnClass="RREC" lnInst="1"/>
							<FCDA doName="InhRec" fc="SG" ldInst="PROT" lnClass="RREC" lnInst="1"/>
							<FCDA doName="StopRec" fc="SG" ldInst="PROT" lnClass="RREC" lnInst="1"/>
							<FCDA doName="OpnStrSPR" fc="SG" ldInst="PROT" lnClass="RREC" lnInst="1"/>
							<FCDA doName="OpnStrTPR" fc="SG" ldInst="PROT" lnClass="RREC" lnInst="1"/>
							<FCDA doName="CCCEna" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="1"/>
							<FCDA doName="StrEnaRT" fc="SG" ldInst="PROT" lnClass="PSCH" lnInst="7"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="11"/>
							<FCDA doName="RisLodEna" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="1"/>
							<FCDA doName="SpdupEna" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="5"/>
							<FCDA doName="SpdupEna" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="6"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="8"/>
							<FCDA doName="DirEna" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="8"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PPDP" lnInst="1"/>
							<FCDA doName="ABlkEna" fc="SG" ldInst="PROT" lnClass="PPDP" lnInst="1"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="2"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="3"/>
						</DataSet>
						<DataSet desc="日志记录" name="dsLog">
							<FCDA doName="FuncEna1" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna2" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna3" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna4" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna5" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="RemSetEna" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="RemGrpEna" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="RemGoEna" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PPDP" lnInst="1"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PSCH" lnInst="7"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="5"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="6"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="8"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="9"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="1"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="2"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="3"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="4"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="5"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="6"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="10"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="11"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="1"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="2"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="2"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="4"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="5"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="6"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="15"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="RREC" lnInst="1"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="ACTSO1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ACT"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="IND"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="ACTSO2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ACT"/>
							<FCDA doName="ACTSO3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ACT"/>
							<FCDA doName="ACTSO4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ACT"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="ALM"/>
						</DataSet>
						<DataSet desc="远方操作保护功能投退" name="dsRelayFunEn">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
						</DataSet>
						<DataSet desc="保护功能状态" name="dsRelayState">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="IND"/>
						</DataSet>
						<DataSet desc="保护功能闭锁数据集" name="dsRelayBlk">
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="12" prefix="ALM"/>
						</DataSet>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayDin" intgPd="0" name="brcbRelayDin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="false" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="false" confRev="1" datSet="dsRelayAin" intgPd="30000" name="urcbRelayAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="false" dataRef="false" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsTripInfo" intgPd="0" name="brcbTripInfo" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsAlarm" intgPd="0" name="brcbAlarm" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="false" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsWarning" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayEna" intgPd="0" name="brcbRelayEna" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayFunEn" intgPd="0" name="brcbRelayFunEn" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayState" intgPd="0" name="brcbRelayState" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="false" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayBlk" intgPd="0" name="brcbRelayBlk" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="false" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl datSet="dsLog" desc="Log" intgPd="5000" logEna="true" logName="PROT" name="logState" reasonCode="true">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name plate (7-4)" name="NamPlt">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="LED reset (7-4)" name="LEDRs">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>LED reset (7-4)</Val>
							</DAI>
						</DOI>
						<DOI desc="光纤通道一软压板" name="FuncEna1">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.DIF1.MainProtVLink"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.DIF1.MainProtVLink"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.DIF1.MainProtVLink"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.DIF1.MainProtVLink"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>光纤通道一软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="光纤通道二软压板" name="FuncEna2">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.DIF2.MainProtVLink"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.DIF2.MainProtVLink"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.DIF2.MainProtVLink"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.DIF2.MainProtVLink"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>光纤通道二软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="距离保护软压板" name="FuncEna3">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.ZMSet1.DistProtVLink"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.ZMSet1.DistProtVLink"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.ZMSet1.DistProtVLink"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.ZMSet1.DistProtVLink"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>距离保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流保护软压板" name="FuncEna4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.ROCRelay1.ROCProtVLink"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.ROCRelay1.ROCProtVLink"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.ROCRelay1.ROCProtVLink"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.ROCRelay1.ROCProtVLink"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="停用重合闸软压板" name="FuncEna5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.ARLogic1.ARBlkVLink"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.ARLogic1.ARBlkVLink"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.ARLogic1.ARBlkVLink"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.ARLogic1.ARBlkVLink"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>停用重合闸软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方跳闸保护软压板" name="FuncEna6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.TransferTrip1.vebi_tt"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.TransferTrip1.vebi_tt"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.TransferTrip1.vebi_tt"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.TransferTrip1.vebi_tt"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远方跳闸保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="过电压保护软压板" name="FuncEna7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.OVRelay1.vebi_ovp"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.OVRelay1.vebi_ovp"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.OVRelay1.vebi_ovp"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.OVRelay1.vebi_ovp"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>过电压保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="边断路器强制分位软压板" name="FuncEna8">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.BinInput1.test_break_1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.BinInput1.test_break_1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.BinInput1.test_break_1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.test_break_1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>边断路器强制分位软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中断路器强制分位软压板" name="FuncEna9">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.BinInput1.test_break_2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.BinInput1.test_break_2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B04.C1R1.BinInput1.test_break_2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.test_break_2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>中断路器强制分位软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 10 enabled (NR)" name="FuncEna10">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 10 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="事故总信号及人工复归 (1396)" name="CBFlt">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>事故总信号及人工复归 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方修改定值软压板" name="RemSetEna">
							<DAI name="stVal" sAddr="YX:B01.Iec61850.remote_modify_set"/>
							<DAI name="dU">
								<Val>远方修改定值软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方切换定值区软压板" name="RemGrpEna">
							<DAI name="stVal" sAddr="YX:B01.Iec61850.remote_control_setno"/>
							<DAI name="dU">
								<Val>远方切换定值区软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方投退压板软压板" name="RemGoEna">
							<DAI name="stVal" sAddr="YX:B01.Iec61850.remote_control_goose"/>
							<DAI name="dU">
								<Val>远方投退压板软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="变化量启动电流定值" name="DPFCStr">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.QDLogic1.DI-DTC"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.QDLogic1.DI-DTC">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.QDLogic1.DI-DTC"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.QDLogic1.DI-DTC">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.QDLogic1.DI-DTC">
									<Val>30.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.QDLogic1.DI-DTC">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>变化量启动电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序启动电流定值" name="ROCStr">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.QDLogic1.IROC-DTC"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.QDLogic1.IROC-DTC">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.QDLogic1.IROC-DTC"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.QDLogic1.IROC-DTC">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.QDLogic1.IROC-DTC">
									<Val>30.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.QDLogic1.IROC-DTC">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序启动电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive current start value (NR)" name="N0CStr">
							<DAI name="dU">
								<Val>Negtive current start value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="线路编号" name="LinNo">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.RunOk1.LineNumber"/>
							<DAI name="dU">
								<Val>线路编号</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="SV Delay time (NR)" name="DelayTRtg">
							<DAI name="dU">
								<Val>SV Delay time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Z3 auxiliary start value (NR)" name="Z3AuxStr">
							<DAI name="dU">
								<Val>Z3 auxiliary start value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Configrations backup/启动备份 (NR)" name="ConfBak">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Configrations backup/启动备份 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Configrations backup made/备份完成 (NR)" name="ConfMade">
							<DAI name="dU">
								<Val>Configrations backup made/备份完成 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="UnpackOk/下装备份解析成功 (NR)" name="UnpackOk">
							<DAI name="dU">
								<Val>UnpackOk/下装备份解析成功 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="UnpackErr/下装备份解析失败 (NR)" name="UnpackErr">
							<DAI name="dU">
								<Val>UnpackErr/下装备份解析失败 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<SettingControl actSG="1" numOfSGs="30"/>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="NRR_LPHD_V2.01__931__V1.00_X001">
						<DOI desc="PhyNam" name="PhyNam">
							<DAI name="swRev" sAddr="DZ:B01.master.device_ver"/>
						</DOI>
						<DOI desc="Reset device statistics" name="RsStat">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Reset device statistics</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区号" name="SettingGrp">
							<DAI name="setVal" sAddr="DZ:B01.master.macro_section"/>
							<DAI name="minVal" sAddr="DZ:B01.master.macro_section">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B01.master.macro_section">
								<Val>30</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B01.master.macro_section">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="被保护设备" name="DeviceName">
							<DAI name="setVal" sAddr="DZ:B01.Wave.pri_device_name"/>
							<DAI name="dU">
								<Val>被保护设备</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE DI Enable" name="GooseEna">
							<DAI name="dU">
								<Val>GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Other GOOSE DI Enable" name="OthGoEna">
							<DAI name="dU">
								<Val>Other GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Active Setting Group" name="ActSGST">
							<DAI name="dU">
								<Val>Active Setting Group</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Station name" name="StationNs">
							<DAI name="dU">
								<Val>Station name</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
						<DOI desc="全站过程层虚端子配置CRC版本" name="SASPinCrc">
							<DAI name="dU">
								<Val>全站过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
						<DOI desc="IED过程层虚端子配置CRC版本" name="IEDPinCrc">
							<DAI name="dU">
								<Val>IED过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="电流差动保护" inst="1" lnClass="PDIF" lnType="NRR_PDIF_V2.03__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="纵联差动保护动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_CD_moni"/>
							<DAI name="dU">
								<Val>纵联差动保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="线路正序容抗定值" name="LinCapac">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XC1Line"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.DIF1.XC1Line">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.DIF1.XC1Line"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XC1Line">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XC1Line">
									<Val>60000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XC1Line">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路正序容抗定值</Val>
							</DAI>
						</DOI>
						<DOI desc="线路零序容抗定值" name="LinCapac0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XC0Line"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.DIF1.XC0Line">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.DIF1.XC0Line"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XC0Line">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XC0Line">
									<Val>60000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XC0Line">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路零序容抗定值</Val>
							</DAI>
						</DOI>
						<DOI desc="本侧电抗器阻抗定值" name="LocShRX">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XPLine"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.DIF1.XPLine">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.DIF1.XPLine"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XPLine">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XPLine">
									<Val>60000.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XPLine">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>本侧电抗器阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="本侧小电抗器阻抗定值" name="LocNRX">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XFLine"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.DIF1.XFLine">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.DIF1.XFLine"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XFLine">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XFLine">
									<Val>60000.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.XFLine">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>本侧小电抗器阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT变比系数 (1396)" name="CTFact">
							<DAI name="dU">
								<Val>CT变比系数 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="差动动作电流定值" name="StrValSG">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.IDIFF"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.DIF1.IDIFF">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.DIF1.IDIFF"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.IDIFF">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.IDIFF">
									<Val>30.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.IDIFF">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>差动动作电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线后分相差动定值" name="CTBrkVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.IDIFF_DX"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.DIF1.IDIFF_DX">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.DIF1.IDIFF_DX"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.IDIFF_DX">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.IDIFF_DX">
									<Val>30.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.IDIFF_DX">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>CT断线后分相差动定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="纵联差动保护" name="Enable">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.DIF1.EN_DIFF"/>
							<DAI name="dU">
								<Val>纵联差动保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁差动" name="CTBlkEna">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.DIF1.EN_DIFF_DX"/>
							<DAI name="dU">
								<Val>CT断线闭锁差动</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="对侧电抗器阻抗 (1396)" name="RemShRX">
							<DAI name="dU">
								<Val>对侧电抗器阻抗 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="对侧中性点电抗器阻抗 (1396)" name="RemNRX">
							<DAI name="dU">
								<Val>对侧中性点电抗器阻抗 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="电流补偿" name="CCCEna">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.DIF1.EN_ICOMP"/>
							<DAI name="dU">
								<Val>电流补偿</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="突变量差动保护投入 (1396)" name="BrkDifEna">
							<DAI name="dU">
								<Val>突变量差动保护投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="接地距离Ⅰ段" inst="1" lnClass="PDIS" lnType="NRR_PDIS_V2.06__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离Ⅰ段动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_1ZPG_moni"/>
							<DAI name="dU">
								<Val>接地距离Ⅰ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离Ⅰ段定值" name="GndStr">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM1PG"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ZMSet1.ZM1PG">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ZMSet1.ZM1PG"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM1PG">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM1PG">
									<Val>200.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM1PG">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接地距离Ⅰ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="负荷限制电阻定值" name="RisLod">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.RMLoadLimit"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ZMSet1.RMLoadLimit">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ZMSet1.RMLoadLimit"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.RMLoadLimit">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.RMLoadLimit">
									<Val>200.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.RMLoadLimit">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>负荷限制电阻定值</Val>
							</DAI>
						</DOI>
						<DOI desc="线路正序灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.AngleLineZ1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.FaultLocate1.AngleLineZ1">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.FaultLocate1.AngleLineZ1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.AngleLineZ1">
									<Val>45.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.AngleLineZ1">
									<Val>89.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.AngleLineZ1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路正序灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="零序补偿系数KZ" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.K0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ZMSet1.K0"/>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ZMSet1.K0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.K0">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.K0">
									<Val>2.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.K0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序补偿系数KZ</Val>
							</DAI>
						</DOI>
						<DOI desc="线路正序阻抗定值" name="Z1">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.Z1Line"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.FaultLocate1.Z1Line">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.FaultLocate1.Z1Line"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.Z1Line">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.Z1Line">
									<Val>655.35</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.Z1Line">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路正序阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="线路零序阻抗定值" name="Z0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.Z0Line"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.FaultLocate1.Z0Line">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.FaultLocate1.Z0Line"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.Z0Line">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.Z0Line">
									<Val>655.35</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.Z0Line">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路零序阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="线路零序灵敏角" name="LinAng0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.AngleLineZ0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.FaultLocate1.AngleLineZ0">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.FaultLocate1.AngleLineZ0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.AngleLineZ0">
									<Val>45.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.AngleLineZ0">
									<Val>89.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.AngleLineZ0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路零序灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="距离保护Ⅰ段" name="Enable">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.ZM1s"/>
							<DAI name="dU">
								<Val>距离保护Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="距离加速投入 (1396)" name="SpdupEna">
							<DAI name="dU">
								<Val>距离加速投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负荷限制距离" name="RisLodEna">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.LoadLimZMs"/>
							<DAI name="dU">
								<Val>负荷限制距离</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离偏移角" name="LineAngOfsPG">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.AngleLeanZMPG"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ZMSet1.AngleLeanZMPG">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ZMSet1.AngleLeanZMPG"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.AngleLeanZMPG">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.AngleLeanZMPG">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.AngleLeanZMPG">
									<Val>15</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接地距离偏移角</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="相间距离偏移角" name="LineAngOfsPP">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.AngleLeanZMPP"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ZMSet1.AngleLeanZMPP">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ZMSet1.AngleLeanZMPP"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.AngleLeanZMPP">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.AngleLeanZMPP">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.AngleLeanZMPP">
									<Val>15</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相间距离偏移角</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Resistance setting of phase-to-phase (NR)" name="RisPP">
							<DAI name="dU">
								<Val>Resistance setting of phase-to-phase (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="phase-to-phase distance protection enabled (NR)" name="ZmPPEna">
							<DAI name="dU">
								<Val>phase-to-phase distance protection enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="phase-to-ground distance protection enabled (NR)" name="ZmPGEna">
							<DAI name="dU">
								<Val>phase-to-ground distance protection enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Real component of zero-sequence compensation coefficient (NR)" name="RealK0">
							<DAI name="dU">
								<Val>Real component of zero-sequence compensation coefficient (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ImagK0" name="ImagK0">
							<DAI name="dU">
								<Val>ImagK0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Mho Positive Reach (NR)" name="MhoPosRch">
							<DAI name="dU">
								<Val>Mho Positive Reach (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Mho Reverse Reach (NR)" name="MhoRevRch">
							<DAI name="dU">
								<Val>Mho Reverse Reach (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Forward Voltage Value (NR)" name="FVolVal">
							<DAI name="dU">
								<Val>Forward Voltage Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Out of range Impendance Change Value (NR)" name="ChgZVal">
							<DAI name="dU">
								<Val>Out of range Impendance Change Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero Sequence Compensation Impendance Value (NR)" name="CZ0Val">
							<DAI name="dU">
								<Val>Zero Sequence Compensation Impendance Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Capacitance Value (NR)" name="CapacVal">
							<DAI name="dU">
								<Val>Capacitance Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="加速联跳 (NR)" name="AccRTrpEna">
							<DAI name="dU">
								<Val>加速联跳 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="接地距离Ⅱ段" inst="2" lnClass="PDIS" lnType="NRR_PDIS_V2.06__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离Ⅱ段动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_2ZPG_moni"/>
							<DAI name="dU">
								<Val>接地距离Ⅱ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离Ⅱ段定值" name="GndStr">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM2PG"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ZMSet1.ZM2PG">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ZMSet1.ZM2PG"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM2PG">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM2PG">
									<Val>200.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM2PG">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接地距离Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离Ⅱ段时间" name="GndDlTmms">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.tZM2PG"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.ZMSet1.tZM2PG">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.ZMSet1.tZM2PG">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.ZMSet1.tZM2PG">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地距离Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="线路正序阻抗定值 (1396)" name="Z1">
							<DAI name="dU">
								<Val>线路正序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="线路零序阻抗定值 (1396)" name="Z0">
							<DAI name="dU">
								<Val>线路零序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="距离保护Ⅱ段" name="Enable">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.ZM2s"/>
							<DAI name="dU">
								<Val>距离保护Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="距离加速投入 (1396)" name="SpdupEna">
							<DAI name="dU">
								<Val>距离加速投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负荷限制投入 (1396)" name="RisLodEna">
							<DAI name="dU">
								<Val>负荷限制投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离偏移角(220kV) (1396)" name="LineAngOfsPG">
							<DAI name="dU">
								<Val>接地距离偏移角(220kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离偏移角(NR)" name="LineAngOfsPP">
							<DAI name="dU">
								<Val>接地距离偏移角(NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Resistance setting of phase-to-phase (NR)" name="RisPP">
							<DAI name="dU">
								<Val>Resistance setting of phase-to-phase (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="phase-to-phase distance protection enabled (NR)" name="ZmPPEna">
							<DAI name="dU">
								<Val>phase-to-phase distance protection enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="phase-to-ground distance protection enabled (NR)" name="ZmPGEna">
							<DAI name="dU">
								<Val>phase-to-ground distance protection enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Real component of zero-sequence compensation coefficient (NR)" name="RealK0">
							<DAI name="dU">
								<Val>Real component of zero-sequence compensation coefficient (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ImagK0" name="ImagK0">
							<DAI name="dU">
								<Val>ImagK0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Mho Positive Reach (NR)" name="MhoPosRch">
							<DAI name="dU">
								<Val>Mho Positive Reach (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Mho Reverse Reach (NR)" name="MhoRevRch">
							<DAI name="dU">
								<Val>Mho Reverse Reach (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Forward Voltage Value (NR)" name="FVolVal">
							<DAI name="dU">
								<Val>Forward Voltage Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Out of range Impendance Change Value (NR)" name="ChgZVal">
							<DAI name="dU">
								<Val>Out of range Impendance Change Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero Sequence Compensation Impendance Value (NR)" name="CZ0Val">
							<DAI name="dU">
								<Val>Zero Sequence Compensation Impendance Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Capacitance Value (NR)" name="CapacVal">
							<DAI name="dU">
								<Val>Capacitance Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="加速联跳 (NR)" name="AccRTrpEna">
							<DAI name="dU">
								<Val>加速联跳 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="接地距离Ⅲ段" inst="3" lnClass="PDIS" lnType="NRR_PDIS_V2.06__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离Ⅲ段动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_3ZPG_moni"/>
							<DAI name="dU">
								<Val>接地距离Ⅲ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离Ⅲ段定值" name="GndStr">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM3PG"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ZMSet1.ZM3PG">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ZMSet1.ZM3PG"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM3PG">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM3PG">
									<Val>200.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM3PG">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接地距离Ⅲ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离Ⅲ段时间" name="GndDlTmms">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.tZM3PG"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.ZMSet1.tZM3PG">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.ZMSet1.tZM3PG">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.ZMSet1.tZM3PG">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地距离Ⅲ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="线路正序阻抗定值 (1396)" name="Z1">
							<DAI name="dU">
								<Val>线路正序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="线路零序阻抗定值 (1396)" name="Z0">
							<DAI name="dU">
								<Val>线路零序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="距离保护Ⅲ段" name="Enable">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.ZM3s"/>
							<DAI name="dU">
								<Val>距离保护Ⅲ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="距离加速投入 (1396)" name="SpdupEna">
							<DAI name="dU">
								<Val>距离加速投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负荷限制投入 (1396)" name="RisLodEna">
							<DAI name="dU">
								<Val>负荷限制投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离偏移角(220kV) (1396)" name="LineAngOfsPG">
							<DAI name="dU">
								<Val>接地距离偏移角(220kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离偏移角(NR)" name="LineAngOfsPP">
							<DAI name="dU">
								<Val>接地距离偏移角(NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Resistance setting of phase-to-phase (NR)" name="RisPP">
							<DAI name="dU">
								<Val>Resistance setting of phase-to-phase (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="phase-to-phase distance protection enabled (NR)" name="ZmPPEna">
							<DAI name="dU">
								<Val>phase-to-phase distance protection enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="phase-to-ground distance protection enabled (NR)" name="ZmPGEna">
							<DAI name="dU">
								<Val>phase-to-ground distance protection enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Real component of zero-sequence compensation coefficient (NR)" name="RealK0">
							<DAI name="dU">
								<Val>Real component of zero-sequence compensation coefficient (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ImagK0" name="ImagK0">
							<DAI name="dU">
								<Val>ImagK0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Mho Positive Reach (NR)" name="MhoPosRch">
							<DAI name="dU">
								<Val>Mho Positive Reach (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Mho Reverse Reach (NR)" name="MhoRevRch">
							<DAI name="dU">
								<Val>Mho Reverse Reach (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Forward Voltage Value (NR)" name="FVolVal">
							<DAI name="dU">
								<Val>Forward Voltage Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Out of range Impendance Change Value (NR)" name="ChgZVal">
							<DAI name="dU">
								<Val>Out of range Impendance Change Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero Sequence Compensation Impendance Value (NR)" name="CZ0Val">
							<DAI name="dU">
								<Val>Zero Sequence Compensation Impendance Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Capacitance Value (NR)" name="CapacVal">
							<DAI name="dU">
								<Val>Capacitance Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="加速联跳 (NR)" name="AccRTrpEna">
							<DAI name="dU">
								<Val>加速联跳 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="相间距离Ⅰ段" inst="4" lnClass="PDIS" lnType="NRR_PDIS_V2.06__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="相间距离Ⅰ段动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_1ZPP_moni"/>
							<DAI name="dU">
								<Val>相间距离Ⅰ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="相间距离Ⅰ段定值" name="PhStr">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM1PP"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ZMSet1.ZM1PP">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ZMSet1.ZM1PP"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM1PP">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM1PP">
									<Val>200.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM1PP">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相间距离Ⅰ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="线路正序阻抗定值 (1396)" name="Z1">
							<DAI name="dU">
								<Val>线路正序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="线路零序阻抗定值 (1396)" name="Z0">
							<DAI name="dU">
								<Val>线路零序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投入 (1396)" name="Enable">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="距离加速投入 (1396)" name="SpdupEna">
							<DAI name="dU">
								<Val>距离加速投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负荷限制投入 (1396)" name="RisLodEna">
							<DAI name="dU">
								<Val>负荷限制投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离偏移角(220kV) (1396)" name="LineAngOfsPG">
							<DAI name="dU">
								<Val>接地距离偏移角(220kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离偏移角(NR)" name="LineAngOfsPP">
							<DAI name="dU">
								<Val>接地距离偏移角(NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Resistance setting of phase-to-phase (NR)" name="RisPP">
							<DAI name="dU">
								<Val>Resistance setting of phase-to-phase (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="phase-to-phase distance protection enabled (NR)" name="ZmPPEna">
							<DAI name="dU">
								<Val>phase-to-phase distance protection enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="phase-to-ground distance protection enabled (NR)" name="ZmPGEna">
							<DAI name="dU">
								<Val>phase-to-ground distance protection enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Real component of zero-sequence compensation coefficient (NR)" name="RealK0">
							<DAI name="dU">
								<Val>Real component of zero-sequence compensation coefficient (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ImagK0" name="ImagK0">
							<DAI name="dU">
								<Val>ImagK0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Mho Positive Reach (NR)" name="MhoPosRch">
							<DAI name="dU">
								<Val>Mho Positive Reach (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Mho Reverse Reach (NR)" name="MhoRevRch">
							<DAI name="dU">
								<Val>Mho Reverse Reach (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Forward Voltage Value (NR)" name="FVolVal">
							<DAI name="dU">
								<Val>Forward Voltage Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Out of range Impendance Change Value (NR)" name="ChgZVal">
							<DAI name="dU">
								<Val>Out of range Impendance Change Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero Sequence Compensation Impendance Value (NR)" name="CZ0Val">
							<DAI name="dU">
								<Val>Zero Sequence Compensation Impendance Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Capacitance Value (NR)" name="CapacVal">
							<DAI name="dU">
								<Val>Capacitance Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="加速联跳 (NR)" name="AccRTrpEna">
							<DAI name="dU">
								<Val>加速联跳 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="相间距离Ⅱ段" inst="5" lnClass="PDIS" lnType="NRR_PDIS_V2.06__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="相间距离Ⅱ段动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_2ZPP_moni"/>
							<DAI name="dU">
								<Val>相间距离Ⅱ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="相间距离Ⅱ段定值" name="PhStr">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM2PP"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ZMSet1.ZM2PP">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ZMSet1.ZM2PP"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM2PP">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM2PP">
									<Val>200.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM2PP">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相间距离Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="相间距离Ⅱ段时间" name="PhDlTmms">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.tZM2PP"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.ZMSet1.tZM2PP">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.ZMSet1.tZM2PP">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.ZMSet1.tZM2PP">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>相间距离Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="线路正序阻抗定值 (1396)" name="Z1">
							<DAI name="dU">
								<Val>线路正序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="线路零序阻抗定值 (1396)" name="Z0">
							<DAI name="dU">
								<Val>线路零序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投入 (1396)" name="Enable">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三重加速距离Ⅱ段" name="SpdupEna">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.ZM2SOTF"/>
							<DAI name="dU">
								<Val>三重加速距离Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负荷限制投入 (1396)" name="RisLodEna">
							<DAI name="dU">
								<Val>负荷限制投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离偏移角(220kV) (1396)" name="LineAngOfsPG">
							<DAI name="dU">
								<Val>接地距离偏移角(220kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离偏移角(NR)" name="LineAngOfsPP">
							<DAI name="dU">
								<Val>接地距离偏移角(NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Resistance setting of phase-to-phase (NR)" name="RisPP">
							<DAI name="dU">
								<Val>Resistance setting of phase-to-phase (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="phase-to-phase distance protection enabled (NR)" name="ZmPPEna">
							<DAI name="dU">
								<Val>phase-to-phase distance protection enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="phase-to-ground distance protection enabled (NR)" name="ZmPGEna">
							<DAI name="dU">
								<Val>phase-to-ground distance protection enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Real component of zero-sequence compensation coefficient (NR)" name="RealK0">
							<DAI name="dU">
								<Val>Real component of zero-sequence compensation coefficient (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ImagK0" name="ImagK0">
							<DAI name="dU">
								<Val>ImagK0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Mho Positive Reach (NR)" name="MhoPosRch">
							<DAI name="dU">
								<Val>Mho Positive Reach (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Mho Reverse Reach (NR)" name="MhoRevRch">
							<DAI name="dU">
								<Val>Mho Reverse Reach (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Forward Voltage Value (NR)" name="FVolVal">
							<DAI name="dU">
								<Val>Forward Voltage Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Out of range Impendance Change Value (NR)" name="ChgZVal">
							<DAI name="dU">
								<Val>Out of range Impendance Change Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero Sequence Compensation Impendance Value (NR)" name="CZ0Val">
							<DAI name="dU">
								<Val>Zero Sequence Compensation Impendance Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Capacitance Value (NR)" name="CapacVal">
							<DAI name="dU">
								<Val>Capacitance Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="加速联跳 (NR)" name="AccRTrpEna">
							<DAI name="dU">
								<Val>加速联跳 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="相间距离Ⅲ段" inst="6" lnClass="PDIS" lnType="NRR_PDIS_V2.06__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="相间距离Ⅲ段动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_3ZPP_moni"/>
							<DAI name="dU">
								<Val>相间距离Ⅲ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="相间距离Ⅲ段定值" name="PhStr">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM3PP"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ZMSet1.ZM3PP">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ZMSet1.ZM3PP"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM3PP">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM3PP">
									<Val>200.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.ZM3PP">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相间距离Ⅲ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="相间距离Ⅲ段时间" name="PhDlTmms">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.tZM3PP"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.ZMSet1.tZM3PP">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.ZMSet1.tZM3PP">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.ZMSet1.tZM3PP">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>相间距离Ⅲ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="线路正序阻抗定值 (1396)" name="Z1">
							<DAI name="dU">
								<Val>线路正序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="线路零序阻抗定值 (1396)" name="Z0">
							<DAI name="dU">
								<Val>线路零序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投入 (1396)" name="Enable">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三重加速距离Ⅲ段" name="SpdupEna">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.ZM3SOTF"/>
							<DAI name="dU">
								<Val>三重加速距离Ⅲ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负荷限制投入 (1396)" name="RisLodEna">
							<DAI name="dU">
								<Val>负荷限制投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离偏移角(220kV) (1396)" name="LineAngOfsPG">
							<DAI name="dU">
								<Val>接地距离偏移角(220kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离偏移角(NR)" name="LineAngOfsPP">
							<DAI name="dU">
								<Val>接地距离偏移角(NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Resistance setting of phase-to-phase (NR)" name="RisPP">
							<DAI name="dU">
								<Val>Resistance setting of phase-to-phase (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="phase-to-phase distance protection enabled (NR)" name="ZmPPEna">
							<DAI name="dU">
								<Val>phase-to-phase distance protection enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="phase-to-ground distance protection enabled (NR)" name="ZmPGEna">
							<DAI name="dU">
								<Val>phase-to-ground distance protection enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Real component of zero-sequence compensation coefficient (NR)" name="RealK0">
							<DAI name="dU">
								<Val>Real component of zero-sequence compensation coefficient (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ImagK0" name="ImagK0">
							<DAI name="dU">
								<Val>ImagK0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Mho Positive Reach (NR)" name="MhoPosRch">
							<DAI name="dU">
								<Val>Mho Positive Reach (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Mho Reverse Reach (NR)" name="MhoRevRch">
							<DAI name="dU">
								<Val>Mho Reverse Reach (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Forward Voltage Value (NR)" name="FVolVal">
							<DAI name="dU">
								<Val>Forward Voltage Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Out of range Impendance Change Value (NR)" name="ChgZVal">
							<DAI name="dU">
								<Val>Out of range Impendance Change Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero Sequence Compensation Impendance Value (NR)" name="CZ0Val">
							<DAI name="dU">
								<Val>Zero Sequence Compensation Impendance Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Capacitance Value (NR)" name="CapacVal">
							<DAI name="dU">
								<Val>Capacitance Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="加速联跳 (NR)" name="AccRTrpEna">
							<DAI name="dU">
								<Val>加速联跳 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="距离Ⅰ段" inst="7" lnClass="PDIS" lnType="NRR_PDIS_V2.06__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="距离Ⅰ段动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_1Z_moni"/>
							<DAI name="dU">
								<Val>距离Ⅰ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="线路正序阻抗定值 (1396)" name="Z1">
							<DAI name="dU">
								<Val>线路正序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="线路零序阻抗定值 (1396)" name="Z0">
							<DAI name="dU">
								<Val>线路零序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投入 (1396)" name="Enable">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="距离加速投入 (1396)" name="SpdupEna">
							<DAI name="dU">
								<Val>距离加速投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负荷限制投入 (1396)" name="RisLodEna">
							<DAI name="dU">
								<Val>负荷限制投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离偏移角(220kV) (1396)" name="LineAngOfsPG">
							<DAI name="dU">
								<Val>接地距离偏移角(220kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离偏移角(NR)" name="LineAngOfsPP">
							<DAI name="dU">
								<Val>接地距离偏移角(NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Resistance setting of phase-to-phase (NR)" name="RisPP">
							<DAI name="dU">
								<Val>Resistance setting of phase-to-phase (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="phase-to-phase distance protection enabled (NR)" name="ZmPPEna">
							<DAI name="dU">
								<Val>phase-to-phase distance protection enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="phase-to-ground distance protection enabled (NR)" name="ZmPGEna">
							<DAI name="dU">
								<Val>phase-to-ground distance protection enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Real component of zero-sequence compensation coefficient (NR)" name="RealK0">
							<DAI name="dU">
								<Val>Real component of zero-sequence compensation coefficient (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ImagK0" name="ImagK0">
							<DAI name="dU">
								<Val>ImagK0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Mho Positive Reach (NR)" name="MhoPosRch">
							<DAI name="dU">
								<Val>Mho Positive Reach (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Mho Reverse Reach (NR)" name="MhoRevRch">
							<DAI name="dU">
								<Val>Mho Reverse Reach (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Forward Voltage Value (NR)" name="FVolVal">
							<DAI name="dU">
								<Val>Forward Voltage Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Out of range Impendance Change Value (NR)" name="ChgZVal">
							<DAI name="dU">
								<Val>Out of range Impendance Change Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero Sequence Compensation Impendance Value (NR)" name="CZ0Val">
							<DAI name="dU">
								<Val>Zero Sequence Compensation Impendance Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Capacitance Value (NR)" name="CapacVal">
							<DAI name="dU">
								<Val>Capacitance Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="加速联跳 (NR)" name="AccRTrpEna">
							<DAI name="dU">
								<Val>加速联跳 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="距离Ⅱ段" inst="8" lnClass="PDIS" lnType="NRR_PDIS_V2.06__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="距离Ⅱ段动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_2Z_moni"/>
							<DAI name="dU">
								<Val>距离Ⅱ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="线路正序阻抗定值 (1396)" name="Z1">
							<DAI name="dU">
								<Val>线路正序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="线路零序阻抗定值 (1396)" name="Z0">
							<DAI name="dU">
								<Val>线路零序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投入 (1396)" name="Enable">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="主保护闭锁压缩Ⅱ段距离" name="SpdupEna">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.cmpr_z2"/>
							<DAI name="dU">
								<Val>主保护闭锁压缩Ⅱ段距离</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负荷限制投入 (1396)" name="RisLodEna">
							<DAI name="dU">
								<Val>负荷限制投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离偏移角(220kV) (1396)" name="LineAngOfsPG">
							<DAI name="dU">
								<Val>接地距离偏移角(220kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离偏移角(NR)" name="LineAngOfsPP">
							<DAI name="dU">
								<Val>接地距离偏移角(NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Resistance setting of phase-to-phase (NR)" name="RisPP">
							<DAI name="dU">
								<Val>Resistance setting of phase-to-phase (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="phase-to-phase distance protection enabled (NR)" name="ZmPPEna">
							<DAI name="dU">
								<Val>phase-to-phase distance protection enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="phase-to-ground distance protection enabled (NR)" name="ZmPGEna">
							<DAI name="dU">
								<Val>phase-to-ground distance protection enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Real component of zero-sequence compensation coefficient (NR)" name="RealK0">
							<DAI name="dU">
								<Val>Real component of zero-sequence compensation coefficient (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ImagK0" name="ImagK0">
							<DAI name="dU">
								<Val>ImagK0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Mho Positive Reach (NR)" name="MhoPosRch">
							<DAI name="dU">
								<Val>Mho Positive Reach (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Mho Reverse Reach (NR)" name="MhoRevRch">
							<DAI name="dU">
								<Val>Mho Reverse Reach (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Forward Voltage Value (NR)" name="FVolVal">
							<DAI name="dU">
								<Val>Forward Voltage Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Out of range Impendance Change Value (NR)" name="ChgZVal">
							<DAI name="dU">
								<Val>Out of range Impendance Change Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero Sequence Compensation Impendance Value (NR)" name="CZ0Val">
							<DAI name="dU">
								<Val>Zero Sequence Compensation Impendance Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Capacitance Value (NR)" name="CapacVal">
							<DAI name="dU">
								<Val>Capacitance Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="加速联跳 (NR)" name="AccRTrpEna">
							<DAI name="dU">
								<Val>加速联跳 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="距离Ⅲ段" inst="9" lnClass="PDIS" lnType="NRR_PDIS_V2.06__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="距离Ⅲ段动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_3Z_moni"/>
							<DAI name="dU">
								<Val>距离Ⅲ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="线路正序阻抗定值 (1396)" name="Z1">
							<DAI name="dU">
								<Val>线路正序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="线路零序阻抗定值 (1396)" name="Z0">
							<DAI name="dU">
								<Val>线路零序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投入 (1396)" name="Enable">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="距离加速投入 (1396)" name="SpdupEna">
							<DAI name="dU">
								<Val>距离加速投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负荷限制投入 (1396)" name="RisLodEna">
							<DAI name="dU">
								<Val>负荷限制投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离偏移角(220kV) (1396)" name="LineAngOfsPG">
							<DAI name="dU">
								<Val>接地距离偏移角(220kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离偏移角(NR)" name="LineAngOfsPP">
							<DAI name="dU">
								<Val>接地距离偏移角(NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Resistance setting of phase-to-phase (NR)" name="RisPP">
							<DAI name="dU">
								<Val>Resistance setting of phase-to-phase (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="phase-to-phase distance protection enabled (NR)" name="ZmPPEna">
							<DAI name="dU">
								<Val>phase-to-phase distance protection enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="phase-to-ground distance protection enabled (NR)" name="ZmPGEna">
							<DAI name="dU">
								<Val>phase-to-ground distance protection enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Real component of zero-sequence compensation coefficient (NR)" name="RealK0">
							<DAI name="dU">
								<Val>Real component of zero-sequence compensation coefficient (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ImagK0" name="ImagK0">
							<DAI name="dU">
								<Val>ImagK0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Mho Positive Reach (NR)" name="MhoPosRch">
							<DAI name="dU">
								<Val>Mho Positive Reach (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Mho Reverse Reach (NR)" name="MhoRevRch">
							<DAI name="dU">
								<Val>Mho Reverse Reach (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Forward Voltage Value (NR)" name="FVolVal">
							<DAI name="dU">
								<Val>Forward Voltage Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Out of range Impendance Change Value (NR)" name="ChgZVal">
							<DAI name="dU">
								<Val>Out of range Impendance Change Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero Sequence Compensation Impendance Value (NR)" name="CZ0Val">
							<DAI name="dU">
								<Val>Zero Sequence Compensation Impendance Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Capacitance Value (NR)" name="CapacVal">
							<DAI name="dU">
								<Val>Capacitance Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="加速联跳 (NR)" name="AccRTrpEna">
							<DAI name="dU">
								<Val>加速联跳 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="距离加速" inst="10" lnClass="PDIS" lnType="NRR_PDIS_V2.06__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="距离加速动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_CF_moni"/>
							<DAI name="dU">
								<Val>距离加速动作</Val>
							</DAI>
						</DOI>
						<DOI desc="线路正序阻抗定值 (1396)" name="Z1">
							<DAI name="dU">
								<Val>线路正序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="线路零序阻抗定值 (1396)" name="Z0">
							<DAI name="dU">
								<Val>线路零序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投入 (1396)" name="Enable">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="距离加速投入 (1396)" name="SpdupEna">
							<DAI name="dU">
								<Val>距离加速投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负荷限制投入 (1396)" name="RisLodEna">
							<DAI name="dU">
								<Val>负荷限制投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离偏移角(220kV) (1396)" name="LineAngOfsPG">
							<DAI name="dU">
								<Val>接地距离偏移角(220kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离偏移角(NR)" name="LineAngOfsPP">
							<DAI name="dU">
								<Val>接地距离偏移角(NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Resistance setting of phase-to-phase (NR)" name="RisPP">
							<DAI name="dU">
								<Val>Resistance setting of phase-to-phase (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="phase-to-phase distance protection enabled (NR)" name="ZmPPEna">
							<DAI name="dU">
								<Val>phase-to-phase distance protection enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="phase-to-ground distance protection enabled (NR)" name="ZmPGEna">
							<DAI name="dU">
								<Val>phase-to-ground distance protection enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Real component of zero-sequence compensation coefficient (NR)" name="RealK0">
							<DAI name="dU">
								<Val>Real component of zero-sequence compensation coefficient (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ImagK0" name="ImagK0">
							<DAI name="dU">
								<Val>ImagK0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Mho Positive Reach (NR)" name="MhoPosRch">
							<DAI name="dU">
								<Val>Mho Positive Reach (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Mho Reverse Reach (NR)" name="MhoRevRch">
							<DAI name="dU">
								<Val>Mho Reverse Reach (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Forward Voltage Value (NR)" name="FVolVal">
							<DAI name="dU">
								<Val>Forward Voltage Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Out of range Impendance Change Value (NR)" name="ChgZVal">
							<DAI name="dU">
								<Val>Out of range Impendance Change Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero Sequence Compensation Impendance Value (NR)" name="CZ0Val">
							<DAI name="dU">
								<Val>Zero Sequence Compensation Impendance Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Capacitance Value (NR)" name="CapacVal">
							<DAI name="dU">
								<Val>Capacitance Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="加速联跳 (NR)" name="AccRTrpEna">
							<DAI name="dU">
								<Val>加速联跳 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="工频变化量阻抗" inst="11" lnClass="PDIS" lnType="NRR_PDIS_V2.06__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="工频变化量阻抗动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_DZ_moni"/>
							<DAI name="dU">
								<Val>工频变化量阻抗动作</Val>
							</DAI>
						</DOI>
						<DOI desc="工频变化量阻抗" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.DZMSet1.DZM"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.DZMSet1.DZM">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.DZMSet1.DZM"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DZMSet1.DZM">
									<Val>0.50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DZMSet1.DZM">
									<Val>37.50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.DZMSet1.DZM">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>工频变化量阻抗</Val>
							</DAI>
						</DOI>
						<DOI desc="线路正序阻抗定值 (1396)" name="Z1">
							<DAI name="dU">
								<Val>线路正序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="线路零序阻抗定值 (1396)" name="Z0">
							<DAI name="dU">
								<Val>线路零序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="工频变化量距离" name="Enable">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.DZMSet1.DZMs"/>
							<DAI name="dU">
								<Val>工频变化量距离</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="距离加速投入 (1396)" name="SpdupEna">
							<DAI name="dU">
								<Val>距离加速投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负荷限制投入 (1396)" name="RisLodEna">
							<DAI name="dU">
								<Val>负荷限制投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离偏移角(220kV) (1396)" name="LineAngOfsPG">
							<DAI name="dU">
								<Val>接地距离偏移角(220kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离偏移角(NR)" name="LineAngOfsPP">
							<DAI name="dU">
								<Val>接地距离偏移角(NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Resistance setting of phase-to-phase (NR)" name="RisPP">
							<DAI name="dU">
								<Val>Resistance setting of phase-to-phase (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="phase-to-phase distance protection enabled (NR)" name="ZmPPEna">
							<DAI name="dU">
								<Val>phase-to-phase distance protection enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="phase-to-ground distance protection enabled (NR)" name="ZmPGEna">
							<DAI name="dU">
								<Val>phase-to-ground distance protection enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Real component of zero-sequence compensation coefficient (NR)" name="RealK0">
							<DAI name="dU">
								<Val>Real component of zero-sequence compensation coefficient (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ImagK0" name="ImagK0">
							<DAI name="dU">
								<Val>ImagK0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Mho Positive Reach (NR)" name="MhoPosRch">
							<DAI name="dU">
								<Val>Mho Positive Reach (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Mho Reverse Reach (NR)" name="MhoRevRch">
							<DAI name="dU">
								<Val>Mho Reverse Reach (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Forward Voltage Value (NR)" name="FVolVal">
							<DAI name="dU">
								<Val>Forward Voltage Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Out of range Impendance Change Value (NR)" name="ChgZVal">
							<DAI name="dU">
								<Val>Out of range Impendance Change Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero Sequence Compensation Impendance Value (NR)" name="CZ0Val">
							<DAI name="dU">
								<Val>Zero Sequence Compensation Impendance Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Capacitance Value (NR)" name="CapacVal">
							<DAI name="dU">
								<Val>Capacitance Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="加速联跳 (NR)" name="AccRTrpEna">
							<DAI name="dU">
								<Val>加速联跳 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="串补线路保护" inst="12" lnClass="PDIS" lnType="NRR_PDIS_V2.06__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="线路正序阻抗定值 (1396)" name="Z1">
							<DAI name="dU">
								<Val>线路正序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="线路零序阻抗定值 (1396)" name="Z0">
							<DAI name="dU">
								<Val>线路零序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="串补功能" name="Enable">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.DZMSet1.SCAP"/>
							<DAI name="dU">
								<Val>串补功能</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="距离加速投入 (1396)" name="SpdupEna">
							<DAI name="dU">
								<Val>距离加速投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负荷限制投入 (1396)" name="RisLodEna">
							<DAI name="dU">
								<Val>负荷限制投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离偏移角(220kV) (1396)" name="LineAngOfsPG">
							<DAI name="dU">
								<Val>接地距离偏移角(220kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离偏移角(NR)" name="LineAngOfsPP">
							<DAI name="dU">
								<Val>接地距离偏移角(NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Resistance setting of phase-to-phase (NR)" name="RisPP">
							<DAI name="dU">
								<Val>Resistance setting of phase-to-phase (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="phase-to-phase distance protection enabled (NR)" name="ZmPPEna">
							<DAI name="dU">
								<Val>phase-to-phase distance protection enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="phase-to-ground distance protection enabled (NR)" name="ZmPGEna">
							<DAI name="dU">
								<Val>phase-to-ground distance protection enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Real component of zero-sequence compensation coefficient (NR)" name="RealK0">
							<DAI name="dU">
								<Val>Real component of zero-sequence compensation coefficient (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ImagK0" name="ImagK0">
							<DAI name="dU">
								<Val>ImagK0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Mho Positive Reach (NR)" name="MhoPosRch">
							<DAI name="dU">
								<Val>Mho Positive Reach (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Mho Reverse Reach (NR)" name="MhoRevRch">
							<DAI name="dU">
								<Val>Mho Reverse Reach (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="正向MOV击穿电压定值" name="FVolVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.DZMSet1.UsfSET"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.DZMSet1.UsfSET">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.DZMSet1.UsfSET"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DZMSet1.UsfSET">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DZMSet1.UsfSET">
									<Val>200.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.DZMSet1.UsfSET">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>正向MOV击穿电压定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="超范围变化量阻抗" name="ChgZVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.DZMSet1.DZFSET"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.DZMSet1.DZFSET">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.DZMSet1.DZFSET"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DZMSet1.DZFSET">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DZMSet1.DZFSET">
									<Val>200.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.DZMSet1.DZFSET">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>超范围变化量阻抗</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序方向补偿阻抗" name="CZ0Val">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.ZF0CmpSET"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ROCRelay1.ZF0CmpSET">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ROCRelay1.ZF0CmpSET"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.ZF0CmpSET">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.ZF0CmpSET">
									<Val>200.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.ZF0CmpSET">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序方向补偿阻抗</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="串补容抗定值" name="CapacVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.SCLine"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.DIF1.SCLine">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.DIF1.SCLine"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.SCLine">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.SCLine">
									<Val>200.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.DIF1.SCLine">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>串补容抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="加速联跳 (NR)" name="AccRTrpEna">
							<DAI name="dU">
								<Val>加速联跳 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="加速联跳" inst="15" lnClass="PDIS" lnType="NRR_PDIS_V2.06__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="加速联跳动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_SOTF_R_moni"/>
							<DAI name="dU">
								<Val>加速联跳动作</Val>
							</DAI>
						</DOI>
						<DOI desc="线路正序阻抗定值 (1396)" name="Z1">
							<DAI name="dU">
								<Val>线路正序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="线路零序阻抗定值 (1396)" name="Z0">
							<DAI name="dU">
								<Val>线路零序阻抗定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="投入 (1396)" name="Enable">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="距离加速投入 (1396)" name="SpdupEna">
							<DAI name="dU">
								<Val>距离加速投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负荷限制投入 (1396)" name="RisLodEna">
							<DAI name="dU">
								<Val>负荷限制投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离偏移角(220kV) (1396)" name="LineAngOfsPG">
							<DAI name="dU">
								<Val>接地距离偏移角(220kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地距离偏移角(NR)" name="LineAngOfsPP">
							<DAI name="dU">
								<Val>接地距离偏移角(NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Resistance setting of phase-to-phase (NR)" name="RisPP">
							<DAI name="dU">
								<Val>Resistance setting of phase-to-phase (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="phase-to-phase distance protection enabled (NR)" name="ZmPPEna">
							<DAI name="dU">
								<Val>phase-to-phase distance protection enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="phase-to-ground distance protection enabled (NR)" name="ZmPGEna">
							<DAI name="dU">
								<Val>phase-to-ground distance protection enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Real component of zero-sequence compensation coefficient (NR)" name="RealK0">
							<DAI name="dU">
								<Val>Real component of zero-sequence compensation coefficient (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ImagK0" name="ImagK0">
							<DAI name="dU">
								<Val>ImagK0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Mho Positive Reach (NR)" name="MhoPosRch">
							<DAI name="dU">
								<Val>Mho Positive Reach (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Mho Reverse Reach (NR)" name="MhoRevRch">
							<DAI name="dU">
								<Val>Mho Reverse Reach (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Forward Voltage Value (NR)" name="FVolVal">
							<DAI name="dU">
								<Val>Forward Voltage Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Out of range Impendance Change Value (NR)" name="ChgZVal">
							<DAI name="dU">
								<Val>Out of range Impendance Change Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero Sequence Compensation Impendance Value (NR)" name="CZ0Val">
							<DAI name="dU">
								<Val>Zero Sequence Compensation Impendance Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Capacitance Value (NR)" name="CapacVal">
							<DAI name="dU">
								<Val>Capacitance Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="加速联跳" name="AccRTrpEna">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.TrpLogic1.setswit_sotfr"/>
							<DAI name="dU">
								<Val>加速联跳</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="通道一收其它保护动作_CH1" inst="1" lnClass="PSCH" lnType="NRR_PSCH_V2.04__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="远跳或远传压板 (1396)" name="OpStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳或远传压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通道一收其它保护动作" name="ProRx">
							<DAI name="stVal" sAddr="YX:B04.C1R1.Dif_Pre1.RcvRTrip"/>
							<DAI name="dU">
								<Val>通道一收其它保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="通道一类型" name="Type">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.RunOk1.Chn_type1"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.RunOk1.Chn_type1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.RunOk1.Chn_type1">
								<Val>1</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.RunOk1.Chn_type1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>通道一类型</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="本侧识别码 (1396)" name="LocChnID">
							<DAI name="dU">
								<Val>本侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="对侧识别码 (1396)" name="RemChnID">
							<DAI name="dU">
								<Val>对侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通道交换时间定值 (1396)" name="ChkTmh">
							<DAI name="dU">
								<Val>通道交换时间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="允许式通道 (1396)" name="PermSchTyp">
							<DAI name="dU">
								<Val>允许式通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="解除闭锁功能 (1396)" name="UnBlkEna">
							<DAI name="dU">
								<Val>解除闭锁功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="弱电源侧 (1396)" name="WeakEnd">
							<DAI name="dU">
								<Val>弱电源侧 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通道一通信内时钟" name="IntClkMod">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.TX_HDLC1.InnerClock"/>
							<DAI name="dU">
								<Val>通道一通信内时钟</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="自动交换通道 (1396)" name="AutChk">
							<DAI name="dU">
								<Val>自动交换通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通道速率 (1396)" name="ChnSpd">
							<DAI name="dU">
								<Val>通道速率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远跳受本侧启动控制 (1396)" name="StrEnaRT">
							<DAI name="dU">
								<Val>远跳受本侧启动控制 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase A signal to be transmitted to the other side (NR)" name="TxSigPhA">
							<DAI name="dU">
								<Val>Phase A signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase B signal to be transmitted to the other side (NR)" name="TxSigPhB">
							<DAI name="dU">
								<Val>Phase B signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase C signal to be transmitted to the other side (NR)" name="TxSigPhC">
							<DAI name="dU">
								<Val>Phase C signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase A signal  received from the other side (NR)" name="RxSigPhA">
							<DAI name="dU">
								<Val>Phase A signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase B signal  received from the other side (NR)" name="RxSigPhB">
							<DAI name="dU">
								<Val>Phase B signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase C signal  received from the other side (NR)" name="RxSigPhC">
							<DAI name="dU">
								<Val>Phase C signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Unblocking signal received (NR)" name="UnBlk">
							<DAI name="dU">
								<Val>Unblocking signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ExTrp" name="ExTrp">
							<DAI name="dU">
								<Val>ExTrp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="indicating abnormal signal received (NR)" name="AbnorCh">
							<DAI name="dU">
								<Val>indicating abnormal signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Low-voltage setting of weak infeed logic (NR)" name="UVWeiVal">
							<DAI name="dU">
								<Val>Low-voltage setting of weak infeed logic (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Option of pilot scheme (NR)" name="PilotMod">
							<DAI name="dU">
								<Val>Option of pilot scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup time delay for zone extension protection (NR)" name="ZXTmms">
							<DAI name="dU">
								<Val>Pickup time delay for zone extension protection (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel check time (NR)" name="ChkTmhF">
							<DAI name="dU">
								<Val>Channel check time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase segregated channel mode (NR)" name="ChPhSegMod">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enabling/disabling unblocking scheme (NR)" name="ZXEna">
							<DAI name="dU">
								<Val>Enabling/disabling unblocking scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="independent pilot channel Enable (NR)" name="IndepChEna">
							<DAI name="dU">
								<Val>independent pilot channel Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable (NR)" name="Enable">
							<DAI name="dU">
								<Val>Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase segregated channel mode (NR)" name="ChnPhsMode">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="通道一收远传1_CH1" inst="2" lnClass="PSCH" lnType="NRR_PSCH_V2.04__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="远跳或远传压板 (1396)" name="OpStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳或远传压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通道一收远传1" name="ProRx">
							<DAI name="stVal" sAddr="YX:B04.C1R1.Dif_Pre1.RcvRTran1"/>
							<DAI name="dU">
								<Val>通道一收远传1</Val>
							</DAI>
						</DOI>
						<DOI desc="通道类型 (1396)" name="Type">
							<DAI name="dU">
								<Val>通道类型 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="本侧识别码 (1396)" name="LocChnID">
							<DAI name="dU">
								<Val>本侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="对侧识别码 (1396)" name="RemChnID">
							<DAI name="dU">
								<Val>对侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通道交换时间定值 (1396)" name="ChkTmh">
							<DAI name="dU">
								<Val>通道交换时间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="允许式通道 (1396)" name="PermSchTyp">
							<DAI name="dU">
								<Val>允许式通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="解除闭锁功能 (1396)" name="UnBlkEna">
							<DAI name="dU">
								<Val>解除闭锁功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="弱电源侧 (1396)" name="WeakEnd">
							<DAI name="dU">
								<Val>弱电源侧 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通信内时钟 (1396)" name="IntClkMod">
							<DAI name="dU">
								<Val>通信内时钟 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="自动交换通道 (1396)" name="AutChk">
							<DAI name="dU">
								<Val>自动交换通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通道速率 (1396)" name="ChnSpd">
							<DAI name="dU">
								<Val>通道速率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远跳受本侧启动控制 (1396)" name="StrEnaRT">
							<DAI name="dU">
								<Val>远跳受本侧启动控制 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase A signal to be transmitted to the other side (NR)" name="TxSigPhA">
							<DAI name="dU">
								<Val>Phase A signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase B signal to be transmitted to the other side (NR)" name="TxSigPhB">
							<DAI name="dU">
								<Val>Phase B signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase C signal to be transmitted to the other side (NR)" name="TxSigPhC">
							<DAI name="dU">
								<Val>Phase C signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase A signal  received from the other side (NR)" name="RxSigPhA">
							<DAI name="dU">
								<Val>Phase A signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase B signal  received from the other side (NR)" name="RxSigPhB">
							<DAI name="dU">
								<Val>Phase B signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase C signal  received from the other side (NR)" name="RxSigPhC">
							<DAI name="dU">
								<Val>Phase C signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Unblocking signal received (NR)" name="UnBlk">
							<DAI name="dU">
								<Val>Unblocking signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ExTrp" name="ExTrp">
							<DAI name="dU">
								<Val>ExTrp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="indicating abnormal signal received (NR)" name="AbnorCh">
							<DAI name="dU">
								<Val>indicating abnormal signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Low-voltage setting of weak infeed logic (NR)" name="UVWeiVal">
							<DAI name="dU">
								<Val>Low-voltage setting of weak infeed logic (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Option of pilot scheme (NR)" name="PilotMod">
							<DAI name="dU">
								<Val>Option of pilot scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup time delay for zone extension protection (NR)" name="ZXTmms">
							<DAI name="dU">
								<Val>Pickup time delay for zone extension protection (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel check time (NR)" name="ChkTmhF">
							<DAI name="dU">
								<Val>Channel check time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase segregated channel mode (NR)" name="ChPhSegMod">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enabling/disabling unblocking scheme (NR)" name="ZXEna">
							<DAI name="dU">
								<Val>Enabling/disabling unblocking scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="independent pilot channel Enable (NR)" name="IndepChEna">
							<DAI name="dU">
								<Val>independent pilot channel Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable (NR)" name="Enable">
							<DAI name="dU">
								<Val>Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase segregated channel mode (NR)" name="ChnPhsMode">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="通道一收远传2_CH1" inst="3" lnClass="PSCH" lnType="NRR_PSCH_V2.04__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="远跳或远传压板 (1396)" name="OpStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳或远传压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通道一收远传2" name="ProRx">
							<DAI name="stVal" sAddr="YX:B04.C1R1.Dif_Pre1.RcvRTran2"/>
							<DAI name="dU">
								<Val>通道一收远传2</Val>
							</DAI>
						</DOI>
						<DOI desc="通道类型 (1396)" name="Type">
							<DAI name="dU">
								<Val>通道类型 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="本侧识别码 (1396)" name="LocChnID">
							<DAI name="dU">
								<Val>本侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="对侧识别码 (1396)" name="RemChnID">
							<DAI name="dU">
								<Val>对侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通道交换时间定值 (1396)" name="ChkTmh">
							<DAI name="dU">
								<Val>通道交换时间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="允许式通道 (1396)" name="PermSchTyp">
							<DAI name="dU">
								<Val>允许式通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="解除闭锁功能 (1396)" name="UnBlkEna">
							<DAI name="dU">
								<Val>解除闭锁功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="弱电源侧 (1396)" name="WeakEnd">
							<DAI name="dU">
								<Val>弱电源侧 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通信内时钟 (1396)" name="IntClkMod">
							<DAI name="dU">
								<Val>通信内时钟 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="自动交换通道 (1396)" name="AutChk">
							<DAI name="dU">
								<Val>自动交换通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通道速率 (1396)" name="ChnSpd">
							<DAI name="dU">
								<Val>通道速率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远跳受本侧启动控制 (1396)" name="StrEnaRT">
							<DAI name="dU">
								<Val>远跳受本侧启动控制 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase A signal to be transmitted to the other side (NR)" name="TxSigPhA">
							<DAI name="dU">
								<Val>Phase A signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase B signal to be transmitted to the other side (NR)" name="TxSigPhB">
							<DAI name="dU">
								<Val>Phase B signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase C signal to be transmitted to the other side (NR)" name="TxSigPhC">
							<DAI name="dU">
								<Val>Phase C signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase A signal  received from the other side (NR)" name="RxSigPhA">
							<DAI name="dU">
								<Val>Phase A signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase B signal  received from the other side (NR)" name="RxSigPhB">
							<DAI name="dU">
								<Val>Phase B signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase C signal  received from the other side (NR)" name="RxSigPhC">
							<DAI name="dU">
								<Val>Phase C signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Unblocking signal received (NR)" name="UnBlk">
							<DAI name="dU">
								<Val>Unblocking signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ExTrp" name="ExTrp">
							<DAI name="dU">
								<Val>ExTrp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="indicating abnormal signal received (NR)" name="AbnorCh">
							<DAI name="dU">
								<Val>indicating abnormal signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Low-voltage setting of weak infeed logic (NR)" name="UVWeiVal">
							<DAI name="dU">
								<Val>Low-voltage setting of weak infeed logic (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Option of pilot scheme (NR)" name="PilotMod">
							<DAI name="dU">
								<Val>Option of pilot scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup time delay for zone extension protection (NR)" name="ZXTmms">
							<DAI name="dU">
								<Val>Pickup time delay for zone extension protection (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel check time (NR)" name="ChkTmhF">
							<DAI name="dU">
								<Val>Channel check time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase segregated channel mode (NR)" name="ChPhSegMod">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enabling/disabling unblocking scheme (NR)" name="ZXEna">
							<DAI name="dU">
								<Val>Enabling/disabling unblocking scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="independent pilot channel Enable (NR)" name="IndepChEna">
							<DAI name="dU">
								<Val>independent pilot channel Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable (NR)" name="Enable">
							<DAI name="dU">
								<Val>Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase segregated channel mode (NR)" name="ChnPhsMode">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="通道二收其它保护动作_CH2" inst="4" lnClass="PSCH" lnType="NRR_PSCH_V2.04__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="远跳或远传压板 (1396)" name="OpStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳或远传压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通道二收其它保护动作" name="ProRx">
							<DAI name="stVal" sAddr="YX:B04.C1R1.Dif_Pre2.RcvRTrip"/>
							<DAI name="dU">
								<Val>通道二收其它保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="通道二类型" name="Type">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.RunOk1.Chn_type2"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.RunOk1.Chn_type2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.RunOk1.Chn_type2">
								<Val>1</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.RunOk1.Chn_type2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>通道二类型</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="本侧识别码 (1396)" name="LocChnID">
							<DAI name="dU">
								<Val>本侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="对侧识别码 (1396)" name="RemChnID">
							<DAI name="dU">
								<Val>对侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通道交换时间定值 (1396)" name="ChkTmh">
							<DAI name="dU">
								<Val>通道交换时间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="允许式通道 (1396)" name="PermSchTyp">
							<DAI name="dU">
								<Val>允许式通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="解除闭锁功能 (1396)" name="UnBlkEna">
							<DAI name="dU">
								<Val>解除闭锁功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="弱电源侧 (1396)" name="WeakEnd">
							<DAI name="dU">
								<Val>弱电源侧 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通道二通信内时钟" name="IntClkMod">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.TX_HDLC2.InnerClock"/>
							<DAI name="dU">
								<Val>通道二通信内时钟</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="自动交换通道 (1396)" name="AutChk">
							<DAI name="dU">
								<Val>自动交换通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通道速率 (1396)" name="ChnSpd">
							<DAI name="dU">
								<Val>通道速率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远跳受本侧启动控制 (1396)" name="StrEnaRT">
							<DAI name="dU">
								<Val>远跳受本侧启动控制 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase A signal to be transmitted to the other side (NR)" name="TxSigPhA">
							<DAI name="dU">
								<Val>Phase A signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase B signal to be transmitted to the other side (NR)" name="TxSigPhB">
							<DAI name="dU">
								<Val>Phase B signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase C signal to be transmitted to the other side (NR)" name="TxSigPhC">
							<DAI name="dU">
								<Val>Phase C signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase A signal  received from the other side (NR)" name="RxSigPhA">
							<DAI name="dU">
								<Val>Phase A signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase B signal  received from the other side (NR)" name="RxSigPhB">
							<DAI name="dU">
								<Val>Phase B signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase C signal  received from the other side (NR)" name="RxSigPhC">
							<DAI name="dU">
								<Val>Phase C signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Unblocking signal received (NR)" name="UnBlk">
							<DAI name="dU">
								<Val>Unblocking signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ExTrp" name="ExTrp">
							<DAI name="dU">
								<Val>ExTrp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="indicating abnormal signal received (NR)" name="AbnorCh">
							<DAI name="dU">
								<Val>indicating abnormal signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Low-voltage setting of weak infeed logic (NR)" name="UVWeiVal">
							<DAI name="dU">
								<Val>Low-voltage setting of weak infeed logic (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Option of pilot scheme (NR)" name="PilotMod">
							<DAI name="dU">
								<Val>Option of pilot scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup time delay for zone extension protection (NR)" name="ZXTmms">
							<DAI name="dU">
								<Val>Pickup time delay for zone extension protection (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel check time (NR)" name="ChkTmhF">
							<DAI name="dU">
								<Val>Channel check time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase segregated channel mode (NR)" name="ChPhSegMod">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enabling/disabling unblocking scheme (NR)" name="ZXEna">
							<DAI name="dU">
								<Val>Enabling/disabling unblocking scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="independent pilot channel Enable (NR)" name="IndepChEna">
							<DAI name="dU">
								<Val>independent pilot channel Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="双通道方式" name="Enable">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.DIF2.EN_TWO_CH"/>
							<DAI name="dU">
								<Val>双通道方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase segregated channel mode (NR)" name="ChnPhsMode">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="通道二收远传1_CH2" inst="5" lnClass="PSCH" lnType="NRR_PSCH_V2.04__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="远跳或远传压板 (1396)" name="OpStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳或远传压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通道二收远传1" name="ProRx">
							<DAI name="stVal" sAddr="YX:B04.C1R1.Dif_Pre2.RcvRTran1"/>
							<DAI name="dU">
								<Val>通道二收远传1</Val>
							</DAI>
						</DOI>
						<DOI desc="通道类型 (1396)" name="Type">
							<DAI name="dU">
								<Val>通道类型 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="本侧识别码 (1396)" name="LocChnID">
							<DAI name="dU">
								<Val>本侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="对侧识别码 (1396)" name="RemChnID">
							<DAI name="dU">
								<Val>对侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通道交换时间定值 (1396)" name="ChkTmh">
							<DAI name="dU">
								<Val>通道交换时间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="允许式通道 (1396)" name="PermSchTyp">
							<DAI name="dU">
								<Val>允许式通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="解除闭锁功能 (1396)" name="UnBlkEna">
							<DAI name="dU">
								<Val>解除闭锁功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="弱电源侧 (1396)" name="WeakEnd">
							<DAI name="dU">
								<Val>弱电源侧 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通信内时钟 (1396)" name="IntClkMod">
							<DAI name="dU">
								<Val>通信内时钟 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="自动交换通道 (1396)" name="AutChk">
							<DAI name="dU">
								<Val>自动交换通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通道速率 (1396)" name="ChnSpd">
							<DAI name="dU">
								<Val>通道速率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远跳受本侧启动控制 (1396)" name="StrEnaRT">
							<DAI name="dU">
								<Val>远跳受本侧启动控制 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase A signal to be transmitted to the other side (NR)" name="TxSigPhA">
							<DAI name="dU">
								<Val>Phase A signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase B signal to be transmitted to the other side (NR)" name="TxSigPhB">
							<DAI name="dU">
								<Val>Phase B signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase C signal to be transmitted to the other side (NR)" name="TxSigPhC">
							<DAI name="dU">
								<Val>Phase C signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase A signal  received from the other side (NR)" name="RxSigPhA">
							<DAI name="dU">
								<Val>Phase A signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase B signal  received from the other side (NR)" name="RxSigPhB">
							<DAI name="dU">
								<Val>Phase B signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase C signal  received from the other side (NR)" name="RxSigPhC">
							<DAI name="dU">
								<Val>Phase C signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Unblocking signal received (NR)" name="UnBlk">
							<DAI name="dU">
								<Val>Unblocking signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ExTrp" name="ExTrp">
							<DAI name="dU">
								<Val>ExTrp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="indicating abnormal signal received (NR)" name="AbnorCh">
							<DAI name="dU">
								<Val>indicating abnormal signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Low-voltage setting of weak infeed logic (NR)" name="UVWeiVal">
							<DAI name="dU">
								<Val>Low-voltage setting of weak infeed logic (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Option of pilot scheme (NR)" name="PilotMod">
							<DAI name="dU">
								<Val>Option of pilot scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup time delay for zone extension protection (NR)" name="ZXTmms">
							<DAI name="dU">
								<Val>Pickup time delay for zone extension protection (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel check time (NR)" name="ChkTmhF">
							<DAI name="dU">
								<Val>Channel check time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
