						</DOI>
						<DOI desc="Phase segregated channel mode (NR)" name="ChPhSegMod">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enabling/disabling unblocking scheme (NR)" name="ZXEna">
							<DAI name="dU">
								<Val>Enabling/disabling unblocking scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="independent pilot channel Enable (NR)" name="IndepChEna">
							<DAI name="dU">
								<Val>independent pilot channel Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable (NR)" name="Enable">
							<DAI name="dU">
								<Val>Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase segregated channel mode (NR)" name="ChnPhsMode">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="通道二收远传2_CH2" inst="6" lnClass="PSCH" lnType="NRR_PSCH_V2.04__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="远跳或远传压板 (1396)" name="OpStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳或远传压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通道二收远传2" name="ProRx">
							<DAI name="stVal" sAddr="YX:B04.C1R1.Dif_Pre2.RcvRTran2"/>
							<DAI name="dU">
								<Val>通道二收远传2</Val>
							</DAI>
						</DOI>
						<DOI desc="通道类型 (1396)" name="Type">
							<DAI name="dU">
								<Val>通道类型 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="本侧识别码 (1396)" name="LocChnID">
							<DAI name="dU">
								<Val>本侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="对侧识别码 (1396)" name="RemChnID">
							<DAI name="dU">
								<Val>对侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通道交换时间定值 (1396)" name="ChkTmh">
							<DAI name="dU">
								<Val>通道交换时间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="允许式通道 (1396)" name="PermSchTyp">
							<DAI name="dU">
								<Val>允许式通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="解除闭锁功能 (1396)" name="UnBlkEna">
							<DAI name="dU">
								<Val>解除闭锁功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="弱电源侧 (1396)" name="WeakEnd">
							<DAI name="dU">
								<Val>弱电源侧 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通信内时钟 (1396)" name="IntClkMod">
							<DAI name="dU">
								<Val>通信内时钟 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="自动交换通道 (1396)" name="AutChk">
							<DAI name="dU">
								<Val>自动交换通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通道速率 (1396)" name="ChnSpd">
							<DAI name="dU">
								<Val>通道速率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远跳受本侧启动控制 (1396)" name="StrEnaRT">
							<DAI name="dU">
								<Val>远跳受本侧启动控制 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase A signal to be transmitted to the other side (NR)" name="TxSigPhA">
							<DAI name="dU">
								<Val>Phase A signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase B signal to be transmitted to the other side (NR)" name="TxSigPhB">
							<DAI name="dU">
								<Val>Phase B signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase C signal to be transmitted to the other side (NR)" name="TxSigPhC">
							<DAI name="dU">
								<Val>Phase C signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase A signal  received from the other side (NR)" name="RxSigPhA">
							<DAI name="dU">
								<Val>Phase A signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase B signal  received from the other side (NR)" name="RxSigPhB">
							<DAI name="dU">
								<Val>Phase B signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase C signal  received from the other side (NR)" name="RxSigPhC">
							<DAI name="dU">
								<Val>Phase C signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Unblocking signal received (NR)" name="UnBlk">
							<DAI name="dU">
								<Val>Unblocking signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ExTrp" name="ExTrp">
							<DAI name="dU">
								<Val>ExTrp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="indicating abnormal signal received (NR)" name="AbnorCh">
							<DAI name="dU">
								<Val>indicating abnormal signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Low-voltage setting of weak infeed logic (NR)" name="UVWeiVal">
							<DAI name="dU">
								<Val>Low-voltage setting of weak infeed logic (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Option of pilot scheme (NR)" name="PilotMod">
							<DAI name="dU">
								<Val>Option of pilot scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup time delay for zone extension protection (NR)" name="ZXTmms">
							<DAI name="dU">
								<Val>Pickup time delay for zone extension protection (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel check time (NR)" name="ChkTmhF">
							<DAI name="dU">
								<Val>Channel check time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase segregated channel mode (NR)" name="ChPhSegMod">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enabling/disabling unblocking scheme (NR)" name="ZXEna">
							<DAI name="dU">
								<Val>Enabling/disabling unblocking scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="independent pilot channel Enable (NR)" name="IndepChEna">
							<DAI name="dU">
								<Val>independent pilot channel Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable (NR)" name="Enable">
							<DAI name="dU">
								<Val>Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase segregated channel mode (NR)" name="ChnPhsMode">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="收其它保护动作" inst="7" lnClass="PSCH" lnType="NRR_PSCH_V2.04__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="远跳或远传压板 (1396)" name="OpStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳或远传压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="收其它保护动作" name="ProRx">
							<DAI name="stVal" sAddr="YX:B04.C1R1.Dif_Pre_common1.RcvRTrip_use"/>
							<DAI name="dU">
								<Val>收其它保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="远方其它保护动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.RTrip_OutPut_moni"/>
							<DAI name="dU">
								<Val>远方其它保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="载波通道类型" name="Type">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.RunOk1.Chn_type"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.RunOk1.Chn_type">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.RunOk1.Chn_type">
								<Val>1</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.RunOk1.Chn_type">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>载波通道类型</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="本侧识别码" name="LocChnID">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.Dif_Pre_common1.AddrTelepS1"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.Dif_Pre_common1.AddrTelepS1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.Dif_Pre_common1.AddrTelepS1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.Dif_Pre_common1.AddrTelepS1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>本侧识别码</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="对侧识别码" name="RemChnID">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.Dif_Pre_common1.AddrTelepS2"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.Dif_Pre_common1.AddrTelepS2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.Dif_Pre_common1.AddrTelepS2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.Dif_Pre_common1.AddrTelepS2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>对侧识别码</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通道交换时间定值 (1396)" name="ChkTmh">
							<DAI name="dU">
								<Val>通道交换时间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="允许式通道 (1396)" name="PermSchTyp">
							<DAI name="dU">
								<Val>允许式通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="解除闭锁功能 (1396)" name="UnBlkEna">
							<DAI name="dU">
								<Val>解除闭锁功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="弱电源侧 (1396)" name="WeakEnd">
							<DAI name="dU">
								<Val>弱电源侧 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通信内时钟 (1396)" name="IntClkMod">
							<DAI name="dU">
								<Val>通信内时钟 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="自动交换通道 (1396)" name="AutChk">
							<DAI name="dU">
								<Val>自动交换通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通道速率 (1396)" name="ChnSpd">
							<DAI name="dU">
								<Val>通道速率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远跳受启动元件控制" name="StrEnaRT">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ReTrip_ReTran1.RmtTrCtrLc"/>
							<DAI name="dU">
								<Val>远跳受启动元件控制</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase A signal to be transmitted to the other side (NR)" name="TxSigPhA">
							<DAI name="dU">
								<Val>Phase A signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase B signal to be transmitted to the other side (NR)" name="TxSigPhB">
							<DAI name="dU">
								<Val>Phase B signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase C signal to be transmitted to the other side (NR)" name="TxSigPhC">
							<DAI name="dU">
								<Val>Phase C signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase A signal  received from the other side (NR)" name="RxSigPhA">
							<DAI name="dU">
								<Val>Phase A signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase B signal  received from the other side (NR)" name="RxSigPhB">
							<DAI name="dU">
								<Val>Phase B signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase C signal  received from the other side (NR)" name="RxSigPhC">
							<DAI name="dU">
								<Val>Phase C signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Unblocking signal received (NR)" name="UnBlk">
							<DAI name="dU">
								<Val>Unblocking signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ExTrp" name="ExTrp">
							<DAI name="dU">
								<Val>ExTrp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="indicating abnormal signal received (NR)" name="AbnorCh">
							<DAI name="dU">
								<Val>indicating abnormal signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Low-voltage setting of weak infeed logic (NR)" name="UVWeiVal">
							<DAI name="dU">
								<Val>Low-voltage setting of weak infeed logic (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Option of pilot scheme (NR)" name="PilotMod">
							<DAI name="dU">
								<Val>Option of pilot scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup time delay for zone extension protection (NR)" name="ZXTmms">
							<DAI name="dU">
								<Val>Pickup time delay for zone extension protection (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel check time (NR)" name="ChkTmhF">
							<DAI name="dU">
								<Val>Channel check time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase segregated channel mode (NR)" name="ChPhSegMod">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enabling/disabling unblocking scheme (NR)" name="ZXEna">
							<DAI name="dU">
								<Val>Enabling/disabling unblocking scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="independent pilot channel Enable (NR)" name="IndepChEna">
							<DAI name="dU">
								<Val>independent pilot channel Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable (NR)" name="Enable">
							<DAI name="dU">
								<Val>Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase segregated channel mode (NR)" name="ChnPhsMode">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="收远传1" inst="8" lnClass="PSCH" lnType="NRR_PSCH_V2.04__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="远跳或远传压板 (1396)" name="OpStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳或远传压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="收远传1" name="ProRx">
							<DAI name="stVal" sAddr="YX:B04.C1R1.Dif_Pre_common1.RcvRTran1_use"/>
							<DAI name="dU">
								<Val>收远传1</Val>
							</DAI>
						</DOI>
						<DOI desc="通道类型 (1396)" name="Type">
							<DAI name="dU">
								<Val>通道类型 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="本侧识别码 (1396)" name="LocChnID">
							<DAI name="dU">
								<Val>本侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="对侧识别码 (1396)" name="RemChnID">
							<DAI name="dU">
								<Val>对侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通道交换时间定值 (1396)" name="ChkTmh">
							<DAI name="dU">
								<Val>通道交换时间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="允许式通道 (1396)" name="PermSchTyp">
							<DAI name="dU">
								<Val>允许式通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="解除闭锁功能 (1396)" name="UnBlkEna">
							<DAI name="dU">
								<Val>解除闭锁功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="弱电源侧 (1396)" name="WeakEnd">
							<DAI name="dU">
								<Val>弱电源侧 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通信内时钟 (1396)" name="IntClkMod">
							<DAI name="dU">
								<Val>通信内时钟 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="自动交换通道 (1396)" name="AutChk">
							<DAI name="dU">
								<Val>自动交换通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通道速率 (1396)" name="ChnSpd">
							<DAI name="dU">
								<Val>通道速率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远跳受本侧启动控制 (1396)" name="StrEnaRT">
							<DAI name="dU">
								<Val>远跳受本侧启动控制 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase A signal to be transmitted to the other side (NR)" name="TxSigPhA">
							<DAI name="dU">
								<Val>Phase A signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase B signal to be transmitted to the other side (NR)" name="TxSigPhB">
							<DAI name="dU">
								<Val>Phase B signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase C signal to be transmitted to the other side (NR)" name="TxSigPhC">
							<DAI name="dU">
								<Val>Phase C signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase A signal  received from the other side (NR)" name="RxSigPhA">
							<DAI name="dU">
								<Val>Phase A signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase B signal  received from the other side (NR)" name="RxSigPhB">
							<DAI name="dU">
								<Val>Phase B signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase C signal  received from the other side (NR)" name="RxSigPhC">
							<DAI name="dU">
								<Val>Phase C signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Unblocking signal received (NR)" name="UnBlk">
							<DAI name="dU">
								<Val>Unblocking signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ExTrp" name="ExTrp">
							<DAI name="dU">
								<Val>ExTrp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="indicating abnormal signal received (NR)" name="AbnorCh">
							<DAI name="dU">
								<Val>indicating abnormal signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Low-voltage setting of weak infeed logic (NR)" name="UVWeiVal">
							<DAI name="dU">
								<Val>Low-voltage setting of weak infeed logic (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Option of pilot scheme (NR)" name="PilotMod">
							<DAI name="dU">
								<Val>Option of pilot scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup time delay for zone extension protection (NR)" name="ZXTmms">
							<DAI name="dU">
								<Val>Pickup time delay for zone extension protection (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel check time (NR)" name="ChkTmhF">
							<DAI name="dU">
								<Val>Channel check time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase segregated channel mode (NR)" name="ChPhSegMod">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enabling/disabling unblocking scheme (NR)" name="ZXEna">
							<DAI name="dU">
								<Val>Enabling/disabling unblocking scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="independent pilot channel Enable (NR)" name="IndepChEna">
							<DAI name="dU">
								<Val>independent pilot channel Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable (NR)" name="Enable">
							<DAI name="dU">
								<Val>Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase segregated channel mode (NR)" name="ChnPhsMode">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="收远传2" inst="9" lnClass="PSCH" lnType="NRR_PSCH_V2.04__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="远跳或远传压板 (1396)" name="OpStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳或远传压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="收远传2" name="ProRx">
							<DAI name="stVal" sAddr="YX:B04.C1R1.Dif_Pre_common1.RcvRTran2_use"/>
							<DAI name="dU">
								<Val>收远传2</Val>
							</DAI>
						</DOI>
						<DOI desc="通道类型 (1396)" name="Type">
							<DAI name="dU">
								<Val>通道类型 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="本侧识别码 (1396)" name="LocChnID">
							<DAI name="dU">
								<Val>本侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="对侧识别码 (1396)" name="RemChnID">
							<DAI name="dU">
								<Val>对侧识别码 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通道交换时间定值 (1396)" name="ChkTmh">
							<DAI name="dU">
								<Val>通道交换时间定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="允许式通道 (1396)" name="PermSchTyp">
							<DAI name="dU">
								<Val>允许式通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="解除闭锁功能 (1396)" name="UnBlkEna">
							<DAI name="dU">
								<Val>解除闭锁功能 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="弱电源侧 (1396)" name="WeakEnd">
							<DAI name="dU">
								<Val>弱电源侧 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通信内时钟 (1396)" name="IntClkMod">
							<DAI name="dU">
								<Val>通信内时钟 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="自动交换通道 (1396)" name="AutChk">
							<DAI name="dU">
								<Val>自动交换通道 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="通道速率 (1396)" name="ChnSpd">
							<DAI name="dU">
								<Val>通道速率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远跳受本侧启动控制 (1396)" name="StrEnaRT">
							<DAI name="dU">
								<Val>远跳受本侧启动控制 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase A signal to be transmitted to the other side (NR)" name="TxSigPhA">
							<DAI name="dU">
								<Val>Phase A signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase B signal to be transmitted to the other side (NR)" name="TxSigPhB">
							<DAI name="dU">
								<Val>Phase B signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase C signal to be transmitted to the other side (NR)" name="TxSigPhC">
							<DAI name="dU">
								<Val>Phase C signal to be transmitted to the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase A signal  received from the other side (NR)" name="RxSigPhA">
							<DAI name="dU">
								<Val>Phase A signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase B signal  received from the other side (NR)" name="RxSigPhB">
							<DAI name="dU">
								<Val>Phase B signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase C signal  received from the other side (NR)" name="RxSigPhC">
							<DAI name="dU">
								<Val>Phase C signal  received from the other side (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Unblocking signal received (NR)" name="UnBlk">
							<DAI name="dU">
								<Val>Unblocking signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ExTrp" name="ExTrp">
							<DAI name="dU">
								<Val>ExTrp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="indicating abnormal signal received (NR)" name="AbnorCh">
							<DAI name="dU">
								<Val>indicating abnormal signal received (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Low-voltage setting of weak infeed logic (NR)" name="UVWeiVal">
							<DAI name="dU">
								<Val>Low-voltage setting of weak infeed logic (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Option of pilot scheme (NR)" name="PilotMod">
							<DAI name="dU">
								<Val>Option of pilot scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup time delay for zone extension protection (NR)" name="ZXTmms">
							<DAI name="dU">
								<Val>Pickup time delay for zone extension protection (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel check time (NR)" name="ChkTmhF">
							<DAI name="dU">
								<Val>Channel check time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase segregated channel mode (NR)" name="ChPhSegMod">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enabling/disabling unblocking scheme (NR)" name="ZXEna">
							<DAI name="dU">
								<Val>Enabling/disabling unblocking scheme (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="independent pilot channel Enable (NR)" name="IndepChEna">
							<DAI name="dU">
								<Val>independent pilot channel Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable (NR)" name="Enable">
							<DAI name="dU">
								<Val>Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase segregated channel mode (NR)" name="ChnPhsMode">
							<DAI name="dU">
								<Val>Phase segregated channel mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="过负荷跳闸" inst="1" lnClass="PTOC" lnType="NRR_PTOC_V2.05__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="过负荷跳闸启动" name="Str">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.OverLoadRly1.OVERLOAD_QD"/>
							<DAI name="dU">
								<Val>过负荷跳闸启动</Val>
							</DAI>
						</DOI>
						<DOI desc="过负荷跳闸" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.OverLoadRly1.TR_overload_moni"/>
							<DAI name="dU">
								<Val>过负荷跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="过负荷跳闸电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.OverLoadRly1.iOVLTrp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.OverLoadRly1.iOVLTrp">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.OverLoadRly1.iOVLTrp"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.OverLoadRly1.iOVLTrp">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.OverLoadRly1.iOVLTrp">
									<Val>30.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.OverLoadRly1.iOVLTrp">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>过负荷跳闸电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="过负荷跳闸时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.OverLoadRly1.tOVLTrp"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.OverLoadRly1.tOVLTrp">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.OverLoadRly1.tOVLTrp">
								<Val>36000000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.OverLoadRly1.tOVLTrp">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>过负荷跳闸时间</Val>
							</DAI>
						</DOI>
						<DOI desc="经方向 (1396)" name="DirEna">
							<DAI name="dU">
								<Val>经方向 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="过负荷跳闸" name="Enable">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.OverLoadRly1.OVLTrps"/>
							<DAI name="dU">
								<Val>过负荷跳闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="3U0突变量闭锁投入 (1396)" name="VolBlk">
							<DAI name="dU">
								<Val>3U0突变量闭锁投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="加速段投入 (1396)" name="SpdupEna">
							<DAI name="dU">
								<Val>加速段投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor (NR)" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index (NR)" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="trip blocking recloser (NR)" name="ZroINVBRec">
							<DAI name="dU">
								<Val>trip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="rip blocking recloser (NR)" name="OvIBlkRec">
							<DAI name="dU">
								<Val>rip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value (NR)" name="StrMult">
							<DAI name="dU">
								<Val>Start Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable (NR)" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable (NR)" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Self-Calculation Zero sequence current Enable (NR)" name="SClcZeEna">
							<DAI name="dU">
								<Val>Self-Calculation Zero sequence current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Over Current Enable (NR)" name="InvertEna">
							<DAI name="dU">
								<Val>Invert Over Current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix (NR)" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Reserve over current Enable (NR)" name="TVFailEna">
							<DAI name="dU">
								<Val>Reserve over current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Time of cooperate with inverse type(零序反时限配合时间) (NR)" name="InvZroTmms">
							<DAI name="dU">
								<Val>Time of cooperate with inverse type(零序反时限配合时间) (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="UPP Block (NR)" name="VolPPBlk">
							<DAI name="dU">
								<Val>UPP Block (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="过负荷告警" inst="2" lnClass="PTOC" lnType="NRR_PTOC_V2.05__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="过负荷告警电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.OverLoadRly1.iOVLAlm"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.OverLoadRly1.iOVLAlm">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.OverLoadRly1.iOVLAlm"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.OverLoadRly1.iOVLAlm">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.OverLoadRly1.iOVLAlm">
									<Val>30.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.OverLoadRly1.iOVLAlm">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>过负荷告警电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="过负荷告警时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.OverLoadRly1.tOVLAlm"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.OverLoadRly1.tOVLAlm">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.OverLoadRly1.tOVLAlm">
								<Val>36000000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.OverLoadRly1.tOVLAlm">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>过负荷告警时间</Val>
							</DAI>
						</DOI>
						<DOI desc="经方向 (1396)" name="DirEna">
							<DAI name="dU">
								<Val>经方向 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="过负荷告警" name="Enable">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.OverLoadRly1.OVLAlms"/>
							<DAI name="dU">
								<Val>过负荷告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="3U0突变量闭锁投入 (1396)" name="VolBlk">
							<DAI name="dU">
								<Val>3U0突变量闭锁投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="加速段投入 (1396)" name="SpdupEna">
							<DAI name="dU">
								<Val>加速段投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor (NR)" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index (NR)" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="trip blocking recloser (NR)" name="ZroINVBRec">
							<DAI name="dU">
								<Val>trip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="rip blocking recloser (NR)" name="OvIBlkRec">
							<DAI name="dU">
								<Val>rip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value (NR)" name="StrMult">
							<DAI name="dU">
								<Val>Start Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable (NR)" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable (NR)" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Self-Calculation Zero sequence current Enable (NR)" name="SClcZeEna">
							<DAI name="dU">
								<Val>Self-Calculation Zero sequence current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Over Current Enable (NR)" name="InvertEna">
							<DAI name="dU">
								<Val>Invert Over Current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix (NR)" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Reserve over current Enable (NR)" name="TVFailEna">
							<DAI name="dU">
								<Val>Reserve over current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Time of cooperate with inverse type(零序反时限配合时间) (NR)" name="InvZroTmms">
							<DAI name="dU">
								<Val>Time of cooperate with inverse type(零序反时限配合时间) (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="UPP Block (NR)" name="VolPPBlk">
							<DAI name="dU">
								<Val>UPP Block (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="冲击性负荷" inst="3" lnClass="PTOC" lnType="NRR_PTOC_V2.05__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="经方向 (1396)" name="DirEna">
							<DAI name="dU">
								<Val>经方向 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="冲击性负荷" name="Enable">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.QDLogic1.en_z3_rls_qd"/>
							<DAI name="dU">
								<Val>冲击性负荷</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="3U0突变量闭锁投入 (1396)" name="VolBlk">
							<DAI name="dU">
								<Val>3U0突变量闭锁投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="加速段投入 (1396)" name="SpdupEna">
							<DAI name="dU">
								<Val>加速段投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor (NR)" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index (NR)" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="trip blocking recloser (NR)" name="ZroINVBRec">
							<DAI name="dU">
								<Val>trip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="rip blocking recloser (NR)" name="OvIBlkRec">
							<DAI name="dU">
								<Val>rip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value (NR)" name="StrMult">
							<DAI name="dU">
								<Val>Start Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable (NR)" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable (NR)" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Self-Calculation Zero sequence current Enable (NR)" name="SClcZeEna">
							<DAI name="dU">
								<Val>Self-Calculation Zero sequence current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Over Current Enable (NR)" name="InvertEna">
							<DAI name="dU">
								<Val>Invert Over Current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix (NR)" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Reserve over current Enable (NR)" name="TVFailEna">
							<DAI name="dU">
								<Val>Reserve over current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Time of cooperate with inverse type(零序反时限配合时间) (NR)" name="InvZroTmms">
							<DAI name="dU">
								<Val>Time of cooperate with inverse type(零序反时限配合时间) (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="UPP Block (NR)" name="VolPPBlk">
							<DAI name="dU">
								<Val>UPP Block (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零序过流Ⅰ段" inst="4" lnClass="PTOC" lnType="NRR_PTOC_V2.05__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅰ段动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_I01_moni"/>
							<DAI name="dU">
								<Val>零序过流Ⅰ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅰ段定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROC1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ROCRelay1.IROC1">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ROCRelay1.IROC1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROC1">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROC1">
									<Val>30.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROC1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序过流Ⅰ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="经方向 (1396)" name="DirEna">
							<DAI name="dU">
								<Val>经方向 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电流Ⅰ段" name="Enable">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.ROC1s"/>
							<DAI name="dU">
								<Val>零序电流Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="3U0突变量闭锁投入 (1396)" name="VolBlk">
							<DAI name="dU">
								<Val>3U0突变量闭锁投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="加速段投入 (1396)" name="SpdupEna">
							<DAI name="dU">
								<Val>加速段投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor (NR)" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index (NR)" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="trip blocking recloser (NR)" name="ZroINVBRec">
							<DAI name="dU">
								<Val>trip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="rip blocking recloser (NR)" name="OvIBlkRec">
							<DAI name="dU">
								<Val>rip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value (NR)" name="StrMult">
							<DAI name="dU">
								<Val>Start Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable (NR)" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable (NR)" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Self-Calculation Zero sequence current Enable (NR)" name="SClcZeEna">
							<DAI name="dU">
								<Val>Self-Calculation Zero sequence current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Over Current Enable (NR)" name="InvertEna">
							<DAI name="dU">
								<Val>Invert Over Current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix (NR)" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Reserve over current Enable (NR)" name="TVFailEna">
							<DAI name="dU">
								<Val>Reserve over current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Time of cooperate with inverse type(零序反时限配合时间) (NR)" name="InvZroTmms">
							<DAI name="dU">
								<Val>Time of cooperate with inverse type(零序反时限配合时间) (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="UPP Block (NR)" name="VolPPBlk">
							<DAI name="dU">
								<Val>UPP Block (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零序过流Ⅱ段" inst="5" lnClass="PTOC" lnType="NRR_PTOC_V2.05__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅱ段动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_I02_moni"/>
							<DAI name="dU">
								<Val>零序过流Ⅱ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅱ段定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROC2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ROCRelay1.IROC2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ROCRelay1.IROC2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROC2">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROC2">
									<Val>30.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROC2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序过流Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅱ段时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROC2"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROC2">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROC2">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.ROCRelay1.tROC2">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="经方向 (1396)" name="DirEna">
							<DAI name="dU">
								<Val>经方向 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电流Ⅱ段" name="Enable">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.ROC2s"/>
							<DAI name="dU">
								<Val>零序电流Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="3U0突变量闭锁投入 (1396)" name="VolBlk">
							<DAI name="dU">
								<Val>3U0突变量闭锁投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="加速段投入 (1396)" name="SpdupEna">
							<DAI name="dU">
								<Val>加速段投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor (NR)" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index (NR)" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="trip blocking recloser (NR)" name="ZroINVBRec">
							<DAI name="dU">
								<Val>trip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="rip blocking recloser (NR)" name="OvIBlkRec">
							<DAI name="dU">
								<Val>rip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value (NR)" name="StrMult">
							<DAI name="dU">
								<Val>Start Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable (NR)" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable (NR)" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Self-Calculation Zero sequence current Enable (NR)" name="SClcZeEna">
							<DAI name="dU">
								<Val>Self-Calculation Zero sequence current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Over Current Enable (NR)" name="InvertEna">
							<DAI name="dU">
								<Val>Invert Over Current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix (NR)" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Reserve over current Enable (NR)" name="TVFailEna">
							<DAI name="dU">
								<Val>Reserve over current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Time of cooperate with inverse type(零序反时限配合时间) (NR)" name="InvZroTmms">
							<DAI name="dU">
								<Val>Time of cooperate with inverse type(零序反时限配合时间) (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="UPP Block (NR)" name="VolPPBlk">
							<DAI name="dU">
								<Val>UPP Block (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零序过流Ⅲ段" inst="6" lnClass="PTOC" lnType="NRR_PTOC_V2.05__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅲ段动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_I03_moni"/>
							<DAI name="dU">
								<Val>零序过流Ⅲ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅲ段定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROC3"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ROCRelay1.IROC3">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ROCRelay1.IROC3"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROC3">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROC3">
									<Val>30.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROC3">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序过流Ⅲ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅲ段时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROC3"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROC3">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROC3">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.ROCRelay1.tROC3">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅲ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅲ段经方向" name="DirEna">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.ROC3BlkDirs"/>
							<DAI name="dU">
								<Val>零序过流Ⅲ段经方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电流Ⅲ段" name="Enable">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.ROC3s"/>
							<DAI name="dU">
								<Val>零序电流Ⅲ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="3U0突变量闭锁投入 (1396)" name="VolBlk">
							<DAI name="dU">
								<Val>3U0突变量闭锁投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序Ⅲ段跳闸后加速" name="SpdupEna">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.ROC3js"/>
							<DAI name="dU">
								<Val>零序Ⅲ段跳闸后加速</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor (NR)" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index (NR)" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="trip blocking recloser (NR)" name="ZroINVBRec">
							<DAI name="dU">
								<Val>trip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="rip blocking recloser (NR)" name="OvIBlkRec">
							<DAI name="dU">
								<Val>rip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value (NR)" name="StrMult">
							<DAI name="dU">
								<Val>Start Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable (NR)" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable (NR)" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Self-Calculation Zero sequence current Enable (NR)" name="SClcZeEna">
							<DAI name="dU">
								<Val>Self-Calculation Zero sequence current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Over Current Enable (NR)" name="InvertEna">
							<DAI name="dU">
								<Val>Invert Over Current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix (NR)" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Reserve over current Enable (NR)" name="TVFailEna">
							<DAI name="dU">
								<Val>Reserve over current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Time of cooperate with inverse type(零序反时限配合时间) (NR)" name="InvZroTmms">
							<DAI name="dU">
								<Val>Time of cooperate with inverse type(零序反时限配合时间) (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="UPP Block (NR)" name="VolPPBlk">
							<DAI name="dU">
								<Val>UPP Block (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零序过流Ⅳ段" inst="7" lnClass="PTOC" lnType="NRR_PTOC_V2.05__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅳ段动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_I04_moni"/>
							<DAI name="dU">
								<Val>零序过流Ⅳ段动作</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅳ段定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROC4"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ROCRelay1.IROC4">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ROCRelay1.IROC4"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROC4">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROC4">
									<Val>30.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROC4">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序过流Ⅳ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅳ段时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROC4"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROC4">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROC4">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.ROCRelay1.tROC4">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序过流Ⅳ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅳ段经方向" name="DirEna">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.ROC4BlkDirs"/>
							<DAI name="dU">
								<Val>零序过流Ⅳ段经方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电流Ⅳ段" name="Enable">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.ROC4s"/>
							<DAI name="dU">
								<Val>零序电流Ⅳ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="3U0突变量闭锁投入 (1396)" name="VolBlk">
							<DAI name="dU">
								<Val>3U0突变量闭锁投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序Ⅳ段跳闸后加速" name="SpdupEna">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.ROC4js"/>
							<DAI name="dU">
								<Val>零序Ⅳ段跳闸后加速</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor (NR)" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index (NR)" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="trip blocking recloser (NR)" name="ZroINVBRec">
							<DAI name="dU">
								<Val>trip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="rip blocking recloser (NR)" name="OvIBlkRec">
							<DAI name="dU">
								<Val>rip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value (NR)" name="StrMult">
							<DAI name="dU">
								<Val>Start Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable (NR)" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable (NR)" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Self-Calculation Zero sequence current Enable (NR)" name="SClcZeEna">
							<DAI name="dU">
								<Val>Self-Calculation Zero sequence current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Over Current Enable (NR)" name="InvertEna">
							<DAI name="dU">
								<Val>Invert Over Current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix (NR)" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Reserve over current Enable (NR)" name="TVFailEna">
							<DAI name="dU">
								<Val>Reserve over current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Time of cooperate with inverse type(零序反时限配合时间) (NR)" name="InvZroTmms">
							<DAI name="dU">
								<Val>Time of cooperate with inverse type(零序反时限配合时间) (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="UPP Block (NR)" name="VolPPBlk">
							<DAI name="dU">
								<Val>UPP Block (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零序反时限" inst="8" lnClass="PTOC" lnType="NRR_PTOC_V2.05__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="零序反时限动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_I0_INV_moni"/>
							<DAI name="dU">
								<Val>零序反时限动作</Val>
							</DAI>
						</DOI>
						<DOI desc="零序反时限电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROCInv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ROCRelay1.IROCInv">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ROCRelay1.IROCInv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROCInv">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROCInv">
									<Val>30.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.IROCInv">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序反时限电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="零序反时限最小时间" name="MinOpTmms">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROCInv_min"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROCInv_min">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROCInv_min">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.ROCRelay1.tROCInv_min">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序反时限最小时间</Val>
							</DAI>
						</DOI>
						<DOI desc="零序反时限时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROCInv"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROCInv">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROCInv">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.ROCRelay1.tROCInv">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序反时限时间</Val>
							</DAI>
						</DOI>
						<DOI desc="零序反时限带方向" name="DirEna">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.ROCInvBlkDirs"/>
							<DAI name="dU">
								<Val>零序反时限带方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序反时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.ROCInvOn"/>
							<DAI name="dU">
								<Val>零序反时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="3U0突变量闭锁投入 (1396)" name="VolBlk">
							<DAI name="dU">
								<Val>3U0突变量闭锁投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限经固定延时投入" name="SpdupEna">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.ROCInvDelayOns"/>
							<DAI name="dU">
								<Val>反时限经固定延时投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor (NR)" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index (NR)" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="trip blocking recloser (NR)" name="ZroINVBRec">
							<DAI name="dU">
								<Val>trip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="rip blocking recloser (NR)" name="OvIBlkRec">
							<DAI name="dU">
								<Val>rip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value (NR)" name="StrMult">
							<DAI name="dU">
								<Val>Start Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable (NR)" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable (NR)" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Self-Calculation Zero sequence current Enable (NR)" name="SClcZeEna">
							<DAI name="dU">
								<Val>Self-Calculation Zero sequence current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Over Current Enable (NR)" name="InvertEna">
							<DAI name="dU">
								<Val>Invert Over Current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix (NR)" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Reserve over current Enable (NR)" name="TVFailEna">
							<DAI name="dU">
								<Val>Reserve over current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序反时限配合时间" name="InvZroTmms">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROCInv_coop"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROCInv_coop">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.ROCRelay1.tROCInv_coop">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.ROCRelay1.tROCInv_coop">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>零序反时限配合时间</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="UPP Block (NR)" name="VolPPBlk">
							<DAI name="dU">
								<Val>UPP Block (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零序过流加速" inst="9" lnClass="PTOC" lnType="NRR_PTOC_V2.05__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="零序加速动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_I0js_moni"/>
							<DAI name="dU">
								<Val>零序加速动作</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流加速段定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.I0ROCSOTF"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ROCRelay1.I0ROCSOTF">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ROCRelay1.I0ROCSOTF"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.I0ROCSOTF">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.I0ROCSOTF">
									<Val>30.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ROCRelay1.I0ROCSOTF">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序过流加速段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="经方向 (1396)" name="DirEna">
							<DAI name="dU">
								<Val>经方向 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电流保护" name="Enable">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.ROCs"/>
							<DAI name="dU">
								<Val>零序电流保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="3U0突变量闭锁投入 (1396)" name="VolBlk">
							<DAI name="dU">
								<Val>3U0突变量闭锁投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="加速段投入 (1396)" name="SpdupEna">
							<DAI name="dU">
								<Val>加速段投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="反时限特性(110kV) (1396)" name="InvertMod">
							<DAI name="dU">
								<Val>反时限特性(110kV) (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time factor (NR)" name="ZroINVTFac">
							<DAI name="dU">
								<Val>current time factor (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="current time index (NR)" name="ZroINVTInd">
							<DAI name="dU">
								<Val>current time index (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="trip blocking recloser (NR)" name="ZroINVBRec">
							<DAI name="dU">
								<Val>trip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="rip blocking recloser (NR)" name="OvIBlkRec">
							<DAI name="dU">
								<Val>rip blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value (NR)" name="StrMult">
							<DAI name="dU">
								<Val>Start Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable (NR)" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable (NR)" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Self-Calculation Zero sequence current Enable (NR)" name="SClcZeEna">
							<DAI name="dU">
								<Val>Self-Calculation Zero sequence current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Over Current Enable (NR)" name="InvertEna">
							<DAI name="dU">
								<Val>Invert Over Current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix (NR)" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Reserve over current Enable (NR)" name="TVFailEna">
							<DAI name="dU">
								<Val>Reserve over current Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Time of cooperate with inverse type(零序反时限配合时间) (NR)" name="InvZroTmms">
							<DAI name="dU">
								<Val>Time of cooperate with inverse type(零序反时限配合时间) (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="UPP Block (NR)" name="VolPPBlk">
							<DAI name="dU">
								<Val>UPP Block (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="过电压保护" inst="1" lnClass="PTOV" lnType="NRR_PTOV_V2.00__931__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="过电压保护启动" name="Str">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.OVRelay1.ov_qd"/>
							<DAI name="dU">
								<Val>过电压保护启动</Val>
							</DAI>
						</DOI>
						<DOI desc="过电压保护动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.OVRelay1.ovp_moni"/>
							<DAI name="dU">
								<Val>过电压保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="过电压定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.OVRelay1.u_ovp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.OVRelay1.u_ovp">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.OVRelay1.u_ovp"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.OVRelay1.u_ovp">
									<Val>57.70</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.OVRelay1.u_ovp">
									<Val>100.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.OVRelay1.u_ovp">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>过电压定值</Val>
							</DAI>
						</DOI>
						<DOI desc="过电压保护动作时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.OVRelay1.t_ovp"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.OVRelay1.t_ovp">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.OVRelay1.t_ovp">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.OVRelay1.t_ovp">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>过电压保护动作时间</Val>
							</DAI>
						</DOI>
						<DOI desc="过电压保护跳本侧" name="Enable">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.OVRelay1.en_ovp"/>
							<DAI name="dU">
								<Val>过电压保护跳本侧</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="过电压远跳经跳位闭锁" name="CBOpnBlkRT">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.OVRelay1.en_twj_tt"/>
							<DAI name="dU">
								<Val>过电压远跳经跳位闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="过电压三取一方式" name="OnePhOVMod">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.OVRelay1.en_u31"/>
							<DAI name="dU">
								<Val>过电压三取一方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PP Enable (NR)" name="PPEna">
							<DAI name="dU">
								<Val>PP Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="En_OV_Init_TT (NR)" name="ProTxEna">
							<DAI name="dU">
								<Val>En_OV_Init_TT (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix (NR)" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Optional Characteristic Value (NR)" name="OptChrVal">
							<DAI name="dU">
								<Val>Optional Characteristic Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="过电压远跳发信" inst="2" lnClass="PTOV" lnType="NRR_PTOV_V2.00__931__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="过电压远跳发信" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.OVRelay1.ovp_remote"/>
							<DAI name="dU">
								<Val>过电压远跳发信</Val>
							</DAI>
						</DOI>
						<DOI desc="投入 (1396)" name="Enable">
							<DAI name="dU">
								<Val>投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="过电压远跳经跳位闭锁 (1396)" name="CBOpnBlkRT">
							<DAI name="dU">
								<Val>过电压远跳经跳位闭锁 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="过电压三取一方式 (1396)" name="OnePhOVMod">
							<DAI name="dU">
								<Val>过电压三取一方式 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PP Enable (NR)" name="PPEna">
							<DAI name="dU">
								<Val>PP Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="En_OV_Init_TT (NR)" name="ProTxEna">
							<DAI name="dU">
								<Val>En_OV_Init_TT (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix (NR)" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Optional Characteristic Value (NR)" name="OptChrVal">
							<DAI name="dU">
								<Val>Optional Characteristic Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护跳闸" inst="1" lnClass="PTRC" lnType="NRR_PTRC_V2.01__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="不停电传动跳闸" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.BRK_export1.TR_exprot_moni"/>
							<DAI name="dU">
								<Val>不停电传动跳闸</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相跳闸模式 (1396)" name="TPTrMod">
							<DAI name="dU">
								<Val>三相跳闸模式 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="多相故障闭锁重合闸 (1396)" name="MPBlkRec">
							<DAI name="dU">
								<Val>多相故障闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="III段以上保护闭锁重合闸 (1396)" name="Z3BlkRec">
							<DAI name="dU">
								<Val>III段以上保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护跳闸1" inst="2" lnClass="PTRC" lnType="NRR_PTRC_V2.01__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="保护动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TRP_moni"/>
							<DAI name="dU">
								<Val>保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="保护启动" name="Str">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.QDLogic1.QD"/>
							<DAI name="dU">
								<Val>保护启动</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相跳闸方式" name="TPTrMod">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.TrpLogic1.3PTrip"/>
							<DAI name="dU">
								<Val>三相跳闸方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸" name="Z2BlkRec">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.Z2BlkAR"/>
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="多相故障闭锁重合闸" name="MPBlkRec">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.TrpLogic2.MulPFailBlkAR"/>
							<DAI name="dU">
								<Val>多相故障闭锁重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序Ⅲ段闭锁重合闸" name="Z3BlkRec">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ROCRelay1.ROC3BlkAR"/>
							<DAI name="dU">
								<Val>零序Ⅲ段闭锁重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护跳闸2" inst="3" lnClass="PTRC" lnType="NRR_PTRC_V2.01__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="非全相运行故障动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_PO_moni"/>
							<DAI name="dU">
								<Val>非全相运行故障动作</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相跳闸模式 (1396)" name="TPTrMod">
							<DAI name="dU">
								<Val>三相跳闸模式 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="多相故障闭锁重合闸 (1396)" name="MPBlkRec">
							<DAI name="dU">
								<Val>多相故障闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="III段以上保护闭锁重合闸 (1396)" name="Z3BlkRec">
							<DAI name="dU">
								<Val>III段以上保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护跳闸3" inst="4" lnClass="PTRC" lnType="NRR_PTRC_V2.01__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="单相运行三跳" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TR_SingleRun_moni"/>
							<DAI name="dU">
								<Val>单相运行三跳</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相跳闸模式 (1396)" name="TPTrMod">
							<DAI name="dU">
								<Val>三相跳闸模式 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="多相故障闭锁重合闸 (1396)" name="MPBlkRec">
							<DAI name="dU">
								<Val>多相故障闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="III段以上保护闭锁重合闸 (1396)" name="Z3BlkRec">
							<DAI name="dU">
								<Val>III段以上保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护跳闸4" inst="5" lnClass="PTRC" lnType="NRR_PTRC_V2.01__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="选相无效三跳" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TRQ_HB_moni"/>
							<DAI name="dU">
								<Val>选相无效三跳</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相跳闸模式 (1396)" name="TPTrMod">
							<DAI name="dU">
								<Val>三相跳闸模式 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="多相故障闭锁重合闸 (1396)" name="MPBlkRec">
							<DAI name="dU">
								<Val>多相故障闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="III段以上保护闭锁重合闸 (1396)" name="Z3BlkRec">
							<DAI name="dU">
								<Val>III段以上保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护跳闸5" inst="6" lnClass="PTRC" lnType="NRR_PTRC_V2.01__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="单跳失败三跳" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TRR_T_moni"/>
							<DAI name="dU">
								<Val>单跳失败三跳</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相跳闸模式 (1396)" name="TPTrMod">
							<DAI name="dU">
								<Val>三相跳闸模式 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="多相故障闭锁重合闸 (1396)" name="MPBlkRec">
							<DAI name="dU">
								<Val>多相故障闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="III段以上保护闭锁重合闸 (1396)" name="Z3BlkRec">
							<DAI name="dU">
								<Val>III段以上保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障定位" inst="1" lnClass="RFLO" lnType="NRR_RFLO_V2.02__931__V1.00_X001">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Max Fault Phase Current" name="MaxFltA">
							<DAI name="dU">
								<Val>Max Fault Phase Current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Max Fault I0 Current" name="MaxFltI0A">
							<DAI name="dU">
								<Val>Max Fault I0 Current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault Different Current" name="MaxFltDifA">
							<DAI name="dU">
								<Val>Fault Different Current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="线路总长度" name="LinLenKm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.LineLength"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.FaultLocate1.LineLength">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.FaultLocate1.LineLength">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.LineLength">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.LineLength">
									<Val>655.35</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.FaultLocate1.LineLength">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路总长度</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault voltage" name="FltValV">
							<DAI name="dU">
								<Val>Fault voltage</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Imbanlance fault voltage" name="FltImbValV">
							<DAI name="dU">
								<Val>Imbanlance fault voltage</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Imbanlance fault current" name="FltImbValA">
							<DAI name="dU">
								<Val>Imbanlance fault current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault Phase A Current" name="FltAPhA">
							<DAI name="dU">
								<Val>Fault Phase A Current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault Phase B Current" name="FltAPhB">
							<DAI name="dU">
								<Val>Fault Phase B Current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault Phase C Current" name="FltAPhC">
							<DAI name="dU">
								<Val>Fault Phase C Current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault voltage Phase A" name="FltVPhA">
							<DAI name="dU">
								<Val>Fault voltage Phase A</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault voltage Phase B" name="FltVPhB">
							<DAI name="dU">
								<Val>Fault voltage Phase B</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault voltage Phase C" name="FltVPhC">
							<DAI name="dU">
								<Val>Fault voltage Phase C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault voltage U0" name="FltValV0">
							<DAI name="dU">
								<Val>Fault voltage U0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="振荡闭锁" inst="1" lnClass="RPSB" lnType="NRR_RPSB_V2.00__NR__V1.00_X001">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="振荡闭锁过流" name="BlkValASG">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.I1PSD"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ZMSet1.I1PSD">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ZMSet1.I1PSD"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.I1PSD">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.I1PSD">
									<Val>30.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ZMSet1.I1PSD">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>振荡闭锁过流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="振荡闭锁元件" name="Enable">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ZMSet1.PSBs"/>
							<DAI name="dU">
								<Val>振荡闭锁元件</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 1st distance  for Power Swing Blocking Protect" name="BlkZ1Ena">
							<DAI name="dU">
								<Val>Under 1st distance  for Power Swing Blocking Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 2st distance  for Power Swing Blocking Protect" name="BlkZ2Ena">
							<DAI name="dU">
								<Val>Under 2st distance  for Power Swing Blocking Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3st distance  for Power Swing Blocking Protect" name="BlkZ3Ena">
							<DAI name="dU">
								<Val>Under 3st distance  for Power Swing Blocking Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 4st distance  for Power Swing Blocking Protect" name="BlkZ4Ena">
							<DAI name="dU">
								<Val>Under 4st distance  for Power Swing Blocking Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under Pilot Protect or Power Swing Blocking Protect" name="PilotPEna">
							<DAI name="dU">
								<Val>Under Pilot Protect or Power Swing Blocking Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="重合闸" inst="1" lnClass="RREC" lnType="NRR_RREC_V2.02__931__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="重合闸出口软压板 (1396)" name="OpStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>重合闸出口软压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="按相重合闸 (1396)" name="PhRecEna">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>按相重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="停用重合闸 (1396)" name="StopRecEna">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>停用重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="重合闸动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.ARLogic1.CH"/>
							<DAI name="dU">
								<Val>重合闸动作</Val>
							</DAI>
						</DOI>
						<DOI desc="单相重合闸时间" name="SPRecTmms">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ARLogic1.tSinglePoleAR"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.ARLogic1.tSinglePoleAR">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.ARLogic1.tSinglePoleAR">
								<Val>15000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.ARLogic1.tSinglePoleAR">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>单相重合闸时间</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相重合闸时间" name="TPRecTmms">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ARLogic1.tThreePoleAR"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.ARLogic1.tThreePoleAR">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.ARLogic1.tThreePoleAR">
								<Val>15000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.ARLogic1.tThreePoleAR">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>三相重合闸时间</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="同期合闸角" name="RecDifAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.ARLogic1.AngleDiffAR"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.ARLogic1.AngleDiffAR">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.ARLogic1.AngleDiffAR"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ARLogic1.AngleDiffAR">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.ARLogic1.AngleDiffAR">
									<Val>90.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.ARLogic1.AngleDiffAR">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>同期合闸角</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="重合闸检同期方式" name="RecChkSyn">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ARLogic1.SynChkAR"/>
							<DAI name="dU">
								<Val>重合闸检同期方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="重合闸检无压方式" name="RecChkDea">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ARLogic1.DeadLineChkAR"/>
							<DAI name="dU">
								<Val>重合闸检无压方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="单相重合闸检线路有压 (1396)" name="SPRChkLiv">
							<DAI name="dU">
								<Val>单相重合闸检线路有压 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="单相TWJ启动重合闸" name="OpnStrSPR">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ARLogic1.BDYQD-DC"/>
							<DAI name="dU">
								<Val>单相TWJ启动重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相TWJ启动重合闸" name="OpnStrTPR">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ARLogic1.BDYQD-SC"/>
							<DAI name="dU">
								<Val>三相TWJ启动重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="后合检线路有压 (1396)" name="ChkLivLin">
							<DAI name="dU">
								<Val>后合检线路有压 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="单相重合闸" name="SPRecMod">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ARLogic1.SinglePoleAR"/>
							<DAI name="dU">
								<Val>单相重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相重合闸" name="TPRecMod">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ARLogic1.3PoleAR"/>
							<DAI name="dU">
								<Val>三相重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="禁止重合闸" name="InhRec">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ARLogic1.JZPoleAR"/>
							<DAI name="dU">
								<Val>禁止重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="停用重合闸" name="StopRec">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.ARLogic1.TYPoleAR"/>
							<DAI name="dU">
								<Val>停用重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Op trip enable recloser" name="OpTrgRec">
							<DAI name="dU">
								<Val>Op trip enable recloser</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="TV Fail Block recloser" name="PTFBlkRec">
							<DAI name="dU">
								<Val>TV Fail Block recloser</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Double line live check Enable" name="DbLnLvEna">
							<DAI name="dU">
								<Val>Double line live check Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="SP and TP pole recloser mode (NR)" name="SPTPRecMod">
							<DAI name="dU">
								<Val>SP and TP pole recloser mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Recloser Enable (NR)" name="RecEna">
							<DAI name="dU">
								<Val>Recloser Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="In Recloser mode (NR)" name="InRecMod">
							<DAI name="dU">
								<Val>In Recloser mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="No Check Enable (NR)" name="NoChkEna">
							<DAI name="dU">
								<Val>No Check Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Adaptation recloser enable (NR)" name="AdpRecEna">
							<DAI name="dU">
								<Val>Adaptation recloser enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Dead Line and Live Bus Enable (NR)" name="LnDeaEna">
							<DAI name="dU">
								<Val>Dead Line and Live Bus Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Dead Bus and Live Line Enable (NR)" name="BsDeaEna">
							<DAI name="dU">
								<Val>Dead Bus and Live Line Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Dead Bus and Dead Line Enable (NR)" name="LnBsEna">
							<DAI name="dU">
								<Val>Dead Bus and Dead Line Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Angle Offset between Ux and Ua (NR)" name="AngOfs">
							<DAI name="dU">
								<Val>Angle Offset between Ux and Ua (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Dead Line Value (NR)" name="LnDeaVal">
							<DAI name="dU">
								<Val>Dead Line Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Dead Bus Value (NR)" name="BsDeaVal">
							<DAI name="dU">
								<Val>Dead Bus Value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="远跳有判据" inst="1" lnClass="RRTC" lnType="NRR_RRTC_V2.01__931__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name plate (7-4)" name="NamPlt">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方跳闸保护启动" name="Str">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TransferTrip1.tt_qd"/>
							<DAI name="dU">
								<Val>远方跳闸保护启动</Val>
							</DAI>
						</DOI>
						<DOI desc="远跳经判据动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TransferTrip1.tt_cri_moni"/>
							<DAI name="dU">
								<Val>远跳经判据动作</Val>
							</DAI>
						</DOI>
						<DOI desc="零序启动电流定值" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_i0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.TransferTrip1.set_i0">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.TransferTrip1.set_i0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_i0">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_i0">
									<Val>30.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_i0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序启动电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电流定值" name="StrValI2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_i2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.TransferTrip1.set_i2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.TransferTrip1.set_i2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_i2">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_i2">
									<Val>30.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_i2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压定值" name="StrVal3U0">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_u0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.TransferTrip1.set_u0">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.TransferTrip1.set_u0"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_u0">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_u0">
									<Val>57.70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_u0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序电压定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压定值" name="StrValU2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_u2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.TransferTrip1.set_u2">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.TransferTrip1.set_u2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_u2">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_u2">
									<Val>57.70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_u2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>负序电压定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电流定值" name="LoA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_ilow"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.TransferTrip1.set_ilow">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.TransferTrip1.set_ilow"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_ilow">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_ilow">
									<Val>30.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_ilow">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低有功功率" name="LoW">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_plow"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.TransferTrip1.set_plow">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.TransferTrip1.set_plow"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_plow">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_plow">
									<Val>90.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_plow">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低有功功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低功率因数角" name="LoPFAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_coslow"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.TransferTrip1.set_coslow">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.TransferTrip1.set_coslow"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_coslow">
									<Val>30.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_coslow">
									<Val>90.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_coslow">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低功率因数角</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远跳经故障判据时间" name="RTCDlTmms">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.TransferTrip1.set_t_ypj"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.TransferTrip1.set_t_ypj">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.TransferTrip1.set_t_ypj">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.TransferTrip1.set_t_ypj">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳经故障判据时间</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远跳不经故障判据时间 (1396)" name="RTDlTmms">
							<DAI name="dU">
								<Val>远跳不经故障判据时间 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="故障电流电压启动" name="AVStrEna">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.TransferTrip1.en_ui"/>
							<DAI name="dU">
								<Val>故障电流电压启动</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电流低有功启动" name="LoAWStrEna">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.TransferTrip1.en_ip"/>
							<DAI name="dU">
								<Val>低电流低有功启动</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低功率因数角启动" name="LoPFAngEna">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.TransferTrip1.en_cos"/>
							<DAI name="dU">
								<Val>低功率因数角启动</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方跳闸不经故障判据" name="NoCrtrnEna">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.TransferTrip1.en_wpj_tt"/>
							<DAI name="dU">
								<Val>远方跳闸不经故障判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线转无判据" name="PTFDisCEna">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.TransferTrip1.en_pdtx_wpj"/>
							<DAI name="dU">
								<Val>PT断线转无判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="二取二经故障判据时间 (1396)" name="RTCDChTmms">
							<DAI name="dU">
								<Val>二取二经故障判据时间 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="二取二无判据时间 (1396)" name="RTDChTmms">
							<DAI name="dU">
								<Val>二取二无判据时间 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="变化量启动电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_di"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.TransferTrip1.set_di">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.TransferTrip1.set_di"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_di">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_di">
									<Val>30.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.TransferTrip1.set_di">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>变化量启动电流定值</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="远跳无判据" inst="2" lnClass="RRTC" lnType="NRR_RRTC_V2.01__931__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name plate (7-4)" name="NamPlt">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远跳不经判据动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TransferTrip1.tt_nocri_moni"/>
							<DAI name="dU">
								<Val>远跳不经判据动作</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电流定值 (1396)" name="StrVal3I0">
							<DAI name="dU">
								<Val>零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电流定值 (1396)" name="StrValI2">
							<DAI name="dU">
								<Val>负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压定值 (1396)" name="StrVal3U0">
							<DAI name="dU">
								<Val>零序电压定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压定值 (1396)" name="StrValU2">
							<DAI name="dU">
								<Val>负序电压定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电流定值 (1396)" name="LoA">
							<DAI name="dU">
								<Val>低电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低有功功率 (1396)" name="LoW">
							<DAI name="dU">
								<Val>低有功功率 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低功率因数角 (1396)" name="LoPFAng">
							<DAI name="dU">
								<Val>低功率因数角 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远跳经故障判据时间 (1396)" name="RTCDlTmms">
							<DAI name="dU">
								<Val>远跳经故障判据时间 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远跳不经故障判据时间" name="RTDlTmms">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.TransferTrip1.set_t_wpj"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.TransferTrip1.set_t_wpj">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.TransferTrip1.set_t_wpj">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.TransferTrip1.set_t_wpj">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>远跳不经故障判据时间</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="故障电流、电压启动 (1396)" name="AVStrEna">
							<DAI name="dU">
								<Val>故障电流、电压启动 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电流、低有功启动 (1396)" name="LoAWStrEna">
							<DAI name="dU">
								<Val>低电流、低有功启动 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低功率因数角启动 (1396)" name="LoPFAngEna">
							<DAI name="dU">
								<Val>低功率因数角启动 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方跳闸不经故障判据 (1396)" name="NoCrtrnEna">
							<DAI name="dU">
								<Val>远方跳闸不经故障判据 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线转无判据 (1396)" name="PTFDisCEna">
							<DAI name="dU">
								<Val>PT断线转无判据 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="二取二经故障判据时间 (1396)" name="RTCDChTmms">
							<DAI name="dU">
								<Val>二取二经故障判据时间 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="二取二无判据时间 (1396)" name="RTDChTmms">
							<DAI name="dU">
								<Val>二取二无判据时间 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="动作元件1" inst="1" lnClass="GGIO" lnType="NRR_GGIO_ACT_V2.00__NR__V1.00" prefix="ACT">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="装置异常启动录波" name="ACTSO1">
							<DAI name="general" sAddr="DZYJ:B01.Or166.f_func_out"/>
							<DAI name="dU">
								<Val>装置异常启动录波</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="电流变化量判据" name="ACTSO2">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TransferTrip1.di_moni"/>
							<DAI name="dU">
								<Val>电流变化量判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电流判据" name="ACTSO3">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TransferTrip1.i0_moni"/>
							<DAI name="dU">
								<Val>零序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电流判据" name="ACTSO4">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TransferTrip1.i2_moni"/>
							<DAI name="dU">
								<Val>负序电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序电压判据" name="ACTSO5">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TransferTrip1.u0_moni"/>
							<DAI name="dU">
								<Val>零序电压判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="负序电压判据" name="ACTSO6">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TransferTrip1.u2_moni"/>
							<DAI name="dU">
								<Val>负序电压判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低电流判据" name="ACTSO7">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TransferTrip1.ilow_moni"/>
							<DAI name="dU">
								<Val>低电流判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低有功功率判据" name="ACTSO8">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TransferTrip1.plow_moni"/>
							<DAI name="dU">
								<Val>低有功功率判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="动作元件2" inst="2" lnClass="GGIO" lnType="NRR_GGIO_ACT_V2.00__NR__V1.00" prefix="ACT">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低功率因数判据" name="ACTSO1">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TransferTrip1.coslow_moni"/>
							<DAI name="dU">
								<Val>低功率因数判据</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="A相跳闸动作" name="ACTSO2">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TA"/>
							<DAI name="dU">
								<Val>A相跳闸动作</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="B相跳闸动作" name="ACTSO3">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TB"/>
							<DAI name="dU">
								<Val>B相跳闸动作</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="C相跳闸动作" name="ACTSO4">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.TrpLogic1.TC"/>
							<DAI name="dU">
								<Val>C相跳闸动作</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication" name="ACTSO5">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication" name="ACTSO6">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication" name="ACTSO7">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication" name="ACTSO8">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障信号1" inst="1" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="保护CPU插件异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or161.f_func_out"/>
							<DAI name="dU">
								<Val>保护CPU插件异常</Val>
							</DAI>
						</DOI>
						<DOI desc="开出异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or81.f_func_out"/>
							<DAI name="dU">
								<Val>开出异常</Val>
							</DAI>
						</DOI>
						<DOI desc="模拟量采集错" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or82.f_func_out"/>
							<DAI name="dU">
								<Val>模拟量采集错</Val>
							</DAI>
						</DOI>
						<DOI desc="保护DSP装置类型配置错" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.GetOrigSmpl1.Set_typeErr"/>
							<DAI name="dU">
								<Val>保护DSP装置类型配置错</Val>
							</DAI>
						</DOI>
						<DOI desc="保护DSP校验出错" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.DSPComuRx1.DSP_Rx_Err_Dly"/>
							<DAI name="dU">
								<Val>保护DSP校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="保护DSP定值出错" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.RunOk1.SetErr_MDSP"/>
							<DAI name="dU">
								<Val>保护DSP定值出错</Val>
							</DAI>
						</DOI>
						<DOI desc="保护DSP内存出错" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.RunOk1.MemErr_MDSP"/>
							<DAI name="dU">
								<Val>保护DSP内存出错</Val>
							</DAI>
						</DOI>
						<DOI desc="保护DSP采样出错" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.RunOk1.AD_Abn_MDSP"/>
							<DAI name="dU">
								<Val>保护DSP采样出错</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障信号2" inst="2" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳合出口回路异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.BinInput1.IOM_ChkErr"/>
							<DAI name="dU">
								<Val>跳合出口回路异常</Val>
							</DAI>
						</DOI>
						<DOI desc="不一致出口回路异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.PDRelay1.IOM_ChkErr_pd"/>
							<DAI name="dU">
								<Val>不一致出口回路异常</Val>
							</DAI>
						</DOI>
						<DOI desc="启动DSP校验出错" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.DSPComuRx1.DSP_Rx_Err_Dly"/>
							<DAI name="dU">
								<Val>启动DSP校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="启动DSP定值出错" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.RunOk1.SetErr_MDSP"/>
							<DAI name="dU">
								<Val>启动DSP定值出错</Val>
							</DAI>
						</DOI>
						<DOI desc="启动DSP内存出错" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.RunOk1.MemErr_MDSP"/>
							<DAI name="dU">
								<Val>启动DSP内存出错</Val>
							</DAI>
						</DOI>
						<DOI desc="启动DSP采样出错" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.RunOk1.AD_Abn_MDSP"/>
							<DAI name="dU">
								<Val>启动DSP采样出错</Val>
							</DAI>
						</DOI>
						<DOI desc="启动DSP装置类型配置错" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.GetOrigSmpl1.Set_typeErr"/>
							<DAI name="dU">
								<Val>启动DSP装置类型配置错</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号1" inst="3" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="开入异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or167.f_func_out"/>
							<DAI name="dU">
								<Val>开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="采样通道延时异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.GetOrigSmpl1.tdr_err_ext"/>
							<DAI name="dU">
								<Val>采样通道延时异常</Val>
							</DAI>
						</DOI>
						<DOI desc="采样绝对同步丢失" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.GetOrigSmpl1.smpl_rcv_bh_nsyn_abn"/>
							<DAI name="dU">
								<Val>采样绝对同步丢失</Val>
							</DAI>
						</DOI>
						<DOI desc="保护电流SV采样无效" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.GetOrigSmpl1.smpl_rcv_err_abn_i"/>
							<DAI name="dU">
								<Val>保护电流SV采样无效</Val>
							</DAI>
						</DOI>
						<DOI desc="保护电压SV采样无效" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.GetOrigSmpl1.smpl_rcv_err_abn_u"/>
							<DAI name="dU">
								<Val>保护电压SV采样无效</Val>
							</DAI>
						</DOI>
						<DOI desc="保护同期电压SV采样无效" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.GetOrigSmpl1.smpl_rcv_err_abn_ux"/>
							<DAI name="dU">
								<Val>保护同期电压SV采样无效</Val>
							</DAI>
						</DOI>
						<DOI desc="相邻线电流SV采样无效" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.GetOrigSmpl1.smpl_rcv_err_abn_ix"/>
							<DAI name="dU">
								<Val>相邻线电流SV采样无效</Val>
							</DAI>
						</DOI>
						<DOI desc="保护电流SV采样失步" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.GetOrigSmpl1.smpl_rcv_mu_nsyn_abn_i"/>
							<DAI name="dU">
								<Val>保护电流SV采样失步</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号2" inst="4" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="保护同期电压SV采样失步" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.GetOrigSmpl1.smpl_rcv_mu_nsyn_abn_ux"/>
							<DAI name="dU">
								<Val>保护同期电压SV采样失步</Val>
							</DAI>
						</DOI>
						<DOI desc="保护电流电压SV采样失步" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.GetOrigSmpl1.smpl_rcv_mu_nsyn_abn_iu"/>
							<DAI name="dU">
								<Val>保护电流电压SV采样失步</Val>
							</DAI>
						</DOI>
						<DOI desc="差动用电流SV采样失步" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.GetOrigSmpl1.smpl_rcv_mu_nsyn_abn_dif"/>
							<DAI name="dU">
								<Val>差动用电流SV采样失步</Val>
							</DAI>
						</DOI>
						<DOI desc="保护同期电压采样出错" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.VolSyn1.flg_smplerr"/>
							<DAI name="dU">
								<Val>保护同期电压采样出错</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸位置开入异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.BrkStatus1.TWJ_ABN"/>
							<DAI name="dU">
								<Val>跳闸位置开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="过负荷告警" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.OverLoadRly1.OVERLOAD_ALM"/>
							<DAI name="dU">
								<Val>过负荷告警</Val>
							</DAI>
						</DOI>
						<DOI desc="通道一无有效帧" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Handle_comu1.Nofrm_Abn"/>
							<DAI name="dU">
								<Val>通道一无有效帧</Val>
							</DAI>
						</DOI>
						<DOI desc="通道一识别码错" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Handle_comu1.GP_Code_Abn"/>
							<DAI name="dU">
								<Val>通道一识别码错</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号3" inst="5" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="通道一严重误码" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Handle_comu1.Bit_err"/>
							<DAI name="dU">
								<Val>通道一严重误码</Val>
							</DAI>
						</DOI>
						<DOI desc="通道一连接错误" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Handle_comu1.Chnl_Err"/>
							<DAI name="dU">
								<Val>通道一连接错误</Val>
							</DAI>
						</DOI>
						<DOI desc="通道二无有效帧" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Handle_comu2.Nofrm_Abn"/>
							<DAI name="dU">
								<Val>通道二无有效帧</Val>
							</DAI>
						</DOI>
						<DOI desc="通道二识别码错" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Handle_comu2.GP_Code_Abn"/>
							<DAI name="dU">
								<Val>通道二识别码错</Val>
							</DAI>
						</DOI>
						<DOI desc="通道二严重误码" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Handle_comu2.Bit_err"/>
							<DAI name="dU">
								<Val>通道二严重误码</Val>
							</DAI>
						</DOI>
						<DOI desc="通道二连接错误" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Handle_comu2.Chnl_Err"/>
							<DAI name="dU">
								<Val>通道二连接错误</Val>
							</DAI>
						</DOI>
						<DOI desc="通道一告警" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre1.Com_Fail"/>
							<DAI name="dU">
								<Val>通道一告警</Val>
							</DAI>
						</DOI>
						<DOI desc="通道一差动退出" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre1.CdOff_Rpt"/>
							<DAI name="dU">
								<Val>通道一差动退出</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号4" inst="6" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="通道一差动自环异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre1.LOOP_FAIL"/>
							<DAI name="dU">
								<Val>通道一差动自环异常</Val>
							</DAI>
						</DOI>
						<DOI desc="通道一两侧差动投退不一致" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre1.CD_ON_NE_2SIDE"/>
							<DAI name="dU">
								<Val>通道一两侧差动投退不一致</Val>
							</DAI>
						</DOI>
						<DOI desc="通道一同步异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre1.ABN_SYN_RPT"/>
							<DAI name="dU">
								<Val>通道一同步异常</Val>
							</DAI>
						</DOI>
						<DOI desc="通道一对侧异常闭锁差动" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre1.DIF_OUT_R_ABN"/>
							<DAI name="dU">
								<Val>通道一对侧异常闭锁差动</Val>
							</DAI>
						</DOI>
						<DOI desc="通道一对侧CT断线" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre1.CTDX_R_RPT"/>
							<DAI name="dU">
								<Val>通道一对侧CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="通道二告警" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre2.Com_Fail"/>
							<DAI name="dU">
								<Val>通道二告警</Val>
							</DAI>
						</DOI>
						<DOI desc="通道二差动退出" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre2.CdOff_Rpt"/>
							<DAI name="dU">
								<Val>通道二差动退出</Val>
							</DAI>
						</DOI>
						<DOI desc="通道二差动自环异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre2.LOOP_FAIL"/>
							<DAI name="dU">
								<Val>通道二差动自环异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号5" inst="7" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="通道二两侧差动投退不一致" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre2.CD_ON_NE_2SIDE"/>
							<DAI name="dU">
								<Val>通道二两侧差动投退不一致</Val>
							</DAI>
						</DOI>
						<DOI desc="通道二同步异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre2.ABN_SYN_RPT"/>
							<DAI name="dU">
								<Val>通道二同步异常</Val>
							</DAI>
						</DOI>
						<DOI desc="通道二对侧异常闭锁差动" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre2.DIF_OUT_R_ABN"/>
							<DAI name="dU">
								<Val>通道二对侧异常闭锁差动</Val>
							</DAI>
						</DOI>
						<DOI desc="通道二对侧CT断线" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre2.CTDX_R_RPT"/>
							<DAI name="dU">
								<Val>通道二对侧CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="通道故障" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre_common1.Com_Fail"/>
							<DAI name="dU">
								<Val>通道故障</Val>
							</DAI>
						</DOI>
						<DOI desc="对侧CT断线" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Dif_Pre_common1.CTDX_R_RPT"/>
							<DAI name="dU">
								<Val>对侧CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="其它保护收信异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.ReTrip_ReTran1.RTrip_Abn"/>
							<DAI name="dU">
								<Val>其它保护收信异常</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.TADXLogic1.CTDX"/>
							<DAI name="dU">
								<Val>CT断线</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号6" inst="8" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.TVDXLogic1.PTDX"/>
							<DAI name="dU">
								<Val>PT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="同期电压异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.TVDXLogic1.LPTDX"/>
							<DAI name="dU">
								<Val>同期电压异常</Val>
							</DAI>
						</DOI>
						<DOI desc="保护PT中性线断线" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.TVNDXLogic1.PTNDX"/>
							<DAI name="dU">
								<Val>保护PT中性线断线</Val>
							</DAI>
						</DOI>
						<DOI desc="零序反时限告警" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.ROCRelay1.i0inv_alarm"/>
							<DAI name="dU">
								<Val>零序反时限告警</Val>
							</DAI>
						</DOI>
						<DOI desc="通道一长期有差流" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.DIF1.CDL_Abn"/>
							<DAI name="dU">
								<Val>通道一长期有差流</Val>
							</DAI>
						</DOI>
						<DOI desc="通道一补偿参数错" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.DIF1.XcSet_Err"/>
							<DAI name="dU">
								<Val>通道一补偿参数错</Val>
							</DAI>
						</DOI>
						<DOI desc="通道一CT变比失配" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.DIF1.SETERR_I1N_I1NR"/>
							<DAI name="dU">
								<Val>通道一CT变比失配</Val>
							</DAI>
						</DOI>
						<DOI desc="通道二长期有差流" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.DIF2.CDL_Abn"/>
							<DAI name="dU">
								<Val>通道二长期有差流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号7" inst="9" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="通道二补偿参数错" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.DIF2.XcSet_Err"/>
							<DAI name="dU">
								<Val>通道二补偿参数错</Val>
							</DAI>
						</DOI>
						<DOI desc="通道二CT变比失配" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.DIF2.SETERR_I1N_I1NR"/>
							<DAI name="dU">
								<Val>通道二CT变比失配</Val>
							</DAI>
						</DOI>
						<DOI desc="远传1收信异常" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.TransferTrip1.chnl_rev_err"/>
							<DAI name="dU">
								<Val>远传1收信异常</Val>
							</DAI>
						</DOI>
						<DOI desc="重合方式整定出错" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.ARLogic1.Set_ArErr"/>
							<DAI name="dU">
								<Val>重合方式整定出错</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸开入异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.ARLogic1.OutTrp_ABN"/>
							<DAI name="dU">
								<Val>跳闸开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="长期启动报警" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.QDLogic1.DEVQDABN"/>
							<DAI name="dU">
								<Val>长期启动报警</Val>
							</DAI>
						</DOI>
						<DOI desc="零序长期启动" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.QDLogic1.I0QDABN"/>
							<DAI name="dU">
								<Val>零序长期启动</Val>
							</DAI>
						</DOI>
						<DOI desc="其它保护开入异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.BinInput1.rtrip_abn_all"/>
							<DAI name="dU">
								<Val>其它保护开入异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号8" inst="10" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="远传1开入异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.BinInput1.rtran1_abn_all"/>
							<DAI name="dU">
								<Val>远传1开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="串补容抗定值出错" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.DIF_COMMON1.sc_seterr"/>
							<DAI name="dU">
								<Val>串补容抗定值出错</Val>
							</DAI>
						</DOI>
						<DOI desc="启动同期电压采样出错" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.VolSyn1.flg_smplerr"/>
							<DAI name="dU">
								<Val>启动同期电压采样出错</Val>
							</DAI>
						</DOI>
						<DOI desc="启动电流SV采样无效" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.GetOrigSmpl1.smpl_rcv_err_abn_i"/>
							<DAI name="dU">
								<Val>启动电流SV采样无效</Val>
							</DAI>
						</DOI>
						<DOI desc="启动电压SV采样无效" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.GetOrigSmpl1.smpl_rcv_err_abn_u"/>
							<DAI name="dU">
								<Val>启动电压SV采样无效</Val>
							</DAI>
						</DOI>
						<DOI desc="启动同期电压SV采样无效" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.GetOrigSmpl1.smpl_rcv_err_abn_ux"/>
							<DAI name="dU">
								<Val>启动同期电压SV采样无效</Val>
							</DAI>
						</DOI>
						<DOI desc="启动相邻线电流SV采样无效" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.GetOrigSmpl1.smpl_rcv_err_abn_ix"/>
							<DAI name="dU">
								<Val>启动相邻线电流SV采样无效</Val>
							</DAI>
						</DOI>
						<DOI desc="启动电流SV采样失步" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.GetOrigSmpl1.smpl_rcv_mu_nsyn_abn_i"/>
							<DAI name="dU">
								<Val>启动电流SV采样失步</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号9" inst="11" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="启动同期电压SV采样失步" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.GetOrigSmpl1.smpl_rcv_mu_nsyn_abn_ux"/>
							<DAI name="dU">
								<Val>启动同期电压SV采样失步</Val>
							</DAI>
						</DOI>
						<DOI desc="启动电流电压SV采样失步" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.GetOrigSmpl1.smpl_rcv_mu_nsyn_abn_iu"/>
							<DAI name="dU">
								<Val>启动电流电压SV采样失步</Val>
							</DAI>
						</DOI>
						<DOI desc="启动差动用电流SV采样失步" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B04.C2R1.GetOrigSmpl1.smpl_rcv_mu_nsyn_abn_dif"/>
							<DAI name="dU">
								<Val>启动差动用电流SV采样失步</Val>
							</DAI>
						</DOI>
						<DOI desc="通道一站内通道异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Handle_comu1.Fault_in"/>
							<DAI name="dU">
								<Val>通道一站内通道异常</Val>
							</DAI>
						</DOI>
						<DOI desc="通道二站内通道异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.Handle_comu2.Fault_in"/>
							<DAI name="dU">
								<Val>通道二站内通道异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能闭锁1" inst="12" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁主保护" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.FunEn1.CD_BLK"/>
							<DAI name="dU">
								<Val>闭锁主保护</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁后备保护" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.FunEn1.RES_BLK"/>
							<DAI name="dU">
								<Val>闭锁后备保护</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合闸" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.FunEn1.AR_BLK"/>
							<DAI name="dU">
								<Val>闭锁重合闸</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁过电压及远跳" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.FunEn1.TT_OV_BLK"/>
							<DAI name="dU">
								<Val>闭锁过电压及远跳</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁远方其它保护" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B04.C1R1.FunEn1.RETRIP_R_BLK"/>
							<DAI name="dU">
								<Val>闭锁远方其它保护</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信1" inst="1" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合闸" name="Ind1">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.hardswit_blkrc_sum"/>
							<DAI name="dU">
								<Val>闭锁重合闸</Val>
							</DAI>
						</DOI>
						<DOI desc="低气压闭锁重合闸" name="Ind2">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.HYJ"/>
							<DAI name="dU">
								<Val>低气压闭锁重合闸</Val>
							</DAI>
						</DOI>
						<DOI desc="分相跳闸位置TWJa" name="Ind3">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.twja"/>
							<DAI name="dU">
								<Val>分相跳闸位置TWJa</Val>
							</DAI>
						</DOI>
						<DOI desc="分相跳闸位置TWJb" name="Ind4">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.twjb"/>
							<DAI name="dU">
								<Val>分相跳闸位置TWJb</Val>
							</DAI>
						</DOI>
						<DOI desc="分相跳闸位置TWJc" name="Ind5">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.twjc"/>
							<DAI name="dU">
								<Val>分相跳闸位置TWJc</Val>
							</DAI>
						</DOI>
						<DOI desc="其它保护动作" name="Ind6">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.rtrip"/>
							<DAI name="dU">
								<Val>其它保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="远传1" name="Ind7">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.rtran1"/>
							<DAI name="dU">
								<Val>远传1</Val>
							</DAI>
						</DOI>
						<DOI desc="远传2" name="Ind8">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.rtran2"/>
							<DAI name="dU">
								<Val>远传2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信2" inst="2" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合闸_OPT" name="Ind1">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.BC"/>
							<DAI name="dU">
								<Val>闭锁重合闸_OPT</Val>
							</DAI>
						</DOI>
						<DOI desc="过负荷告警出口" name="Ind2">
							<DAI name="stVal" sAddr="YX:B04.C1R1.OverLoadRly1.OVERLOAD_ALM_OUTPUT"/>
							<DAI name="dU">
								<Val>过负荷告警出口</Val>
							</DAI>
						</DOI>
						<DOI desc="通道一对侧差动压板" name="Ind3">
							<DAI name="stVal" sAddr="YX:B04.C1R1.Dif_Pre1.KGL_CD_R"/>
							<DAI name="dU">
								<Val>通道一对侧差动压板</Val>
							</DAI>
						</DOI>
						<DOI desc="通道二对侧差动压板" name="Ind4">
							<DAI name="stVal" sAddr="YX:B04.C1R1.Dif_Pre2.KGL_CD_R"/>
							<DAI name="dU">
								<Val>通道二对侧差动压板</Val>
							</DAI>
						</DOI>
						<DOI desc="重合闸充电完成" name="Ind5">
							<DAI name="stVal" sAddr="YX:B04.C1R1.ARReady1.CHCD"/>
							<DAI name="dU">
								<Val>重合闸充电完成</Val>
							</DAI>
						</DOI>
						<DOI desc="io1_output" name="Ind6">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io1"/>
							<DAI name="dU">
								<Val>io1_output</Val>
							</DAI>
						</DOI>
						<DOI desc="远传1出口" name="Ind7">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io2"/>
							<DAI name="dU">
								<Val>远传1出口</Val>
							</DAI>
						</DOI>
						<DOI desc="远传2出口" name="Ind8">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io3"/>
							<DAI name="dU">
								<Val>远传2出口</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信3" inst="3" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="C相跳闸出口" name="Ind1">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io7"/>
							<DAI name="dU">
								<Val>C相跳闸出口</Val>
							</DAI>
						</DOI>
						<DOI desc="重合闸出口" name="Ind2">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io8"/>
							<DAI name="dU">
								<Val>重合闸出口</Val>
							</DAI>
						</DOI>
						<DOI desc="光纤通道一硬压板" name="Ind3">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.cd_a"/>
							<DAI name="dU">
								<Val>光纤通道一硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="光纤通道二硬压板" name="Ind4">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.cd_b"/>
							<DAI name="dU">
								<Val>光纤通道二硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="距离保护硬压板" name="Ind5">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.Dist"/>
							<DAI name="dU">
								<Val>距离保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流保护硬压板" name="Ind6">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.L0"/>
							<DAI name="dU">
								<Val>零序过流保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="停用重合闸硬压板" name="Ind7">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.hardswit_blkrc_ty"/>
							<DAI name="dU">
								<Val>停用重合闸硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="远方跳闸保护硬压板" name="Ind8">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.transfertrip"/>
							<DAI name="dU">
								<Val>远方跳闸保护硬压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信4" inst="4" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="过电压保护硬压板" name="Ind1">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.ov"/>
							<DAI name="dU">
								<Val>过电压保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="低气压闭锁重合闸_OPT" name="Ind2">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.opt_hyj"/>
							<DAI name="dU">
								<Val>低气压闭锁重合闸_OPT</Val>
							</DAI>
						</DOI>
						<DOI desc="分相跳闸位置TWJa_OPT" name="Ind3">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.opt_twja"/>
							<DAI name="dU">
								<Val>分相跳闸位置TWJa_OPT</Val>
							</DAI>
						</DOI>
						<DOI desc="分相跳闸位置TWJb_OPT" name="Ind4">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.opt_twjb"/>
							<DAI name="dU">
								<Val>分相跳闸位置TWJb_OPT</Val>
							</DAI>
						</DOI>
						<DOI desc="分相跳闸位置TWJc_OPT" name="Ind5">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.opt_twjc"/>
							<DAI name="dU">
								<Val>分相跳闸位置TWJc_OPT</Val>
							</DAI>
						</DOI>
						<DOI desc="其它保护动作_OPT" name="Ind6">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.opt_rtrip"/>
							<DAI name="dU">
								<Val>其它保护动作_OPT</Val>
							</DAI>
						</DOI>
						<DOI desc="远传1_OPT" name="Ind7">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.opt_rtran1"/>
							<DAI name="dU">
								<Val>远传1_OPT</Val>
							</DAI>
						</DOI>
						<DOI desc="远传2_OPT" name="Ind8">
							<DAI name="stVal" sAddr="YX:B04.C1R1.BinInput1.opt_rtran2"/>
							<DAI name="dU">
								<Val>远传2_OPT</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信5" inst="5" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="通道告警出口" name="Ind1">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io4"/>
							<DAI name="dU">
								<Val>通道告警出口</Val>
							</DAI>
						</DOI>
						<DOI desc="A相跳闸出口" name="Ind2">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io5"/>
							<DAI name="dU">
								<Val>A相跳闸出口</Val>
							</DAI>
						</DOI>
						<DOI desc="B相跳闸出口" name="Ind3">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io6"/>
							<DAI name="dU">
								<Val>B相跳闸出口</Val>
							</DAI>
						</DOI>
						<DOI desc="保护跳闸出口" name="Ind4">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io9"/>
							<DAI name="dU">
								<Val>保护跳闸出口</Val>
							</DAI>
						</DOI>
						<DOI desc="保护三跳出口" name="Ind5">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io10"/>
							<DAI name="dU">
								<Val>保护三跳出口</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合闸出口" name="Ind6">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io11"/>
							<DAI name="dU">
								<Val>闭锁重合闸出口</Val>
							</DAI>
						</DOI>
						<DOI desc="载波A相发信出口" name="Ind7">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io12"/>
							<DAI name="dU">
								<Val>载波A相发信出口</Val>
							</DAI>
						</DOI>
						<DOI desc="载波B相发信出口" name="Ind8">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io13"/>
							<DAI name="dU">
								<Val>载波B相发信出口</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信6" inst="6" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="载波C相发信出口" name="Ind1">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io14"/>
							<DAI name="dU">
								<Val>载波C相发信出口</Val>
							</DAI>
						</DOI>
						<DOI desc="不一致保护出口" name="Ind2">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io15"/>
							<DAI name="dU">
								<Val>不一致保护出口</Val>
							</DAI>
						</DOI>
						<DOI desc="通道交换告警出口" name="Ind3">
							<DAI name="stVal" sAddr="YX:B04.C1R1.SwitchOut1.io16"/>
							<DAI name="dU">
								<Val>通道交换告警出口</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="远方操作保护功能投入1" inst="7" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="光纤通道一投入" name="Ind1">
							<DAI name="stVal" sAddr="YX:B04.C1R1.DIF1.RE_CD"/>
							<DAI name="dU">
								<Val>光纤通道一投入</Val>
							</DAI>
						</DOI>
						<DOI desc="光纤通道二投入" name="Ind2">
							<DAI name="stVal" sAddr="YX:B04.C1R1.DIF2.RE_CD"/>
							<DAI name="dU">
								<Val>光纤通道二投入</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流保护投入" name="Ind3">
							<DAI name="stVal" sAddr="YX:B04.C1R1.ROCRelay1.RE_ROC"/>
							<DAI name="dU">
								<Val>零序过流保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="距离保护投入" name="Ind4">
							<DAI name="stVal" sAddr="YX:B04.C1R1.ZMSet1.RE_DIST"/>
							<DAI name="dU">
								<Val>距离保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="过电压保护投入" name="Ind5">
							<DAI name="stVal" sAddr="YX:B04.C1R1.OVRelay1.RE_OV"/>
							<DAI name="dU">
								<Val>过电压保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="远方跳闸保护投入" name="Ind6">
							<DAI name="stVal" sAddr="YX:B04.C1R1.TransferTrip1.RE_TT"/>
							<DAI name="dU">
								<Val>远方跳闸保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="距离Ⅱ段压缩延时1投入" name="Ind8">
							<DAI name="stVal" sAddr="YX:B04.C1R1.ZMTrip1.cmpr_1t_2z"/>
							<DAI name="dU">
								<Val>距离Ⅱ段压缩延时1投入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="远方操作保护功能投入2" inst="8" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="距离Ⅱ段压缩延时2投入" name="Ind1">
							<DAI name="stVal" sAddr="YX:B04.C1R1.ZMTrip1.cmpr_2t_2z"/>
							<DAI name="dU">
								<Val>距离Ⅱ段压缩延时2投入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能状态1" inst="9" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="差动A相有效" name="Ind1">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.CDP_EN_USE.A"/>
							<DAI name="dU">
								<Val>差动A相有效</Val>
							</DAI>
						</DOI>
						<DOI desc="差动B相有效" name="Ind2">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.CDP_EN_USE.B"/>
							<DAI name="dU">
								<Val>差动B相有效</Val>
							</DAI>
						</DOI>
						<DOI desc="差动C相有效" name="Ind3">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.CDP_EN_USE.C"/>
							<DAI name="dU">
								<Val>差动C相有效</Val>
							</DAI>
						</DOI>
						<DOI desc="零序差动有效" name="Ind4">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.CD0_EN_USE"/>
							<DAI name="dU">
								<Val>零序差动有效</Val>
							</DAI>
						</DOI>
						<DOI desc="远方其它保护有效" name="Ind5">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.RETRIP_R_EN_USE"/>
							<DAI name="dU">
								<Val>远方其它保护有效</Val>
							</DAI>
						</DOI>
						<DOI desc="距离保护Ⅰ段有效" name="Ind6">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.DIST_1_EN_USE"/>
							<DAI name="dU">
								<Val>距离保护Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="距离保护Ⅱ段有效" name="Ind7">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.DIST_2_EN_USE"/>
							<DAI name="dU">
								<Val>距离保护Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="距离保护Ⅲ段有效" name="Ind8">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.DIST_3_EN_USE"/>
							<DAI name="dU">
								<Val>距离保护Ⅲ段有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能状态2" inst="10" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅱ段有效" name="Ind1">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.ROC_2_EN_USE"/>
							<DAI name="dU">
								<Val>零序过流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="零序过流Ⅲ段有效" name="Ind2">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.ROC_3_EN_USE"/>
							<DAI name="dU">
								<Val>零序过流Ⅲ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="零序反时限有效" name="Ind3">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.ROC_R_EN_USE"/>
							<DAI name="dU">
								<Val>零序反时限有效</Val>
							</DAI>
						</DOI>
						<DOI desc="三相不一致保护有效" name="Ind4">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.PD_EN_USE"/>
							<DAI name="dU">
								<Val>三相不一致保护有效</Val>
							</DAI>
						</DOI>
						<DOI desc="过负荷有效" name="Ind5">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.OL_EN_USE"/>
							<DAI name="dU">
								<Val>过负荷有效</Val>
							</DAI>
						</DOI>
						<DOI desc="过电压保护有效" name="Ind6">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.OV_EN_USE"/>
							<DAI name="dU">
								<Val>过电压保护有效</Val>
							</DAI>
						</DOI>
						<DOI desc="远方跳闸有效" name="Ind7">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.TT_EN_USE"/>
							<DAI name="dU">
								<Val>远方跳闸有效</Val>
							</DAI>
						</DOI>
						<DOI desc="重合闸有效" name="Ind8">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.AR_EN_USE"/>
							<DAI name="dU">
								<Val>重合闸有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能状态3" inst="11" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="工频变化量距离有效" name="Ind1">
							<DAI name="stVal" sAddr="YX:B04.C1R1.FunEn1.DZ_EN_USE"/>
							<DAI name="dU">
								<Val>工频变化量距离有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="开关1保护电流测量值" inst="1" lnClass="MMXU" lnType="NRR_MMXU_V2.00__931__V1.00_X002">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="开关1保护电流测量值" name="A">
							<SDI desc="边断路器保护电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="边断路器保护电流A相" name="f" sAddr="MNL:B04.C1R1.Cur3P1.IA"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Cur3P1.IA">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Cur3P1.IA"/>
								</SDI>
								<DAI name="dU">
									<Val>边断路器保护电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="边断路器保护电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="边断路器保护电流B相" name="f" sAddr="MNL:B04.C1R1.Cur3P1.IB"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Cur3P1.IB">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Cur3P1.IB"/>
								</SDI>
								<DAI name="dU">
									<Val>边断路器保护电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="边断路器保护电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="边断路器保护电流C相" name="f" sAddr="MNL:B04.C1R1.Cur3P1.IC"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Cur3P1.IC">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Cur3P1.IC"/>
								</SDI>
								<DAI name="dU">
									<Val>边断路器保护电流C相</Val>
								</DAI>
							</SDI>
							<SDI desc="边断路器保护零序电流" name="res">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="边断路器保护零序电流" name="f" sAddr="MNL:B04.C1R1.Cur1P1.3I0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Cur1P1.3I0">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Cur1P1.3I0"/>
								</SDI>
								<DAI name="dU">
									<Val>边断路器保护零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>开关1保护电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage of Other Side" name="OthV">
							<DAI name="dU">
								<Val>Voltage of Other Side</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="开关1启动电流测量值" inst="2" lnClass="MMXU" lnType="NRR_MMXU_V2.00__931__V1.00_X002">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="开关1启动电流测量值" name="A">
							<SDI desc="边断路器启动电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="边断路器启动电流A相" name="f" sAddr="MNL:B04.C2R1.Cur3P1.IA"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Cur3P1.IA">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Cur3P1.IA"/>
								</SDI>
								<DAI name="dU">
									<Val>边断路器启动电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="边断路器启动电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="边断路器启动电流B相" name="f" sAddr="MNL:B04.C2R1.Cur3P1.IB"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Cur3P1.IB">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Cur3P1.IB"/>
								</SDI>
								<DAI name="dU">
									<Val>边断路器启动电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="边断路器启动电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="边断路器启动电流C相" name="f" sAddr="MNL:B04.C2R1.Cur3P1.IC"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Cur3P1.IC">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Cur3P1.IC"/>
								</SDI>
								<DAI name="dU">
									<Val>边断路器启动电流C相</Val>
								</DAI>
							</SDI>
							<SDI desc="边断路器启动零序电流" name="res">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="边断路器启动零序电流" name="f" sAddr="MNL:B04.C2R1.Cur1P1.3I0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Cur1P1.3I0">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Cur1P1.3I0"/>
								</SDI>
								<DAI name="dU">
									<Val>边断路器启动零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>开关1启动电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage of Other Side" name="OthV">
							<DAI name="dU">
								<Val>Voltage of Other Side</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="开关2保护电流测量值" inst="3" lnClass="MMXU" lnType="NRR_MMXU_V2.00__931__V1.00_X002">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="开关2保护电流测量值" name="A">
							<SDI desc="中断路器保护电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="中断路器保护电流A相" name="f" sAddr="MNL:B04.C1R1.Cur3P2.IA"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Cur3P2.IA">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Cur3P2.IA"/>
								</SDI>
								<DAI name="dU">
									<Val>中断路器保护电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="中断路器保护电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="中断路器保护电流B相" name="f" sAddr="MNL:B04.C1R1.Cur3P2.IB"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Cur3P2.IB">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Cur3P2.IB"/>
								</SDI>
								<DAI name="dU">
									<Val>中断路器保护电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="中断路器保护电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="中断路器保护电流C相" name="f" sAddr="MNL:B04.C1R1.Cur3P2.IC"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Cur3P2.IC">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Cur3P2.IC"/>
								</SDI>
								<DAI name="dU">
									<Val>中断路器保护电流C相</Val>
								</DAI>
							</SDI>
							<SDI desc="中断路器保护零序电流" name="res">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="中断路器保护零序电流" name="f" sAddr="MNL:B04.C1R1.Cur1P2.3I0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Cur1P2.3I0">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Cur1P2.3I0"/>
								</SDI>
								<DAI name="dU">
									<Val>中断路器保护零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>开关2保护电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage of Other Side" name="OthV">
							<DAI name="dU">
								<Val>Voltage of Other Side</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="开关2启动电流测量值" inst="4" lnClass="MMXU" lnType="NRR_MMXU_V2.00__931__V1.00_X002">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="开关2启动电流测量值" name="A">
							<SDI desc="中断路器启动电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="中断路器启动电流A相" name="f" sAddr="MNL:B04.C2R1.Cur3P2.IA"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Cur3P2.IA">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Cur3P2.IA"/>
								</SDI>
								<DAI name="dU">
									<Val>中断路器启动电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="中断路器启动电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="中断路器启动电流B相" name="f" sAddr="MNL:B04.C2R1.Cur3P2.IB"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Cur3P2.IB">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Cur3P2.IB"/>
								</SDI>
								<DAI name="dU">
									<Val>中断路器启动电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="中断路器启动电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="中断路器启动电流C相" name="f" sAddr="MNL:B04.C2R1.Cur3P2.IC"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Cur3P2.IC">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Cur3P2.IC"/>
								</SDI>
								<DAI name="dU">
									<Val>中断路器启动电流C相</Val>
								</DAI>
							</SDI>
							<SDI desc="中断路器启动零序电流" name="res">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="中断路器启动零序电流" name="f" sAddr="MNL:B04.C2R1.Cur1P2.3I0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Cur1P2.3I0">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Cur1P2.3I0"/>
								</SDI>
								<DAI name="dU">
									<Val>中断路器启动零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>开关2启动电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage of Other Side" name="OthV">
							<DAI name="dU">
								<Val>Voltage of Other Side</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护测量值" inst="5" lnClass="MMXU" lnType="NRR_MMXU_V2.00__931__V1.00_X002">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="保护测量值" name="PhV">
							<SDI desc="保护电压A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="保护电压A相" name="f" sAddr="MNL:B04.C1R1.Filter1.Ua"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="Ang(Ua-Ua)" name="f" sAddr="MNL:B04.C1R1.Common1.Ua"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Filter1.Ua">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Filter1.Ua"/>
								</SDI>
								<DAI name="dU">
									<Val>保护电压A相</Val>
								</DAI>
							</SDI>
							<SDI desc="保护电压B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="保护电压B相" name="f" sAddr="MNL:B04.C1R1.Filter1.Ub"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="Ang(Ub-Ua)" name="f" sAddr="MNL:B04.C1R1.Common1.Ub"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Filter1.Ub">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Filter1.Ub"/>
								</SDI>
								<DAI name="dU">
									<Val>保护电压B相</Val>
								</DAI>
							</SDI>
							<SDI desc="保护电压C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="保护电压C相" name="f" sAddr="MNL:B04.C1R1.Filter1.Uc"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="Ang(Uc-Ua)" name="f" sAddr="MNL:B04.C1R1.Common1.Uc"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Filter1.Uc">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Filter1.Uc"/>
								</SDI>
								<DAI name="dU">
									<Val>保护电压C相</Val>
								</DAI>
							</SDI>
							<SDI desc="保护零序电压" name="res">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="保护零序电压" name="f" sAddr="MNL:B04.C1R1.Filter1.3U0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Filter1.3U0">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Filter1.3U0"/>
								</SDI>
								<DAI name="dU">
									<Val>保护零序电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>保护测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="保护测量值" name="A">
							<SDI desc="保护电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="保护电流A相" name="f" sAddr="MNL:B04.C1R1.Filter1.Ia"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="Ang(Ia-Ua)" name="f" sAddr="MNL:B04.C1R1.Common1.Ia"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Filter1.Ia">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Filter1.Ia"/>
								</SDI>
								<DAI name="dU">
									<Val>保护电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="保护电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="保护电流B相" name="f" sAddr="MNL:B04.C1R1.Filter1.Ib"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="Ang(Ib-Ua)" name="f" sAddr="MNL:B04.C1R1.Common1.Ib"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Filter1.Ib">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Filter1.Ib"/>
								</SDI>
								<DAI name="dU">
									<Val>保护电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="保护电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="保护电流C相" name="f" sAddr="MNL:B04.C1R1.Filter1.Ic"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="Ang(Ic-Ua)" name="f" sAddr="MNL:B04.C1R1.Common1.Ic"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Filter1.Ic">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Filter1.Ic"/>
								</SDI>
								<DAI name="dU">
									<Val>保护电流C相</Val>
								</DAI>
							</SDI>
							<SDI desc="保护零序电流" name="res">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="保护零序电流" name="f" sAddr="MNL:B04.C1R1.Filter1.3I0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Filter1.3I0">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.Filter1.3I0"/>
								</SDI>
								<DAI name="dU">
									<Val>保护零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>保护测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="保护同期电压" name="OthV">
							<SDI name="cVal">
								<SDI name="mag">
									<DAI desc="保护同期电压" name="f" sAddr="MNL:B04.C1R1.Filter1.Ux"/>
								</SDI>
								<SDI name="ang">
									<DAI desc="Ang(Ux-Ua)" name="f" sAddr="MNL:B04.C1R1.Common1.UxUa"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B04.C1R1.Filter1.Ux">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B04.C1R1.Filter1.Ux"/>
							</SDI>
							<DAI name="dU">
								<Val>保护同期电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="启动测量值" inst="6" lnClass="MMXU" lnType="NRR_MMXU_V2.00__931__V1.00_X002">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="启动测量值" name="PhV">
							<SDI desc="启动电压A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="启动电压A相" name="f" sAddr="MNL:B04.C2R1.Filter1.Ua"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Filter1.Ua">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Filter1.Ua"/>
								</SDI>
								<DAI name="dU">
									<Val>启动电压A相</Val>
								</DAI>
							</SDI>
							<SDI desc="启动电压B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="启动电压B相" name="f" sAddr="MNL:B04.C2R1.Filter1.Ub"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Filter1.Ub">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Filter1.Ub"/>
								</SDI>
								<DAI name="dU">
									<Val>启动电压B相</Val>
								</DAI>
							</SDI>
							<SDI desc="启动电压C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="启动电压C相" name="f" sAddr="MNL:B04.C2R1.Filter1.Uc"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Filter1.Uc">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Filter1.Uc"/>
								</SDI>
								<DAI name="dU">
									<Val>启动电压C相</Val>
								</DAI>
							</SDI>
							<SDI desc="启动零序电压" name="res">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="启动零序电压" name="f" sAddr="MNL:B04.C2R1.Filter1.3U0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Filter1.3U0">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Filter1.3U0"/>
								</SDI>
								<DAI name="dU">
									<Val>启动零序电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>启动测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="启动测量值" name="A">
							<SDI desc="启动电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="启动电流A相" name="f" sAddr="MNL:B04.C2R1.Filter1.Ia"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Filter1.Ia">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Filter1.Ia"/>
								</SDI>
								<DAI name="dU">
									<Val>启动电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="启动电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="启动电流B相" name="f" sAddr="MNL:B04.C2R1.Filter1.Ib"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Filter1.Ib">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Filter1.Ib"/>
								</SDI>
								<DAI name="dU">
									<Val>启动电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="启动电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="启动电流C相" name="f" sAddr="MNL:B04.C2R1.Filter1.Ic"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Filter1.Ic">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Filter1.Ic"/>
								</SDI>
								<DAI name="dU">
									<Val>启动电流C相</Val>
								</DAI>
							</SDI>
							<SDI desc="启动零序电流" name="res">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="启动零序电流" name="f" sAddr="MNL:B04.C2R1.Filter1.3I0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Filter1.3I0">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C2R1.Filter1.3I0"/>
								</SDI>
								<DAI name="dU">
									<Val>启动零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>启动测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="启动同期电压" name="OthV">
							<SDI name="cVal">
								<SDI name="mag">
									<DAI desc="启动同期电压" name="f" sAddr="MNL:B04.C2R1.Filter1.Ux"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B04.C2R1.Filter1.Ux">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B04.C2R1.Filter1.Ux"/>
							</SDI>
							<DAI name="dU">
								<Val>启动同期电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="通道一对侧电流测量值" inst="7" lnClass="MMXU" lnType="NRR_MMXU_V2.00__931__V1.00_X002">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="通道一对侧电流测量值" name="A">
							<SDI desc="通道一对侧电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="通道一对侧电流A相" name="f" sAddr="MNL:B04.C1R1.DIF1.Iar"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF1.Iar">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF1.Iar"/>
								</SDI>
								<DAI name="dU">
									<Val>通道一对侧电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="通道一对侧电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="通道一对侧电流B相" name="f" sAddr="MNL:B04.C1R1.DIF1.Ibr"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF1.Ibr">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF1.Ibr"/>
								</SDI>
								<DAI name="dU">
									<Val>通道一对侧电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="通道一对侧电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="通道一对侧电流C相" name="f" sAddr="MNL:B04.C1R1.DIF1.Icr"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF1.Icr">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF1.Icr"/>
								</SDI>
								<DAI name="dU">
									<Val>通道一对侧电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>通道一对侧电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage of Other Side" name="OthV">
							<DAI name="dU">
								<Val>Voltage of Other Side</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="通道一未补偿差流测量值" inst="8" lnClass="MMXU" lnType="NRR_MMXU_V2.00__931__V1.00_X002">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="通道一未补偿差流测量值" name="A">
							<SDI desc="通道一未补偿差流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="通道一未补偿差流A相" name="f" sAddr="MNL:B04.C1R1.DIF1.Icda"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF1.Icda">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF1.Icda"/>
								</SDI>
								<DAI name="dU">
									<Val>通道一未补偿差流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="通道一未补偿差流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="通道一未补偿差流B相" name="f" sAddr="MNL:B04.C1R1.DIF1.Icdb"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF1.Icdb">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF1.Icdb"/>
								</SDI>
								<DAI name="dU">
									<Val>通道一未补偿差流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="通道一未补偿差流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="通道一未补偿差流C相" name="f" sAddr="MNL:B04.C1R1.DIF1.Icdc"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF1.Icdc">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF1.Icdc"/>
								</SDI>
								<DAI name="dU">
									<Val>通道一未补偿差流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>通道一未补偿差流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage of Other Side" name="OthV">
							<DAI name="dU">
								<Val>Voltage of Other Side</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="通道一补偿后差流测量值" inst="9" lnClass="MMXU" lnType="NRR_MMXU_V2.00__931__V1.00_X002">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="通道一补偿后差流测量值" name="A">
							<SDI desc="通道一补偿后差流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="通道一补偿后差流A相" name="f" sAddr="MNL:B04.C1R1.DIF1.Icdcompa"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF1.Icdcompa">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF1.Icdcompa"/>
								</SDI>
								<DAI name="dU">
									<Val>通道一补偿后差流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="通道一补偿后差流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="通道一补偿后差流B相" name="f" sAddr="MNL:B04.C1R1.DIF1.Icdcompb"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF1.Icdcompb">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF1.Icdcompb"/>
								</SDI>
								<DAI name="dU">
									<Val>通道一补偿后差流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="通道一补偿后差流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="通道一补偿后差流C相" name="f" sAddr="MNL:B04.C1R1.DIF1.Icdcompc"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF1.Icdcompc">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF1.Icdcompc"/>
								</SDI>
								<DAI name="dU">
									<Val>通道一补偿后差流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>通道一补偿后差流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage of Other Side" name="OthV">
							<DAI name="dU">
								<Val>Voltage of Other Side</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="通道二对侧电流测量值" inst="10" lnClass="MMXU" lnType="NRR_MMXU_V2.00__931__V1.00_X002">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="通道二对侧电流测量值" name="A">
							<SDI desc="通道二对侧电流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="通道二对侧电流A相" name="f" sAddr="MNL:B04.C1R1.DIF2.Iar"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF2.Iar">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF2.Iar"/>
								</SDI>
								<DAI name="dU">
									<Val>通道二对侧电流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="通道二对侧电流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="通道二对侧电流B相" name="f" sAddr="MNL:B04.C1R1.DIF2.Ibr"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF2.Ibr">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF2.Ibr"/>
								</SDI>
								<DAI name="dU">
									<Val>通道二对侧电流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="通道二对侧电流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="通道二对侧电流C相" name="f" sAddr="MNL:B04.C1R1.DIF2.Icr"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF2.Icr">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF2.Icr"/>
								</SDI>
								<DAI name="dU">
									<Val>通道二对侧电流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>通道二对侧电流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage of Other Side" name="OthV">
							<DAI name="dU">
								<Val>Voltage of Other Side</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="通道二未补偿差流测量值" inst="11" lnClass="MMXU" lnType="NRR_MMXU_V2.00__931__V1.00_X002">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="通道二未补偿差流测量值" name="A">
							<SDI desc="通道二未补偿差流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="通道二未补偿差流A相" name="f" sAddr="MNL:B04.C1R1.DIF2.Icda"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF2.Icda">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF2.Icda"/>
								</SDI>
								<DAI name="dU">
									<Val>通道二未补偿差流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="通道二未补偿差流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="通道二未补偿差流B相" name="f" sAddr="MNL:B04.C1R1.DIF2.Icdb"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF2.Icdb">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF2.Icdb"/>
								</SDI>
								<DAI name="dU">
									<Val>通道二未补偿差流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="通道二未补偿差流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="通道二未补偿差流C相" name="f" sAddr="MNL:B04.C1R1.DIF2.Icdc"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF2.Icdc">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF2.Icdc"/>
								</SDI>
								<DAI name="dU">
									<Val>通道二未补偿差流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>通道二未补偿差流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage of Other Side" name="OthV">
							<DAI name="dU">
								<Val>Voltage of Other Side</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="通道二补偿后差流测量值" inst="12" lnClass="MMXU" lnType="NRR_MMXU_V2.00__931__V1.00_X002">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="通道二补偿后差流测量值" name="A">
							<SDI desc="通道二补偿后差流A相" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="通道二补偿后差流A相" name="f" sAddr="MNL:B04.C1R1.DIF2.Icdcompa"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF2.Icdcompa">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF2.Icdcompa"/>
								</SDI>
								<DAI name="dU">
									<Val>通道二补偿后差流A相</Val>
								</DAI>
							</SDI>
							<SDI desc="通道二补偿后差流B相" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="通道二补偿后差流B相" name="f" sAddr="MNL:B04.C1R1.DIF2.Icdcompb"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF2.Icdcompb">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF2.Icdcompb"/>
								</SDI>
								<DAI name="dU">
									<Val>通道二补偿后差流B相</Val>
								</DAI>
							</SDI>
							<SDI desc="通道二补偿后差流C相" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="通道二补偿后差流C相" name="f" sAddr="MNL:B04.C1R1.DIF2.Icdcompc"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B04.C1R1.DIF2.Icdcompc">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B04.C1R1.DIF2.Icdcompc"/>
								</SDI>
								<DAI name="dU">
									<Val>通道二补偿后差流C相</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>通道二补偿后差流测量值</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage of Other Side" name="OthV">
							<DAI name="dU">
								<Val>Voltage of Other Side</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="线路CT" inst="1" lnClass="TCTR" lnType="NRR_TCTR_V2.01__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="CT一次额定值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.IRated_prm"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.RunOk1.IRated_prm">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.RunOk1.IRated_prm"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.IRated_prm">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.IRated_prm">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.IRated_prm">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="CT二次额定值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.IRated"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.RunOk1.IRated">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.RunOk1.IRated"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.IRated">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.IRated">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.IRated">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>CT二次额定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel) (NR)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel) (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time (NR)" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value (NR)" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection (NR)" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB (NR)" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC (NR)" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA (NR)" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母线PT" inst="1" lnClass="TVTR" lnType="NRR_TVTR_V2.03__931__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="PT一次额定值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.URated_prm"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.RunOk1.URated_prm">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.RunOk1.URated_prm">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.URated_prm">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.URated_prm">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.URated_prm">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI desc="PT二次额定值" name="VRtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.URated"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.RunOk1.URated">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.RunOk1.URated"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.URated">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.URated">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.RunOk1.URated">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PT二次额定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="电压取线路PT电压" name="LinPTMod">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.RunOk1.LVTCnc"/>
							<DAI name="dU">
								<Val>电压取线路PT电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PT断线检测投入 (1396)" name="PTFChkEna">
							<DAI name="dU">
								<Val>PT断线检测投入 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage (sampled value from another channel) " name="VolChB">
							<DAI name="dU">
								<Val>Voltage (sampled value from another channel) </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="三相不一致保护" inst="1" lnClass="PPDP" lnType="NRR_PPDP_V2.00__931__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name plate (7-4)" name="NamPlt">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相不一致保护动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B04.C1R1.PDRelay1.TR_PDP_moni"/>
							<DAI name="dU">
								<Val>三相不一致保护动作</Val>
							</DAI>
						</DOI>
						<DOI desc="不一致零负序电流定值" name="ABlkVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B04.C1R1.PDRelay1.OCPDP"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B04.C1R1.PDRelay1.OCPDP">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B04.C1R1.PDRelay1.OCPDP"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.PDRelay1.OCPDP">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B04.C1R1.PDRelay1.OCPDP">
									<Val>30.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B04.C1R1.PDRelay1.OCPDP">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>不一致零负序电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="不一致零序电流定值 (1396)" name="I0BlkVal">
							<DAI name="dU">
								<Val>不一致零序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="不一致负序电流定值 (1396)" name="I2BlkVal">
							<DAI name="dU">
								<Val>不一致负序电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="三相不一致保护时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.PDRelay1.tPDP"/>
							<DAI name="minVal" sAddr="DZ:B04.C1R1.PDRelay1.tPDP">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B04.C1R1.PDRelay1.tPDP">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B04.C1R1.PDRelay1.tPDP">
								<Val>10</Val>
							</DAI>
							<DAI name="dU">
								<Val>三相不一致保护时间</Val>
							</DAI>
						</DOI>
						<DOI desc="三相不一致保护" name="Enable">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.PDRelay1.PDPs"/>
							<DAI name="dU">
								<Val>三相不一致保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="不一致经零负序电流" name="ABlkEna">
							<DAI name="setVal" sAddr="DZ:B04.C1R1.PDRelay1.PDPOCs"/>
							<DAI name="dU">
								<Val>不一致经零负序电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="I0 block enable (NR)" name="I0BlkEna">
							<DAI name="dU">
								<Val>I0 block enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="I2 block enable (NR)" name="I2BlkEna">
							<DAI name="dU">
								<Val>I2 block enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="录波" inst="RCD">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="NRR_LLN0_V2.04__931__V1.00">
						<DataSet desc="保护录波" name="dsRelayRec">
							<FCDA doName="RcdMade" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1"/>
							<FCDA doName="FltNum" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1"/>
							<FCDA doName="FltDiskm" fc="MX" ldInst="RCD" lnClass="RFLO" lnInst="1"/>
							<FCDA doName="MaxFltA" fc="MX" ldInst="RCD" lnClass="RFLO" lnInst="1"/>
							<FCDA doName="MaxFltI0A" fc="MX" ldInst="RCD" lnClass="RFLO" lnInst="1"/>
							<FCDA doName="MaxFltDifA" fc="MX" ldInst="RCD" lnClass="RFLO" lnInst="1"/>
							<FCDA doName="FltLoop" fc="ST" ldInst="RCD" lnClass="RFLO" lnInst="1"/>
							<FCDA doName="FltValV" fc="MX" ldInst="RCD" lnClass="RFLO" lnInst="1"/>
						</DataSet>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayRec" intgPd="0" name="brcbRelayRec" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name plate (7-4)" name="NamPlt">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="LED reset (7-4)" name="LEDRs">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>LED reset (7-4)</Val>
							</DAI>
						</DOI>
						<DOI desc="保护功能软压板1 (1396)" name="FuncEna1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护功能软压板1 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="保护功能软压板2 (1396)" name="FuncEna2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护功能软压板2 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 3 enabled (NR)" name="FuncEna3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 3 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 4 enabled (NR)" name="FuncEna4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 4 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 5 enabled (NR)" name="FuncEna5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 5 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 6 enabled (NR)" name="FuncEna6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 6 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 7 enabled (NR)" name="FuncEna7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 7 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 8 enabled (NR)" name="FuncEna8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 8 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 9 enabled (NR)" name="FuncEna9">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 9 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 10 enabled (NR)" name="FuncEna10">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 10 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="事故总信号及人工复归 (1396)" name="CBFlt">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>事故总信号及人工复归 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方修改定值 (1396)" name="RemSetEna">
							<DAI name="dU">
								<Val>远方修改定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方切换定值区 (1396)" name="RemGrpEna">
							<DAI name="dU">
								<Val>远方切换定值区 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方控制GOOSE (1396)" name="RemGoEna">
							<DAI name="dU">
								<Val>远方控制GOOSE (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="变化量启动电流定值 (1396)" name="DPFCStr">
							<DAI name="dU">
								<Val>变化量启动电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序启动电流定值 (1396)" name="ROCStr">
							<DAI name="dU">
								<Val>零序启动电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive current start value (NR)" name="N0CStr">
							<DAI name="dU">
								<Val>Negtive current start value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Line No (NR)" name="LinNo">
							<DAI name="dU">
								<Val>Line No (NR)</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="SV Delay time (NR)" name="DelayTRtg">
							<DAI name="dU">
								<Val>SV Delay time (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Z3 auxiliary start value (NR)" name="Z3AuxStr">
							<DAI name="dU">
								<Val>Z3 auxiliary start value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Configrations backup/启动备份 (NR)" name="ConfBak">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Configrations backup/启动备份 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Configrations backup made/备份完成 (NR)" name="ConfMade">
							<DAI name="dU">
								<Val>Configrations backup made/备份完成 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="UnpackOk/下装备份解析成功 (NR)" name="UnpackOk">
							<DAI name="dU">
								<Val>UnpackOk/下装备份解析成功 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="UnpackErr/下装备份解析失败 (NR)" name="UnpackErr">
							<DAI name="dU">
								<Val>UnpackErr/下装备份解析失败 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="NRR_LPHD_V2.01__931__V1.00_X001">
						<DOI desc="Reset device statistics" name="RsStat">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Reset device statistics</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting Group" name="SettingGrp">
							<DAI name="dU">
								<Val>Setting Group</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Device name" name="DeviceName">
							<DAI name="dU">
								<Val>Device name</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE DI Enable" name="GooseEna">
							<DAI name="dU">
								<Val>GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Other GOOSE DI Enable" name="OthGoEna">
							<DAI name="dU">
								<Val>Other GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Active Setting Group" name="ActSGST">
							<DAI name="dU">
								<Val>Active Setting Group</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Station name" name="StationNs">
							<DAI name="dU">
								<Val>Station name</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
						<DOI desc="全站过程层虚端子配置CRC版本" name="SASPinCrc">
							<DAI name="dU">
								<Val>全站过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
						<DOI desc="IED过程层虚端子配置CRC版本" name="IEDPinCrc">
							<DAI name="dU">
								<Val>IED过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2013</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="录波" inst="1" lnClass="RDRE" lnType="NRR_RDRE_V2.00__NR__V1.00_X002">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Trigger recorder" name="RcdTrg">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trigger recorder</Val>
							</DAI>
						</DOI>
						<DOI desc="录波完成" name="RcdMade">
							<DAI name="dU">
								<Val>录波完成</Val>
							</DAI>
						</DOI>
						<DOI desc="故障序号" name="FltNum">
							<DAI name="dU">
								<Val>故障序号</Val>
							</DAI>
						</DOI>
						<DOI desc="Nof updating" name="NofUpdate">
							<DAI name="dU">
								<Val>Nof updating</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Max fault current" name="MaxFltValA">
							<DAI name="dU">
								<Val>Max fault current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Max fault zero current" name="FltI0ValA">
							<DAI name="dU">
								<Val>Max fault zero current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障定位" inst="1" lnClass="RFLO" lnType="NRR_RFLO_V2.02__931__V1.00_X001">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="故障测距" name="FltDiskm">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B04.C1R1.Comu_moni1.locate_length"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B04.C1R1.Comu_moni1.locate_length">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B04.C1R1.Comu_moni1.locate_length">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>故障测距</Val>
							</DAI>
						</DOI>
						<DOI desc="故障相电流" name="MaxFltA">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B04.C1R1.FaultLocate1.ip_max_cj"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B04.C1R1.FaultLocate1.ip_max_cj">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B04.C1R1.FaultLocate1.ip_max_cj"/>
							</SDI>
							<DAI name="dU">
								<Val>故障相电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="最大零序电流" name="MaxFltI0A">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B04.C1R1.FaultLocate1.i0_for_cj"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B04.C1R1.FaultLocate1.i0_for_cj">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B04.C1R1.FaultLocate1.i0_for_cj"/>
							</SDI>
							<DAI name="dU">
								<Val>最大零序电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="最大差动电流" name="MaxFltDifA">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B04.C1R1.Comu_moni1.Icd_Max"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B04.C1R1.Comu_moni1.Icd_Max">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B04.C1R1.Comu_moni1.Icd_Max"/>
							</SDI>
							<DAI name="dU">
								<Val>最大差动电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="故障相别" name="FltLoop">
							<DAI name="stVal" sAddr="GZXX:B04.C1R1.FaultLocate1.cj_sp_display"/>
							<DAI name="dU">
								<Val>故障相别</Val>
							</DAI>
						</DOI>
						<DOI desc="故障相电压" name="FltValV">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B04.C1R1.FaultLocate1.up_max_cj"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B04.C1R1.FaultLocate1.up_max_cj">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B04.C1R1.FaultLocate1.up_max_cj"/>
							</SDI>
							<DAI name="dU">
								<Val>故障相电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Imbanlance fault voltage" name="FltImbValV">
							<DAI name="dU">
								<Val>Imbanlance fault voltage</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Imbanlance fault current" name="FltImbValA">
							<DAI name="dU">
								<Val>Imbanlance fault current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault Phase A Current" name="FltAPhA">
							<DAI name="dU">
								<Val>Fault Phase A Current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault Phase B Current" name="FltAPhB">
							<DAI name="dU">
								<Val>Fault Phase B Current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault Phase C Current" name="FltAPhC">
							<DAI name="dU">
								<Val>Fault Phase C Current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault voltage Phase A" name="FltVPhA">
							<DAI name="dU">
								<Val>Fault voltage Phase A</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault voltage Phase B" name="FltVPhB">
							<DAI name="dU">
								<Val>Fault voltage Phase B</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault voltage Phase C" name="FltVPhC">
							<DAI name="dU">
								<Val>Fault voltage Phase C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault voltage U0" name="FltValV0">
							<DAI name="dU">
								<Val>Fault voltage U0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED configVersion="V6.00" desc="#1主变 电量保护B套" manufacturer="NRR" name="E1Q1SB49" type="PCS-978T2-GCN-DJE">
		<Private type="ObjectID"/>
		<Private type="ICD file verification CRC">202C584E</Private>
		<Private type="parse_process">0</Private>
		<Private type="NR_Board">Type:NR1101,Slot:B01,Fiber:1</Private>
		<Private type="NR_MainCpu">Type:NR1101,Slot:B01</Private>
		<Private type="TPLInfo">version:2.00,revision:1.28,tool:PCS-Explorer_2.0,cidRuleVersion:2.0.1</Private>
		<Services>
			<DynAssociation/>
			<SettingGroups>
				<SGEdit/>
				<ConfSG/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="160" maxAttributes="512"/>
			<ReadWrite/>
			<ConfReportControl max="160"/>
			<GetCBValues/>
			<ConfLogControl max="2"/>
			<ReportSettings bufTime="Dyn" cbName="Conf" datSet="Conf" intgPd="Dyn" optFields="Dyn" rptID="Dyn" trgOps="Dyn"/>
			<LogSettings cbName="Fix" datSet="Fix" intgPd="Conf" logEna="Dyn" trgOps="Fix"/>
			<FileHandling/>
			<ConfLNs fixLnInst="true" fixPrefix="true"/>
		</Services>
		<AccessPoint clock="false" name="S1" router="false">
			<Server timeout="30">
				<Authentication none="true"/>
				<LDevice desc="逻辑装置" inst="LD0">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="NRR_LLN0_V2.03__915__V1.02">
						<DataSet desc="保护事件" name="dsTripInfo">
							<FCDA doName="ACTSO1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ACT"/>
							<FCDA doName="ACTSO2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ACT"/>
							<FCDA doName="ACTSO3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ACT"/>
							<FCDA doName="ACTSO4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ACT"/>
							<FCDA doName="ACTSO5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ACT"/>
							<FCDA doName="ACTSO6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ACT"/>
							<FCDA doName="ACTSO7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ACT"/>
						</DataSet>
						<DataSet desc="故障信号" name="dsAlarm">
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
						</DataSet>
						<DataSet desc="告警信号" name="dsWarning">
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="SetChg" fc="ST" ldInst="LD0" lnClass="LLN0"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="HostTPortAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1"/>
							<FCDA doName="HostTSrvAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1"/>
							<FCDA doName="HostContAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="12" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="13" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="14" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="14" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="14" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="13" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="13" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="13" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="13" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="13" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="13" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="14" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="14" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="14" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="14" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="14" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="15" prefix="ALM"/>
						</DataSet>
						<DataSet desc="定值区号" name="dsSetGrpNum">
							<FCDA doName="ActSGST" fc="MX" ldInst="LD0" lnClass="LPHD" lnInst="1"/>
						</DataSet>
						<DataSet desc="日志记录" name="dsLog">
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="HostTPortAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1"/>
							<FCDA doName="HostTSrvAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1"/>
							<FCDA doName="HostContAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1"/>
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="ACTSO1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ACT"/>
							<FCDA doName="ACTSO2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ACT"/>
							<FCDA doName="ACTSO3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ACT"/>
							<FCDA doName="ACTSO4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ACT"/>
							<FCDA doName="ACTSO5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ACT"/>
							<FCDA doName="ACTSO6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ACT"/>
							<FCDA doName="ACTSO7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ACT"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="SetChg" fc="ST" ldInst="LD0" lnClass="LLN0"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="12" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="13" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="14" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="14" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="14" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="13" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="13" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="13" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="13" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="13" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="13" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="14" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="14" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="14" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="14" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="14" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="15" prefix="ALM"/>
						</DataSet>
						<DataSet desc="遥测" name="dsAin">
							<FCDA doName="Vol" fc="MX" ldInst="LD0" lnClass="SPVT" lnInst="1"/>
							<FCDA doName="Tmp" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="1"/>
						</DataSet>
						<DataSet desc="装置运行状态" name="dsDeviceState">
							<FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix="IND"/>
						</DataSet>
						<DataSet desc="设备参数定值" name="dsParameter">
							<FCDA doName="ARtg" fc="SP" ldInst="LD0" lnClass="TCTR" lnInst="1"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="LD0" lnClass="TCTR" lnInst="1"/>
							<FCDA doName="ARtg" fc="SP" ldInst="LD0" lnClass="TCTR" lnInst="2"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="LD0" lnClass="TCTR" lnInst="2"/>
							<FCDA doName="ARtg" fc="SP" ldInst="LD0" lnClass="TCTR" lnInst="3"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="LD0" lnClass="TCTR" lnInst="3"/>
							<FCDA doName="ARtg" fc="SP" ldInst="LD0" lnClass="TCTR" lnInst="4"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="LD0" lnClass="TCTR" lnInst="4"/>
						</DataSet>
						<DataSet desc="文件管理" name="dsFileState">
							<FCDA doName="SetProcSuc" fc="ST" ldInst="LD0" lnClass="LLN0"/>
							<FCDA doName="SetProcFal" fc="ST" ldInst="LD0" lnClass="LLN0"/>
							<FCDA doName="SetMadeSuc" fc="ST" ldInst="LD0" lnClass="LLN0"/>
							<FCDA doName="SetMadeFal" fc="ST" ldInst="LD0" lnClass="LLN0"/>
							<FCDA doName="StaMadeSuc" fc="ST" ldInst="LD0" lnClass="LLN0"/>
							<FCDA doName="StaMadeFal" fc="ST" ldInst="LD0" lnClass="LLN0"/>
						</DataSet>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsTripInfo" intgPd="0" name="brcbTripInfo" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsAlarm" intgPd="0" name="brcbAlarm" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="false" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsWarning" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsSetGrpNum" intgPd="0" name="brcbSetGrpNum" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="false" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="false" confRev="1" datSet="dsAin" intgPd="30000" name="urcbAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsDeviceState" intgPd="0" name="brcbDeviceState" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="false" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsFileState" intgPd="0" name="brcbFileState" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="false" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl datSet="dsLog" desc="Log" intgPd="5000" logEna="true" logName="LD0" name="logState" reasonCode="true">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name plate (7-4)" name="NamPlt">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Run Diagnostics (7-4)" name="Diag">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Run Diagnostics (7-4)</Val>
							</DAI>
						</DOI>
						<DOI desc="信号复归" name="LEDRs">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="YK:B01.61850_signal_rst"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B01.signal_reset"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI desc="保护功能软压板1 (1396)" name="FuncEna1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护功能软压板1 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="保护功能软压板2 (1396)" name="FuncEna2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护功能软压板2 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 3 enabled (NR)" name="FuncEna3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 3 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 4 enabled (NR)" name="FuncEna4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 4 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 5 enabled (NR)" name="FuncEna5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 5 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 6 enabled (NR)" name="FuncEna6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 6 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 7 enabled (NR)" name="FuncEna7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 7 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 8 enabled (NR)" name="FuncEna8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 8 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 9 enabled (NR)" name="FuncEna9">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 9 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 10 enabled (NR)" name="FuncEna10">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 10 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 11 enabled (NR)" name="FuncEna11">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 11 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 12 enabled (NR)" name="FuncEna12">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 12 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 13 enabled (NR)" name="FuncEna13">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 13 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 14 enabled (NR)" name="FuncEna14">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 14 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 15 enabled (NR)" name="FuncEna15">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 15 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 16 enabled (NR)" name="FuncEna16">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 16 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 17 enabled (NR)" name="FuncEna17">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 17 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方修改定值 (1396)" name="RemSetEna">
							<DAI name="dU">
								<Val>远方修改定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方切换定值区 (1396)" name="RemGrpEna">
							<DAI name="dU">
								<Val>远方切换定值区 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方控制GOOSE (1396)" name="RemGoEna">
							<DAI name="dU">
								<Val>远方控制GOOSE (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="自复归事故总信号 (1396)" name="SelfRstFlt">
							<DAI name="dU">
								<Val>自复归事故总信号 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="变化量启动电流定值 (1396)" name="DPFCStr">
							<DAI name="dU">
								<Val>变化量启动电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序启动电流定值 (1396)" name="ROCStr">
							<DAI name="dU">
								<Val>零序启动电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive current start value (NR)" name="N0CStr">
							<DAI name="dU">
								<Val>Negtive current start value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Line No (NR)" name="LinNo">
							<DAI name="dU">
								<Val>Line No (NR)</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="解析定值文件 (NR)" name="SetInfProc">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="YK:B01.Iec61850.extern_counter_cmd1"/>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>解析定值文件 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="生成定值文件 (NR)" name="SetInfMade">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="YK:B01.Iec61850.extern_counter_cmd2"/>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>生成定值文件 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="生成状态文件 (NR)" name="StaInfMade">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="YK:B01.Iec61850.statinfo_file_made"/>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>生成状态文件 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="生成动态告警文件 (NR)" name="AlmInfMade">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="YK:B01.Iec61850.extern_counter_cmd3"/>
							</SDI>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU">
								<Val>生成动态告警文件 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="定值文件解析成功" name="SetProcSuc">
							<DAI name="stVal" sAddr="YX:B01.SetMgt.parse_success_flg"/>
							<DAI name="dU">
								<Val>定值文件解析成功</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="定值文件解析失败" name="SetProcFal">
							<DAI name="stVal" sAddr="YX:B01.SetMgt.parse_failed_flg"/>
							<DAI name="dU">
								<Val>定值文件解析失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="定值文件生成成功" name="SetMadeSuc">
							<DAI name="stVal" sAddr="YX:B01.SetMgt.update_success_flg"/>
							<DAI name="dU">
								<Val>定值文件生成成功</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="定值文件生成失败" name="SetMadeFal">
							<DAI name="stVal" sAddr="YX:B01.SetMgt.update_failed_flg"/>
							<DAI name="dU">
								<Val>定值文件生成失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="档案文件更新成功 (NR)" name="DevProcSuc">
							<DAI name="dU">
								<Val>档案文件更新成功 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="档案文件更新失败 (NR)" name="DevProcFal">
							<DAI name="dU">
								<Val>档案文件更新失败 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="状态文件生成成功" name="StaMadeSuc">
							<DAI name="stVal" sAddr="YX:B01.Iec61850.statinfo_file_success"/>
							<DAI name="dU">
								<Val>状态文件生成成功</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="状态文件生成失败" name="StaMadeFal">
							<DAI name="stVal" sAddr="YX:B01.Iec61850.statinfo_file_failed"/>
							<DAI name="dU">
								<Val>状态文件生成失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="动态告警文件生成成功 (NR)" name="AlmMadeSuc">
							<DAI name="dU">
								<Val>动态告警文件生成成功 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="动态告警文件生成失败 (NR)" name="AlmMadeFal">
							<DAI name="dU">
								<Val>动态告警文件生成失败 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动定值文件备份 (NR)" name="ConfSFBak">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动定值文件备份 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动档案文件备份 (NR)" name="ConfTFBak">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动档案文件备份 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动告警文件备份 (NR)" name="ConfAFBak">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动告警文件备份 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动状态文件备份 (NR)" name="ConfCFBak">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动状态文件备份 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Configrations backup/启动备份 (NR)" name="ConfBak">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Configrations backup/启动备份 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Configrations backup made/备份完成 (NR)" name="ConfMade">
							<DAI name="dU">
								<Val>Configrations backup made/备份完成 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="UnpackOk/下装备份解析成功 (NR)" name="UnpackOk">
							<DAI name="dU">
								<Val>UnpackOk/下装备份解析成功 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="UnpackErr/下装备份解析失败 (NR)" name="UnpackErr">
							<DAI name="dU">
								<Val>UnpackErr/下装备份解析失败 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="定值修改" name="SetChg">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.setting_modify_status"/>
							<DAI name="dU">
								<Val>定值修改</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="NRR_LPHD_V2.03__915__V1.00">
						<DOI desc="PhyNam" name="PhyNam">
							<DAI name="swRev" sAddr="DZ:B01.master.hmi_ver"/>
							<DAI name="serNum" sAddr="DZ:B01.master.ied_unique_code"/>
						</DOI>
						<DOI desc="Reset device statistics" name="RsStat">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Reset device statistics</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting Group" name="SettingGrp">
							<DAI name="dU">
								<Val>Setting Group</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Device name" name="DeviceName">
							<DAI name="dU">
								<Val>Device name</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE DI Enable" name="GooseEna">
							<DAI name="dU">
								<Val>GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Other GOOSE DI Enable" name="OthGoEna">
							<DAI name="dU">
								<Val>Other GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区号" name="ActSGST">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B01.master.macro_section"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B01.master.macro_section"/>
								<DAI name="multiplier" sAddr="MNL:B01.master.macro_section"/>
							</SDI>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="全站过程层虚端子配置CRC" name="SASPinCrc">
							<DAI name="setVal" sAddr="DZ:B01.master.station_cid_crc">
								<Val>76CE5AB0</Val>
							</DAI>
							<DAI name="dU">
								<Val>全站过程层虚端子配置CRC</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ccd配置CRC" name="IEDPinCrc">
							<DAI name="setVal" sAddr="DZ:B01.master.device_ccd_crc">
								<Val></Val>
							</DAI>
							<DAI name="dU">
								<Val>ccd配置CRC</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="系统参数MD5" name="SysParaMd5">
							<DAI name="setVal" sAddr="CSTR:B01.SetMgt.cur_para_md5"/>
							<DAI name="dU">
								<Val>系统参数MD5</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="保护定值MD5" name="SettingMd5">
							<DAI name="setVal" sAddr="CSTR:B01.SetMgt.cur_setting_md5"/>
							<DAI name="dU">
								<Val>保护定值MD5</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="出口定值MD5" name="MatrixMd5">
							<DAI name="setVal" sAddr="CSTR:B01.SetMgt.cur_matrixset_md5"/>
							<DAI name="dU">
								<Val>出口定值MD5</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="软压板MD5" name="RelEnaMd5">
							<DAI name="setVal" sAddr="CSTR:B01.SetMgt.cur_relayena_md5"/>
							<DAI name="dU">
								<Val>软压板MD5</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="备注信息MD5" name="RemarkMd5">
							<DAI name="setVal" sAddr="CSTR:B01.SetMgt.cur_remark_md5"/>
							<DAI name="dU">
								<Val>备注信息MD5</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="动作元件1" inst="1" lnClass="GGIO" lnType="NRR_GGIO_ACT_V2.00__NR__V1.00" prefix="ACT">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="手动触发录波" name="ACTSO1">
							<DAI name="general" sAddr="DZYJ:B01.Lcd.rec_manual_trig_flag"/>
							<DAI name="dU">
								<Val>手动触发录波</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方触发录波" name="ACTSO2">
							<DAI name="general" sAddr="DZYJ:B01.Iec103.telectrl_wave_trigger"/>
							<DAI name="dU">
								<Val>远方触发录波</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="开入触发录波" name="ACTSO3">
							<DAI name="general" sAddr="DZYJ:B01.Wave.BI_trigger_DFR"/>
							<DAI name="dU">
								<Val>开入触发录波</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="保护板告警触发录波" name="ACTSO4">
							<DAI name="general" sAddr="DZYJ:B02.EquipSelfcheck.bjj_triger"/>
							<DAI name="dU">
								<Val>保护板告警触发录波</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="保护板闭锁触发录波" name="ACTSO5">
							<DAI name="general" sAddr="DZYJ:B02.EquipSelfcheck.bsj_triger"/>
							<DAI name="dU">
								<Val>保护板闭锁触发录波</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动板告警触发录波" name="ACTSO6">
							<DAI name="general" sAddr="DZYJ:B03.EquipSelfcheck.bjj_triger"/>
							<DAI name="dU">
								<Val>启动板告警触发录波</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动板闭锁触发录波" name="ACTSO7">
							<DAI name="general" sAddr="DZYJ:B03.EquipSelfcheck.bsj_triger"/>
							<DAI name="dU">
								<Val>启动板闭锁触发录波</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="保护板采样品质异常触发录波" name="ACTSO8">
							<DAI name="general" sAddr="DZYJ:B02.EquipSelfcheck.alm_smpl_rec"/>
							<DAI name="dU">
								<Val>保护板采样品质异常触发录波</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="动作元件2" inst="2" lnClass="GGIO" lnType="NRR_GGIO_ACT_V2.00__NR__V1.00" prefix="ACT">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="启动板采样品质异常触发录波" name="ACTSO1">
							<DAI name="general" sAddr="DZYJ:B03.EquipSelfcheck.alm_smpl_rec"/>
							<DAI name="dU">
								<Val>启动板采样品质异常触发录波</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication" name="ACTSO2">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication" name="ACTSO3">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication" name="ACTSO4">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication" name="ACTSO5">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication" name="ACTSO6">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication" name="ACTSO7">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication" name="ACTSO8">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障信号1" inst="1" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="装置闭锁" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B01.slave_system_bs"/>
							<DAI name="dU">
								<Val>装置闭锁</Val>
							</DAI>
						</DOI>
						<DOI desc="定值超范围" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B01.Event.setting_out_of_range"/>
							<DAI name="dU">
								<Val>定值超范围</Val>
							</DAI>
						</DOI>
						<DOI desc="板卡配置错误" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.board_config_error"/>
							<DAI name="dU">
								<Val>板卡配置错误</Val>
							</DAI>
						</DOI>
						<DOI desc="定值项变化告警" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.setting_need_confirm"/>
							<DAI name="dU">
								<Val>定值项变化告警</Val>
							</DAI>
						</DOI>
						<DOI desc="CCD文件错误" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.ccd_error"/>
							<DAI name="dU">
								<Val>CCD文件错误</Val>
							</DAI>
						</DOI>
						<DOI desc="CID文件错误" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B01.Iec61850.cfg_err_flag"/>
							<DAI name="dU">
								<Val>CID文件错误</Val>
							</DAI>
						</DOI>
						<DOI desc="保护CPU插件异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or161.f_func_out"/>
							<DAI name="dU">
								<Val>保护CPU插件异常</Val>
							</DAI>
						</DOI>
						<DOI desc="模拟量采集错" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or82.f_func_out"/>
							<DAI name="dU">
								<Val>模拟量采集错</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障信号2" inst="2" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="开出异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or83.f_func_out"/>
							<DAI name="dU">
								<Val>开出异常</Val>
							</DAI>
						</DOI>
						<DOI desc="保护板定值出错" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.EquipSelfcheck.seterr"/>
							<DAI name="dU">
								<Val>保护板定值出错</Val>
							</DAI>
						</DOI>
						<DOI desc="保护板内存出错" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.EquipSelfcheck.memerr"/>
							<DAI name="dU">
								<Val>保护板内存出错</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障信号3" inst="3" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="保护板采样出错" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.EquipSelfcheck.adcerr"/>
							<DAI name="dU">
								<Val>保护板采样出错</Val>
							</DAI>
						</DOI>
						<DOI desc="保护板配置出错" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.EquipSelfcheck.cfgerr"/>
							<DAI name="dU">
								<Val>保护板配置出错</Val>
							</DAI>
						</DOI>
						<DOI desc="保护板DSP出错" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B03.EquipSelfcheck.runing_chkerr"/>
							<DAI name="dU">
								<Val>保护板DSP出错</Val>
							</DAI>
						</DOI>
						<DOI desc="保护板长期闭锁告警" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.EquipSelfcheck.lt_bsj"/>
							<DAI name="dU">
								<Val>保护板长期闭锁告警</Val>
							</DAI>
						</DOI>
						<DOI desc="启动板定值出错" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B03.EquipSelfcheck.seterr"/>
							<DAI name="dU">
								<Val>启动板定值出错</Val>
							</DAI>
						</DOI>
						<DOI desc="启动板内存出错" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B03.EquipSelfcheck.memerr"/>
							<DAI name="dU">
								<Val>启动板内存出错</Val>
							</DAI>
						</DOI>
						<DOI desc="启动板采样出错" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B03.EquipSelfcheck.adcerr"/>
							<DAI name="dU">
								<Val>启动板采样出错</Val>
							</DAI>
						</DOI>
						<DOI desc="启动板配置出错" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B03.EquipSelfcheck.cfgerr"/>
							<DAI name="dU">
								<Val>启动板配置出错</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障信号4" inst="4" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="启动板DSP出错" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.EquipSelfcheck.runing_chkerr"/>
							<DAI name="dU">
								<Val>启动板DSP出错</Val>
							</DAI>
						</DOI>
						<DOI desc="启动板长期闭锁告警" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B03.EquipSelfcheck.lt_bsj"/>
							<DAI name="dU">
								<Val>启动板长期闭锁告警</Val>
							</DAI>
						</DOI>
						<DOI desc="B13.跳闸出口异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B13.rly_err_flag"/>
							<DAI name="dU">
								<Val>B13.跳闸出口异常</Val>
							</DAI>
						</DOI>
						<DOI desc="B14.跳闸出口异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B14.rly_err_flag"/>
							<DAI name="dU">
								<Val>B14.跳闸出口异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号1" inst="5" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="装置报警" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B01.slave_system_bj"/>
							<DAI name="dU">
								<Val>装置报警</Val>
							</DAI>
						</DOI>
						<DOI desc="通信传动报警" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B01.Lcd.comm_test_enter"/>
							<DAI name="dU">
								<Val>通信传动报警</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE传动报警" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B01.Lcd.goose_test_enter"/>
							<DAI name="dU">
								<Val>GOOSE传动报警</Val>
							</DAI>
						</DOI>
						<DOI desc="开出传动报警" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B01.Lcd.export_test_enter"/>
							<DAI name="dU">
								<Val>开出传动报警</Val>
							</DAI>
						</DOI>
						<DOI desc="对时异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B01.SyncTime.pps_error"/>
							<DAI name="dU">
								<Val>对时异常</Val>
							</DAI>
						</DOI>
						<DOI desc="版本错误报警" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.version_error"/>
							<DAI name="dU">
								<Val>版本错误报警</Val>
							</DAI>
						</DOI>
						<DOI desc="定值校验出错" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.setting_error"/>
							<DAI name="dU">
								<Val>定值校验出错</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区不一致" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B01.Lcd.section_error"/>
							<DAI name="dU">
								<Val>定值区不一致</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号2" inst="6" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区切换" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.setting_group_change_status"/>
							<DAI name="dU">
								<Val>定值区切换</Val>
							</DAI>
						</DOI>
						<DOI desc="内存不足" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B01.master.memory_low_warning"/>
							<DAI name="dU">
								<Val>内存不足</Val>
							</DAI>
						</DOI>
						<DOI desc="IEC103配置文件无效" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B01.Iec103.alm_cfgfile_iec103"/>
							<DAI name="dU">
								<Val>IEC103配置文件无效</Val>
							</DAI>
						</DOI>
						<DOI desc="SV总告警" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or42.f_func_out"/>
							<DAI name="dU">
								<Val>SV总告警</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE总告警" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or41.f_func_out"/>
							<DAI name="dU">
								<Val>GOOSE总告警</Val>
							</DAI>
						</DOI>
						<DOI desc="SV检修不一致" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or43.f_func_out"/>
							<DAI name="dU">
								<Val>SV检修不一致</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号8" inst="12" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="保护板采样品质异常闭锁相关保护" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.EquipSelfcheck.alm_smpl"/>
							<DAI name="dU">
								<Val>保护板采样品质异常闭锁相关保护</Val>
							</DAI>
						</DOI>
						<DOI desc="保护板内部通讯出错" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.EquipSelfcheck.comerr"/>
							<DAI name="dU">
								<Val>保护板内部通讯出错</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号9" inst="13" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="启动板采样品质异常闭锁相关保护" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B03.EquipSelfcheck.alm_smpl"/>
							<DAI name="dU">
								<Val>启动板采样品质异常闭锁相关保护</Val>
							</DAI>
						</DOI>
						<DOI desc="启动板内部通讯出错" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B03.EquipSelfcheck.comerr"/>
							<DAI name="dU">
								<Val>启动板内部通讯出错</Val>
							</DAI>
						</DOI>
						<DOI desc="保护板装置电源过压报警" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.EquipSelfcheck.flg_alm_OV"/>
							<DAI name="dU">
								<Val>保护板装置电源过压报警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护板装置电源低压报警" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.EquipSelfcheck.flg_alm_BV"/>
							<DAI name="dU">
								<Val>保护板装置电源低压报警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护板装置电源异常报警" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.EquipSelfcheck.flg_alm_Voltage"/>
							<DAI name="dU">
								<Val>保护板装置电源异常报警</Val>
							</DAI>
						</DOI>
						<DOI desc="启动板装置电源过压报警" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B03.EquipSelfcheck.flg_alm_OV"/>
							<DAI name="dU">
								<Val>启动板装置电源过压报警</Val>
							</DAI>
						</DOI>
						<DOI desc="启动板装置电源低压报警" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B03.EquipSelfcheck.flg_alm_BV"/>
							<DAI name="dU">
								<Val>启动板装置电源低压报警</Val>
							</DAI>
						</DOI>
						<DOI desc="启动板装置电源异常报警" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B03.EquipSelfcheck.flg_alm_Voltage"/>
							<DAI name="dU">
								<Val>启动板装置电源异常报警</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号10" inst="14" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="装置过温告警" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.EquipSelfcheck.flg_alm_OT"/>
							<DAI name="dU">
								<Val>装置过温告警</Val>
							</DAI>
						</DOI>
						<DOI desc="装置低温告警" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.EquipSelfcheck.flg_alm_BT"/>
							<DAI name="dU">
								<Val>装置低温告警</Val>
							</DAI>
						</DOI>
						<DOI desc="装置温度异常告警" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.EquipSelfcheck.flg_alm_Temp"/>
							<DAI name="dU">
								<Val>装置温度异常告警</Val>
							</DAI>
						</DOI>
						<DOI desc="B12.开入电源异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B12.Alm_Voltage"/>
							<DAI name="dU">
								<Val>B12.开入电源异常</Val>
							</DAI>
						</DOI>
						<DOI desc="B12板卡异常" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B12.error_flag"/>
							<DAI name="dU">
								<Val>B12板卡异常</Val>
							</DAI>
						</DOI>
						<DOI desc="B13板卡异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B13.error_flag"/>
							<DAI name="dU">
								<Val>B13板卡异常</Val>
							</DAI>
						</DOI>
						<DOI desc="B14板卡异常" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B14.error_flag"/>
							<DAI name="dU">
								<Val>B14板卡异常</Val>
							</DAI>
						</DOI>
						<DOI desc="B15信号出口异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B15.rly_err_flag"/>
							<DAI name="dU">
								<Val>B15信号出口异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号11" inst="15" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="B15板卡异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B15.error_flag"/>
							<DAI name="dU">
								<Val>B15板卡异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信1" inst="1" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE检修不一致" name="Ind1">
							<DAI name="stVal" sAddr="YX:B01.Or44.f_func_out"/>
							<DAI name="dU">
								<Val>GOOSE检修不一致</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置运行状态1" inst="2" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="运行" name="Ind1">
							<DAI name="stVal" sAddr="YX:B01.Not1.f_func_out"/>
							<DAI name="dU">
								<Val>运行</Val>
							</DAI>
						</DOI>
						<DOI desc="异常" name="Ind2">
							<DAI name="stVal" sAddr="YX:B01.Or217.f_func_out"/>
							<DAI name="dU">
								<Val>异常</Val>
							</DAI>
						</DOI>
						<DOI desc="检修" name="Ind3">
							<DAI name="stVal" sAddr="YX:B01.Or221.f_func_out"/>
							<DAI name="dU">
								<Val>检修</Val>
							</DAI>
						</DOI>
						<DOI desc="差动保护闭锁" name="Ind4">
							<DAI name="stVal" sAddr="YX:B01.Or222.f_func_out"/>
							<DAI name="dU">
								<Val>差动保护闭锁</Val>
							</DAI>
						</DOI>
						<DOI desc="保护跳闸" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.WordToBit1.bit2"/>
							<DAI name="dU">
								<Val>保护跳闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置5V电源过压告警定值" inst="1" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="装置5V电源过压告警定值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_OV4"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.EquipSelfcheck.set_OV4">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.EquipSelfcheck.set_OV4"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_OV4">
									<Val>5.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_OV4">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_OV4">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>装置5V电源过压告警定值</Val>
							</DAI>
						</DOI>
						<DOI desc="装置电源过压告警时间定值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_t4"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.EquipSelfcheck.set_t4"/>
								<DAI name="multiplier" sAddr="DZ:B02.EquipSelfcheck.set_t4"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_t4">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_t4">
									<Val>200000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_t4">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>装置电源过压告警时间定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置5V电源低压告警定值" inst="2" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="装置5V电源低压告警定值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_BV4"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.EquipSelfcheck.set_BV4">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.EquipSelfcheck.set_BV4"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_BV4">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_BV4">
									<Val>5.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_BV4">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>装置5V电源低压告警定值</Val>
							</DAI>
						</DOI>
						<DOI desc="装置电源低压告警时间定值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_t8"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.EquipSelfcheck.set_t8"/>
								<DAI name="multiplier" sAddr="DZ:B02.EquipSelfcheck.set_t8"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_t8">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_t8">
									<Val>200000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_t8">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>装置电源低压告警时间定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置过温告警定值" inst="3" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="装置高温告警定值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_OT"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.EquipSelfcheck.set_OT">
									<Val>C</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.EquipSelfcheck.set_OT"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_OT">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_OT">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_OT">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>装置高温告警定值</Val>
							</DAI>
						</DOI>
						<DOI desc="装置高温告警时间定值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_t9"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.EquipSelfcheck.set_t9"/>
								<DAI name="multiplier" sAddr="DZ:B02.EquipSelfcheck.set_t9"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_t9">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_t9">
									<Val>200000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_t9">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>装置高温告警时间定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置低温告警定值" inst="4" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="装置低温告警定值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_BT"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.EquipSelfcheck.set_BT">
									<Val>C</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.EquipSelfcheck.set_BT"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_BT">
									<Val>-100.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_BT">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_BT">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>装置低温告警定值</Val>
							</DAI>
						</DOI>
						<DOI desc="装置低温告警时间定值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_t10"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.EquipSelfcheck.set_t10"/>
								<DAI name="multiplier" sAddr="DZ:B02.EquipSelfcheck.set_t10"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_t10">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_t10">
									<Val>200000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.EquipSelfcheck.set_t10">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>装置低温告警时间定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="B12.装置温度" inst="1" lnClass="STMP" lnType="NRR_STMP_V2.02__NR__V1.00_X001">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name plate (7-4)" name="NamPlt">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="预警 (1396)" name="Wrn">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸 (1396)" name="Trip">
							<DAI name="dU">
								<Val>跳闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="温度裕度 (1396)" name="TmpMrg">
							<DAI name="dU">
								<Val>温度裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="装置温度" name="Tmp">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B12.Temperature_C"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B12.Temperature_C"/>
								<DAI name="multiplier" sAddr="MNL:B12.Temperature_C"/>
							</SDI>
							<DAI name="dU">
								<Val>装置温度</Val>
							</DAI>
						</DOI>
						<DOI desc="告警定值 (1396)" name="TmpAlmSpt">
							<DAI name="dU">
								<Val>告警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="预警定值 (1396)" name="TmpWrnSpt">
							<DAI name="dU">
								<Val>预警定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸定值 (1396)" name="TmpTripSpt">
							<DAI name="dU">
								<Val>跳闸定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Temperature alarm level (NR)" name="TmpAlmTmms">
							<DAI name="dU">
								<Val>Delay Time of Temperature alarm level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Temperature warning (NR)" name="TmpWrnTmms">
							<DAI name="dU">
								<Val>Delay Time of Temperature warning (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Temperature trip level (NR)" name="TmpTrTmms">
							<DAI name="dU">
								<Val>Delay Time of Temperature trip level (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置电压" inst="1" lnClass="SPVT" lnType="NRR_SPVT_V2.01__NR__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name plate (7-4)" name="NamPlt">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="预警 (1396)" name="Wrn">
							<DAI name="dU">
								<Val>预警 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="电压裕度 (1396)" name="VolMrg">
							<DAI name="dU">
								<Val>电压裕度 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="保护板装置5V电源电压" name="Vol">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B02.EquipSelfcheck.pwr_V50"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B02.EquipSelfcheck.pwr_V50">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B02.EquipSelfcheck.pwr_V50"/>
							</SDI>
							<DAI name="dU">
								<Val>保护板装置5V电源电压</Val>
							</DAI>
						</DOI>
						<DOI desc="告警上限定值 (1396)" name="VolAlmUSpt">
							<DAI name="dU">
								<Val>告警上限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="告警下限定值 (1396)" name="VolAlmLSpt">
							<DAI name="dU">
								<Val>告警下限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="预警上限定值 (1396)" name="VolWrnUSpt">
							<DAI name="dU">
								<Val>预警上限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="预警下限定值 (1396)" name="VolWrnLSpt">
							<DAI name="dU">
								<Val>预警下限定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Voltage alarm upper limit (NR)" name="VAlmHiTmms">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm upper limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Voltage alarm lower limit (NR)" name="VAlmLTmms">
							<DAI name="dU">
								<Val>Delay Time of Voltage alarm lower limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Voltage warning upper limit (NR)" name="VWrnHiTmms">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning upper limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay Time of Voltage warning lower limit (NR)" name="VWrnLTmms">
							<DAI name="dU">
								<Val>Delay Time of Voltage warning lower limit (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="时钟管理" inst="1" lnClass="LTSM" lnType="XJ_WBH815BT1DA_LD0_V01_LTSM1">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name Plate" name="NamPlt">
							<DAI name="dU">
								<Val>Name Plate</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="对时信号状态" name="HostTPortAlarm">
							<DAI name="stVal" sAddr="ZZZJ:B01.SyncTime.signal_err"/>
							<DAI name="dU">
								<Val>对时信号状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="对时服务状态" name="HostTSrvAlarm">
							<DAI name="stVal" sAddr="ZZZJ:B01.SyncTime.service_err"/>
							<DAI name="dU">
								<Val>对时服务状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="时间跳变侦测状态" name="HostContAlarm">
							<DAI name="stVal" sAddr="ZZZJ:B01.SyncTime.time_jump"/>
							<DAI name="dU">
								<Val>时间跳变侦测状态</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="保护装置" inst="PROT">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="NRR_LLN0_V2.03__915__V1.02">
						<DataSet desc="保护遥信" name="dsRelayDin">
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="1"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="2"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="3"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="1"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="7"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="10"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="13"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="4"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="7"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="13"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="1"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="16"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="1"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="17"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="22"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="25"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="28"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="26"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="35"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="36"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="3"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="4"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="37"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="38"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="2"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="37"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="40"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="45"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="55"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="58"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="51"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="59"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="62"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="65"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="68"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="82"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="85"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="IND"/>
						</DataSet>
						<DataSet desc="保护遥测" name="dsRelayAin">
							<FCDA doName="PhV.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="18"/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="18"/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="18"/>
							<FCDA doName="PhV.res" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="18"/>
							<FCDA doName="PhV.net" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="23"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="A.res" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="A.res" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2"/>
							<FCDA doName="A.net" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="12"/>
							<FCDA doName="A.net" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="13"/>
							<FCDA doName="PhV.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="19"/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="19"/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="19"/>
							<FCDA doName="PhV.res" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="19"/>
							<FCDA doName="PhV.net" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="24"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="3"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="3"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="3"/>
							<FCDA doName="A.res" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="3"/>
							<FCDA doName="A.net" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="14"/>
							<FCDA doName="A.net" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="15"/>
							<FCDA doName="PhV.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="20"/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="20"/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="20"/>
							<FCDA doName="PhV.res" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="20"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5"/>
							<FCDA doName="A.res" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5"/>
							<FCDA doName="PhV.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="21"/>
							<FCDA doName="PhV.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="21"/>
							<FCDA doName="PhV.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="21"/>
							<FCDA doName="PhV.res" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="21"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="6"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="6"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="6"/>
							<FCDA doName="A.res" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="6"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="9"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="9"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="9"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="10"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="10"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="10"/>
							<FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="11"/>
							<FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="11"/>
							<FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="11"/>
							<FCDA doName="A.res" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="11"/>
							<FCDA doName="A.net" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="17"/>
							<FCDA doName="Hz" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="27"/>
							<FCDA doName="DifAClc.phsA" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="2"/>
							<FCDA doName="DifAClc.phsB" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="2"/>
							<FCDA doName="DifAClc.phsC" fc="MX" ldInst="PROT" lnClass="PDIF" lnInst="2"/>
							<FCDA doName="A.res" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="9"/>
							<FCDA doName="A.res" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="10"/>
							<FCDA doName="PPV.phsAB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="18"/>
							<FCDA doName="PPV.phsBC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="18"/>
							<FCDA doName="PPV.phsCA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="18"/>
							<FCDA doName="PPV.phsAB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="19"/>
							<FCDA doName="PPV.phsBC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="19"/>
							<FCDA doName="PPV.phsCA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="19"/>
							<FCDA doName="PPV.phsAB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="20"/>
							<FCDA doName="PPV.phsBC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="20"/>
							<FCDA doName="PPV.phsCA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="20"/>
							<FCDA doName="PPV.phsAB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="21"/>
							<FCDA doName="PPV.phsBC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="21"/>
							<FCDA doName="PPV.phsCA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="21"/>
						</DataSet>
						<DataSet desc="保护事件" name="dsTripInfo">
							<FCDA doName="ACTSO1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ACT"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="1"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="2"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="3"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="1"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="2"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="3"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="9"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="10"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="11"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="7"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="8"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="9"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="10"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="11"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="12"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="13"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="14"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="2"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="3"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="4"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="5"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="6"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="7"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="8"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="1"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="16"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="1"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="17"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="18"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="19"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="25"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="26"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="27"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="22"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="23"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="24"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="25"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="26"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="27"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="28"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="29"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="20"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="21"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="22"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="23"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="24"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="25"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="26"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="27"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="3"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="4"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="37"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="38"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="2"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="37"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="38"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="39"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="40"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="41"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="42"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="45"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="46"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="55"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="56"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="57"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="58"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="59"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="60"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="51"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="52"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="59"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="62"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="65"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="66"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="67"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="68"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="82"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="83"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="85"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="86"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="2"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="3"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="4"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="5"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="6"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="7"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="8"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="9"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="10"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="11"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="12"/>
						</DataSet>
						<DataSet desc="告警信号" name="dsWarning">
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="17"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="39"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="5"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="6"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="57"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
						</DataSet>
						<DataSet desc="功能软压板" name="dsRelayEna">
							<FCDA doName="FuncEna5" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna6" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna7" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna8" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna9" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna14" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna12" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna13" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="RemGoEna" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="RemGrpEna" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="RemSetEna" fc="ST" ldInst="PROT" lnClass="LLN0"/>
						</DataSet>
						<DataSet desc="设备参数定值" name="dsParameter">
							<FCDA doName="SettingGrp" fc="SP" ldInst="PROT" lnClass="LPHD" lnInst="1"/>
							<FCDA doName="DeviceName" fc="SP" ldInst="PROT" lnClass="LPHD" lnInst="1"/>
							<FCDA doName="PwrRtg" fc="SP" ldInst="PROT" lnClass="YPTR" lnInst="5"/>
							<FCDA doName="PwrRtg" fc="SP" ldInst="PROT" lnClass="YPTR" lnInst="3"/>
							<FCDA doName="MdVTmode" fc="SP" ldInst="PROT" lnClass="YPTR" lnInst="5"/>
							<FCDA doName="LoVTmode" fc="SP" ldInst="PROT" lnClass="YPTR" lnInst="5"/>
							<FCDA doName="HiVRtg" fc="SP" ldInst="PROT" lnClass="YPTR" lnInst="5"/>
							<FCDA doName="MdVRtg" fc="SP" ldInst="PROT" lnClass="YPTR" lnInst="5"/>
							<FCDA doName="LoVRtg" fc="SP" ldInst="PROT" lnClass="YPTR" lnInst="5"/>
							<FCDA doName="VRtg" fc="SP" ldInst="PROT" lnClass="TVTR" lnInst="1"/>
							<FCDA doName="VRtg" fc="SP" ldInst="PROT" lnClass="TVTR" lnInst="2"/>
							<FCDA doName="VRtg" fc="SP" ldInst="PROT" lnClass="TVTR" lnInst="3"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="1"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="1"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="2"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="2"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="12"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="12"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="13"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="13"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="3"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="3"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="14"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="14"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="15"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="15"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="5"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="5"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="6"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="6"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="11"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="11"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="17"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="17"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="9"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="9"/>
							<FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="10"/>
							<FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="10"/>
						</DataSet>
						<DataSet desc="日志记录" name="dsLog">
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="1"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="2"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="3"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="1"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="2"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="3"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="9"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="10"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="11"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="7"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="8"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="9"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="10"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="11"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="12"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="13"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="14"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="2"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="3"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="4"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="5"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="6"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="7"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="8"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="1"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="16"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="1"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="17"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="17"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="18"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="19"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="25"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="26"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="27"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="22"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="23"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="24"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="25"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="26"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="27"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="28"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="29"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="20"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="21"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="22"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="23"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="24"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="25"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="26"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="27"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="3"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="4"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="38"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="37"/>
							<FCDA doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="2"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="39"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="37"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="38"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="39"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="40"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="41"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="42"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="45"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="46"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="5"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="55"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="56"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="57"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="58"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="59"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="60"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="51"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="52"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="6"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="57"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="59"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="62"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="65"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="66"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="67"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="68"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="82"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="83"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="85"/>
							<FCDA doName="Op" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="86"/>
							<FCDA doName="ACTSO1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ACT"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="IND"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="IND"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix="IND"/>
							<FCDA doName="FuncEna5" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna6" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna7" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna8" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna9" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna12" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna13" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="FuncEna14" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="RemGoEna" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="RemGrpEna" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="RemSetEna" fc="ST" ldInst="PROT" lnClass="LLN0"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="IND"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="2"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="3"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="4"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="5"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="6"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="7"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="8"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="9"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="10"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="11"/>
							<FCDA doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="12"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="1"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="2"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PDIF" lnInst="3"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="1"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="7"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="10"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="13"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="4"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="7"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="13"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="1"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="16"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="1"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PDIS" lnInst="17"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="22"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="25"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="28"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="26"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="IND"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="35"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="36"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="3"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOV" lnInst="4"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="37"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="38"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="2"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="37"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="40"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="45"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="55"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="58"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="51"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="59"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="62"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="65"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="68"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="82"/>
							<FCDA doName="Str" fc="ST" ldInst="PROT" lnClass="PVOC" lnInst="85"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="IND"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="3" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="4" prefix="ALM"/>
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
							<FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="5" prefix="ALM"/>
						</DataSet>
						<DataSet desc="保护功能状态" name="dsRelayState">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="7" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="10" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="IND"/>
							<FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="11" prefix="IND"/>
						</DataSet>
						<DataSet desc="远方操作保护功能投退" name="dsRelayFunEn">
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="IND"/>
							<FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="IND"/>
							<FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="IND"/>
							<FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="IND"/>
							<FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="IND"/>
							<FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="IND"/>
							<FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="13" prefix="IND"/>
							<FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="14" prefix="IND"/>
						</DataSet>
						<DataSet desc="保护功能闭锁" name="dsRelayBlk">
							<FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="ALM"/>
							<FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="ALM"/>
						</DataSet>
						<DataSet desc="跳闸矩阵" name="dsMatrixSet">
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="1"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="1"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="2"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="3"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="9"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="10"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="11"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="7"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="8"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="9"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="10"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="11"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="12"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="13"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="14"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="2"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="3"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="4"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="5"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="6"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="7"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="8"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="13"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="1"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="17"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="18"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="19"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="25"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="26"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="27"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="22"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="23"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="24"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="25"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="26"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="27"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="28"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="29"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="20"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="21"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="22"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="23"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="24"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="25"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="26"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="27"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="35"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="36"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="3"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="4"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="2"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="37"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="38"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="39"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="40"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="41"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="42"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="45"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="46"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="55"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="56"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="57"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="58"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="59"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="60"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="51"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="52"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="59"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="62"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="65"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="66"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="67"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="68"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="82"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="83"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="85"/>
							<FCDA doName="OUTMATR" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="86"/>
						</DataSet>
						<DataSet desc="差动保护定值" name="dsSetting1">
							<FCDA doName="StrValSG" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="1"/>
							<FCDA doName="StrValSG" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="2"/>
						</DataSet>
						<DataSet desc="差动保护控制字定值" name="dsSetting2">
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="1"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="2"/>
							<FCDA doName="CTBlkEna" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="2"/>
						</DataSet>
						<DataSet desc="高压侧后备保护定值" name="dsSetting3">
							<FCDA doName="ZValToTfm" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="4"/>
							<FCDA doName="ZValToBus" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="4"/>
							<FCDA doName="PhDlTmms" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="1"/>
							<FCDA doName="PhDlTmms" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="2"/>
							<FCDA doName="PhDlTmms" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="3"/>
							<FCDA doName="ZValToTfm" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="12"/>
							<FCDA doName="ZValToBus" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="12"/>
							<FCDA doName="GndDlTmms" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="9"/>
							<FCDA doName="GndDlTmms" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="10"/>
							<FCDA doName="GndDlTmms" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="11"/>
							<FCDA doName="K0Fact" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="16"/>
							<FCDA doName="BlkValVpp" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="88"/>
							<FCDA doName="BlkValV2" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="88"/>
							<FCDA doName="StrValSG" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="7"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="7"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="8"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="9"/>
							<FCDA doName="StrValSG" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="10"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="10"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="11"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="12"/>
							<FCDA doName="StrValSG" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="13"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="13"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="14"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="2"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="3"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="4"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="4"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="5"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="6"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="7"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="7"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="8"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="13"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="1"/>
						</DataSet>
						<DataSet desc="高压侧后备保护控制字定值" name="dsSetting4">
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="1"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="2"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="3"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="9"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="10"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="11"/>
							<FCDA doName="BlkDirEna" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="7"/>
							<FCDA doName="DirToBus" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="7"/>
							<FCDA doName="BlkVolEna" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="7"/>
							<FCDA doName="BlkDirEna" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="10"/>
							<FCDA doName="DirToBus" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="10"/>
							<FCDA doName="BlkVolEna" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="10"/>
							<FCDA doName="BlkVolEna" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="13"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="7"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="8"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="9"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="10"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="11"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="12"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="13"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="14"/>
							<FCDA doName="DirEna" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1"/>
							<FCDA doName="DirToBus" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1"/>
							<FCDA doName="ZroACalEna" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1"/>
							<FCDA doName="DirEna" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="4"/>
							<FCDA doName="DirToBus" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="4"/>
							<FCDA doName="ZroACalEna" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="4"/>
							<FCDA doName="ZroACalEna" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="7"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="1"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="2"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="3"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="4"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="5"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="6"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="7"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="8"/>
							<FCDA doName="ZroVCalEna" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="1"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="13"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="1"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="1"/>
						</DataSet>
						<DataSet desc="中压侧后备保护定值" name="dsSetting5">
							<FCDA doName="ZValToTfm" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="20"/>
							<FCDA doName="ZValToBus" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="20"/>
							<FCDA doName="PhDlTmms" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="17"/>
							<FCDA doName="PhDlTmms" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="18"/>
							<FCDA doName="PhDlTmms" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="19"/>
							<FCDA doName="ZValToTfm" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="28"/>
							<FCDA doName="ZValToBus" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="28"/>
							<FCDA doName="GndDlTmms" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="25"/>
							<FCDA doName="GndDlTmms" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="26"/>
							<FCDA doName="GndDlTmms" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="27"/>
							<FCDA doName="K0Fact" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="32"/>
							<FCDA doName="BlkValVpp" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="89"/>
							<FCDA doName="BlkValV2" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="89"/>
							<FCDA doName="StrValSG" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="22"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="22"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="23"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="24"/>
							<FCDA doName="StrValSG" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="25"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="25"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="26"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="27"/>
							<FCDA doName="StrValSG" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="28"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="28"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="29"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="20"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="20"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="21"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="22"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="23"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="23"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="24"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="25"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="26"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="26"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="27"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="35"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="36"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="3"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="4"/>
						</DataSet>
						<DataSet desc="中压侧后备保护控制字定值" name="dsSetting6">
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="17"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="18"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="19"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="25"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="26"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PDIS" lnInst="27"/>
							<FCDA doName="BlkDirEna" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="22"/>
							<FCDA doName="DirToBus" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="22"/>
							<FCDA doName="BlkVolEna" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="22"/>
							<FCDA doName="BlkDirEna" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="25"/>
							<FCDA doName="DirToBus" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="25"/>
							<FCDA doName="BlkVolEna" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="25"/>
							<FCDA doName="BlkVolEna" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="28"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="22"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="23"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="24"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="25"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="26"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="27"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="28"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="29"/>
							<FCDA doName="DirEna" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="20"/>
							<FCDA doName="DirToBus" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="20"/>
							<FCDA doName="ZroACalEna" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="20"/>
							<FCDA doName="DirEna" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="23"/>
							<FCDA doName="DirToBus" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="23"/>
							<FCDA doName="ZroACalEna" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="23"/>
							<FCDA doName="ZroACalEna" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="26"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="20"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="21"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="22"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="23"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="24"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="25"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="26"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="27"/>
							<FCDA doName="ZroVCalEna" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="3"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="35"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="36"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="3"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="4"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="RBRF" lnInst="2"/>
						</DataSet>
						<DataSet desc="低压1分支后备保护定值" name="dsSetting7">
							<FCDA doName="BlkValVpp" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="90"/>
							<FCDA doName="BlkValV2" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="90"/>
							<FCDA doName="StrValSG" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="37"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="37"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="38"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="39"/>
							<FCDA doName="StrValSG" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="40"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="40"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="41"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="42"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="45"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="45"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="46"/>
						</DataSet>
						<DataSet desc="低压1分支后备保护控制字定值" name="dsSetting8">
							<FCDA doName="BlkDirEna" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="37"/>
							<FCDA doName="DirToBus" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="37"/>
							<FCDA doName="BlkVolEna" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="37"/>
							<FCDA doName="BlkVolEna" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="40"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="37"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="38"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="39"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="40"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="41"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="42"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="5"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="45"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="46"/>
						</DataSet>
						<DataSet desc="低压2分支后备保护定值" name="dsSetting9">
							<FCDA doName="BlkValVpp" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="91"/>
							<FCDA doName="BlkValV2" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="91"/>
							<FCDA doName="StrValSG" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="55"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="55"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="56"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="57"/>
							<FCDA doName="StrValSG" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="58"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="58"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="59"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="60"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="51"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="51"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="52"/>
						</DataSet>
						<DataSet desc="低压2分支后备保护控制字定值" name="dsSetting10">
							<FCDA doName="BlkDirEna" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="55"/>
							<FCDA doName="DirToBus" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="55"/>
							<FCDA doName="BlkVolEna" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="55"/>
							<FCDA doName="BlkVolEna" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="58"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="55"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="56"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="57"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="58"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="59"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="60"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOV" lnInst="6"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="51"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="52"/>
						</DataSet>
						<DataSet desc="低1电抗后备保护定值" name="dsSetting11">
							<FCDA doName="StrValSG" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="82"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="82"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="83"/>
						</DataSet>
						<DataSet desc="低1电抗后备保护控制字定值" name="dsSetting12">
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="82"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="83"/>
						</DataSet>
						<DataSet desc="低2电抗后备保护定值" name="dsSetting13">
							<FCDA doName="StrValSG" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="85"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="85"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="86"/>
						</DataSet>
						<DataSet desc="低2电抗后备保护控制字定值" name="dsSetting14">
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="85"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PVOC" lnInst="86"/>
						</DataSet>
						<DataSet desc="接地变后备保护定值" name="dsSetting15">
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="59"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="62"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="62"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="65"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="65"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="66"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="67"/>
							<FCDA doName="StrVal" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="68"/>
							<FCDA doName="OpDlTmms" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="68"/>
						</DataSet>
						<DataSet desc="接地变后备保护控制字定值" name="dsSetting16">
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="59"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="62"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="65"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="66"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="67"/>
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PTOC" lnInst="68"/>
						</DataSet>
						<DataSet desc="自定义控制字定值" name="dsSetting17">
							<FCDA doName="Enable" fc="SG" ldInst="PROT" lnClass="PDIF" lnInst="3"/>
						</DataSet>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayDin" intgPd="0" name="brcbRelayDin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="false" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="false" confRev="1" datSet="dsRelayAin" intgPd="30000" name="urcbRelayAin" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="false" dataRef="false" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsTripInfo" intgPd="0" name="brcbTripInfo" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
