							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsWarning" intgPd="0" name="brcbWarning" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayEna" intgPd="0" name="brcbRelayEna" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayState" intgPd="0" name="brcbRelayState" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="false" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayFunEn" intgPd="0" name="brcbRelayFunEn" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayBlk" intgPd="0" name="brcbRelayBlk" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="false" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<LogControl datSet="dsLog" desc="Log" intgPd="5000" logEna="true" logName="PROT" name="logState" reasonCode="true">
							<TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
						</LogControl>
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name plate (7-4)" name="NamPlt">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Run Diagnostics (7-4)" name="Diag">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Run Diagnostics (7-4)</Val>
							</DAI>
						</DOI>
						<DOI desc="LED reset (7-4)" name="LEDRs">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>LED reset (7-4)</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧电压软压板" name="FuncEna1">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET1.bit1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET1.bit1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET1.bit1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.EVBISET1.out_bit1"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧电压软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧电压软压板" name="FuncEna2">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET1.bit2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET1.bit2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET1.bit2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.EVBISET1.out_bit2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>中压侧电压软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支电压软压板" name="FuncEna3">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET1.bit3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET1.bit3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET1.bit3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.EVBISET1.out_bit3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压1分支电压软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支电压软压板" name="FuncEna4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET1.bit4"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET1.bit4"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET1.bit4"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.EVBISET1.out_bit4"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压2分支电压软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="主保护软压板" name="FuncEna5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET1.bit5"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET1.bit5"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET1.bit5"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.EVBISET1.out_bit5"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>主保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧后备保护软压板" name="FuncEna6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET1.bit6"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET1.bit6"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET1.bit6"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.EVBISET1.out_bit6"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧后备保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧后备保护软压板" name="FuncEna7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET1.bit7"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET1.bit7"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET1.bit7"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.EVBISET1.out_bit7"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>中压侧后备保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支后备保护软压板" name="FuncEna8">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET1.bit8"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET1.bit8"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET1.bit8"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.EVBISET1.out_bit8"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压1分支后备保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支后备保护软压板" name="FuncEna9">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET2.bit1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET2.bit1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET2.bit1"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.EVBISET2.out_bit1"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压2分支后备保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压绕组后备保护软压板" name="FuncEna10">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET2.bit2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET2.bit2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET2.bit2"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.EVBISET2.out_bit2"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压绕组后备保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="公共绕组后备保护软压板" name="FuncEna11">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET2.bit3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET2.bit3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET2.bit3"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.EVBISET2.out_bit3"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>公共绕组后备保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1电抗器后备保护软压板" name="FuncEna12">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET2.bit4"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET2.bit4"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET2.bit4"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.EVBISET2.out_bit4"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>低1电抗器后备保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2电抗器后备保护软压板" name="FuncEna13">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET2.bit5"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET2.bit5"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET2.bit5"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.EVBISET2.out_bit5"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>低2电抗器后备保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变后备保护软压板" name="FuncEna14">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET2.bit6"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET2.bit6"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET2.bit6"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.EVBISET2.out_bit6"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变后备保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="备用1软压板" name="FuncEna15">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET2.bit7"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET2.bit7"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET2.bit7"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.EVBISET2.out_bit7"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>备用1软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="备用2软压板" name="FuncEna16">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET2.bit8"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET2.bit8"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="RYB:B02.EVBISET2.bit8"/>
							</SDI>
							<DAI name="stVal" sAddr="YX:B02.EVBISET2.out_bit8"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>备用2软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 17 enabled (NR)" name="FuncEna17">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 17 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方修改定值软压板" name="RemSetEna">
							<DAI name="stVal" sAddr="YX:B01.Iec61850.remote_modify_set"/>
							<DAI name="dU">
								<Val>远方修改定值软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方切换定值区软压板" name="RemGrpEna">
							<DAI name="stVal" sAddr="YX:B01.Iec61850.remote_control_setno"/>
							<DAI name="dU">
								<Val>远方切换定值区软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方投退压板软压板" name="RemGoEna">
							<DAI name="stVal" sAddr="YX:B01.Iec61850.remote_control_goose"/>
							<DAI name="dU">
								<Val>远方投退压板软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="自复归事故总信号 (1396)" name="SelfRstFlt">
							<DAI name="dU">
								<Val>自复归事故总信号 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="变化量启动电流定值 (1396)" name="DPFCStr">
							<DAI name="dU">
								<Val>变化量启动电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序启动电流定值 (1396)" name="ROCStr">
							<DAI name="dU">
								<Val>零序启动电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive current start value (NR)" name="N0CStr">
							<DAI name="dU">
								<Val>Negtive current start value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Line No (NR)" name="LinNo">
							<DAI name="dU">
								<Val>Line No (NR)</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="解析定值文件 (NR)" name="SetInfProc">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>解析定值文件 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="生成定值文件 (NR)" name="SetInfMade">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>生成定值文件 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="生成状态文件 (NR)" name="StaInfMade">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>生成状态文件 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="生成动态告警文件 (NR)" name="AlmInfMade">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>生成动态告警文件 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="定值文件解析成功 (NR)" name="SetProcSuc">
							<DAI name="dU">
								<Val>定值文件解析成功 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="定值文件解析失败 (NR)" name="SetProcFal">
							<DAI name="dU">
								<Val>定值文件解析失败 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="定值文件生成成功 (NR)" name="SetMadeSuc">
							<DAI name="dU">
								<Val>定值文件生成成功 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="定值文件生成失败 (NR)" name="SetMadeFal">
							<DAI name="dU">
								<Val>定值文件生成失败 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="档案文件更新成功 (NR)" name="DevProcSuc">
							<DAI name="dU">
								<Val>档案文件更新成功 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="档案文件更新失败 (NR)" name="DevProcFal">
							<DAI name="dU">
								<Val>档案文件更新失败 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="状态文件生成成功 (NR)" name="StaMadeSuc">
							<DAI name="dU">
								<Val>状态文件生成成功 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="状态文件生成失败 (NR)" name="StaMadeFal">
							<DAI name="dU">
								<Val>状态文件生成失败 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="动态告警文件生成成功 (NR)" name="AlmMadeSuc">
							<DAI name="dU">
								<Val>动态告警文件生成成功 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="动态告警文件生成失败 (NR)" name="AlmMadeFal">
							<DAI name="dU">
								<Val>动态告警文件生成失败 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动定值文件备份 (NR)" name="ConfSFBak">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动定值文件备份 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动档案文件备份 (NR)" name="ConfTFBak">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动档案文件备份 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动告警文件备份 (NR)" name="ConfAFBak">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动告警文件备份 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动状态文件备份 (NR)" name="ConfCFBak">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动状态文件备份 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Configrations backup/启动备份 (NR)" name="ConfBak">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Configrations backup/启动备份 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Configrations backup made/备份完成 (NR)" name="ConfMade">
							<DAI name="dU">
								<Val>Configrations backup made/备份完成 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="UnpackOk/下装备份解析成功 (NR)" name="UnpackOk">
							<DAI name="dU">
								<Val>UnpackOk/下装备份解析成功 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="UnpackErr/下装备份解析失败 (NR)" name="UnpackErr">
							<DAI name="dU">
								<Val>UnpackErr/下装备份解析失败 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="定值修改" name="SetChg">
							<DAI name="dU">
								<Val>定值修改</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<SettingControl actSG="1" numOfSGs="10"/>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="NRR_LPHD_V2.03__915__V1.00">
						<DOI desc="PhyNam" name="PhyNam">
							<DAI name="swRev" sAddr="DZ:B01.master.device_ver"/>
						</DOI>
						<DOI desc="Reset device statistics" name="RsStat">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Reset device statistics</Val>
							</DAI>
						</DOI>
						<DOI desc="定值区号" name="SettingGrp">
							<DAI name="setVal" sAddr="DZ:B01.master.macro_section"/>
							<DAI name="minVal" sAddr="DZ:B01.master.macro_section">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B01.master.macro_section">
								<Val>10</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B01.master.macro_section">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="被保护设备" name="DeviceName">
							<DAI name="setVal" sAddr="DZ:B01.Print.pri_device_name"/>
							<DAI name="dU">
								<Val>被保护设备</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE DI Enable" name="GooseEna">
							<DAI name="dU">
								<Val>GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Other GOOSE DI Enable" name="OthGoEna">
							<DAI name="dU">
								<Val>Other GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Active Setting Group" name="ActSGST">
							<DAI name="dU">
								<Val>Active Setting Group</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="全站过程层虚端子配置CRC版本" name="SASPinCrc">
							<DAI name="dU">
								<Val>全站过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="IED过程层虚端子配置CRC版本" name="IEDPinCrc">
							<DAI name="dU">
								<Val>IED过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="系统参数MD5" name="SysParaMd5">
							<DAI name="dU">
								<Val>系统参数MD5</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="保护定值MD5" name="SettingMd5">
							<DAI name="dU">
								<Val>保护定值MD5</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="出口定值MD5" name="MatrixMd5">
							<DAI name="dU">
								<Val>出口定值MD5</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="软压板MD5" name="RelEnaMd5">
							<DAI name="dU">
								<Val>软压板MD5</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="备注信息MD5" name="RemarkMd5">
							<DAI name="dU">
								<Val>备注信息MD5</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="纵差" inst="1" lnClass="PDIF" lnType="NRR_PDIF_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差差动速断保护启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DifProt1.FD_INST"/>
							<DAI name="dU">
								<Val>纵差差动速断保护启动</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差差动速断" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DifProt1.Op_inst"/>
							<DAI name="dU">
								<Val>纵差差动速断</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差差动速断电流定值" name="StrValSG">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_instdif"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DifProt1.set_instdif"/>
								<DAI name="multiplier" sAddr="DZ:B02.DifProt1.set_instdif"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_instdif">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_instdif">
									<Val>20.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_instdif">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>纵差差动速断电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Second harmonic restraint factor" name="Ha2RstFact">
							<DAI name="dU">
								<Val>Second harmonic restraint factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Different value to warning for CT abnormal" name="CTWrnSet">
							<DAI name="dU">
								<Val>Different value to warning for CT abnormal</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Different value to block for CT broken" name="CTBlkSet">
							<DAI name="dU">
								<Val>Different value to block for CT broken</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差差动速断" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DifProt1.swi_instdif"/>
							<DAI name="dU">
								<Val>纵差差动速断</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT broken Block PDIF Enable" name="CTBlkEna">
							<DAI name="dU">
								<Val>CT broken Block PDIF Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current setting of knee point 1 of biased" name="InfVal">
							<DAI name="dU">
								<Val>Current setting of knee point 1 of biased</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Percentage restraint factor" name="PctRstFact">
							<DAI name="dU">
								<Val>Percentage restraint factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Alarm " name="AlmOp">
							<DAI name="dU">
								<Val>Alarm </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current setting of knee point 2 of biased" name="Inf2Val">
							<DAI name="dU">
								<Val>Current setting of knee point 2 of biased</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDIF instantaneus operate value" name="HiOpVal">
							<DAI name="dU">
								<Val>PDIF instantaneus operate value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Third harmonic restraint factor" name="Ha3RstFact">
							<DAI name="dU">
								<Val>Third harmonic restraint factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="3rd Harmonic restraint mode" name="Ha3RstMod">
							<DAI name="dU">
								<Val>3rd Harmonic restraint mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Side 1 zero sequence current filter" name="Sd1ZroEna">
							<DAI name="dU">
								<Val>Side 1 zero sequence current filter</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Side 2 zero sequence current filter" name="Sd2ZroEna">
							<DAI name="dU">
								<Val>Side 2 zero sequence current filter</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Side 3 zero sequence current filter" name="Sd3ZroEna">
							<DAI name="dU">
								<Val>Side 3 zero sequence current filter</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="主保护" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DifProt1.set_matrix"/>
							<DAI name="minVal" sAddr="DZ:B02.DifProt1.set_matrix">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DifProt1.set_matrix">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DifProt1.set_matrix">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>主保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 1" name="Slope1Val">
							<DAI name="dU">
								<Val>Slope 1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 2" name="Slope2Val">
							<DAI name="dU">
								<Val>Slope 2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 3" name="Slope3Val">
							<DAI name="dU">
								<Val>Slope 3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V2" name="V2BlkVal">
							<DAI name="dU">
								<Val>Block value of V2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Coefficient of 3rd or 5th harmonic for overexcitation detection" name="Ha3Ha5Fact">
							<DAI name="dU">
								<Val>Coefficient of 3rd or 5th harmonic for overexcitation detection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="3rd or 5nd harmonica for overexcitation criterion" name="Ha3Ha5Ena">
							<DAI name="dU">
								<Val>3rd or 5nd harmonica for overexcitation criterion</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Selecting blocking mode of inrush current" name="InrhBlkMod">
							<DAI name="dU">
								<Val>Selecting blocking mode of inrush current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Selecting the method of distinguishing inrush current" name="InrhIdMod">
							<DAI name="dU">
								<Val>Selecting the method of distinguishing inrush current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ClkNum" name="ClkNum">
							<DAI name="dU">
								<Val>ClkNum</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="External zero-sequence current Block Enable" name="ExI0BlkEna">
							<DAI name="dU">
								<Val>External zero-sequence current Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="纵差" inst="2" lnClass="PDIF" lnType="NRR_PDIF_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差比率差动保护启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DifProt1.FD_PERC"/>
							<DAI name="dU">
								<Val>纵差比率差动保护启动</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差保护" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DifProt1.Op_percent"/>
							<DAI name="dU">
								<Val>纵差保护</Val>
							</DAI>
						</DOI>
						<DOI desc="DifAClc" name="DifAClc">
							<SDI desc="纵差A相差电流幅值" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="纵差A相差电流幅值" name="f" sAddr="MNL:B02.DifProt1.dia_amp"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.DifProt1.dia_amp"/>
									<DAI name="multiplier" sAddr="MNL:B02.DifProt1.dia_amp"/>
								</SDI>
								<DAI name="dU">
									<Val>纵差A相差电流幅值</Val>
								</DAI>
							</SDI>
							<SDI desc="纵差B相差电流幅值" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="纵差B相差电流幅值" name="f" sAddr="MNL:B02.DifProt1.dib_amp"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.DifProt1.dib_amp"/>
									<DAI name="multiplier" sAddr="MNL:B02.DifProt1.dib_amp"/>
								</SDI>
								<DAI name="dU">
									<Val>纵差B相差电流幅值</Val>
								</DAI>
							</SDI>
							<SDI desc="纵差C相差电流幅值" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="纵差C相差电流幅值" name="f" sAddr="MNL:B02.DifProt1.dic_amp"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.DifProt1.dic_amp"/>
									<DAI name="multiplier" sAddr="MNL:B02.DifProt1.dic_amp"/>
								</SDI>
								<DAI name="dU">
									<Val>纵差C相差电流幅值</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>DifAClc</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差保护启动电流定值" name="StrValSG">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_strval"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DifProt1.set_strval"/>
								<DAI name="multiplier" sAddr="DZ:B02.DifProt1.set_strval"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_strval">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_strval">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_strval">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>纵差保护启动电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="二次谐波制动系数" name="Ha2RstFact">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_secharm"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DifProt1.set_secharm"/>
								<DAI name="multiplier" sAddr="DZ:B02.DifProt1.set_secharm"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_secharm">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_secharm">
									<Val>0.300</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_secharm">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>二次谐波制动系数</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差报警定值" name="CTWrnSet">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_difalarm"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DifProt1.set_difalarm"/>
								<DAI name="multiplier" sAddr="DZ:B02.DifProt1.set_difalarm"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_difalarm">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_difalarm">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_difalarm">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>纵差报警定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Different value to block for CT broken" name="CTBlkSet">
							<DAI name="dU">
								<Val>Different value to block for CT broken</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差差动保护" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DifProt1.swi_ratiodif"/>
							<DAI name="dU">
								<Val>纵差差动保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT断线闭锁差动保护" name="CTBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.DifProt1.swi_ctbrk"/>
							<DAI name="dU">
								<Val>CT断线闭锁差动保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差拐点1定值" name="InfVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_breakpoint1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DifProt1.set_breakpoint1"/>
								<DAI name="multiplier" sAddr="DZ:B02.DifProt1.set_breakpoint1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_breakpoint1">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_breakpoint1">
									<Val>3.500</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_breakpoint1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>纵差拐点1定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Percentage restraint factor" name="PctRstFact">
							<DAI name="dU">
								<Val>Percentage restraint factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Alarm " name="AlmOp">
							<DAI name="dU">
								<Val>Alarm </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差拐点2定值" name="Inf2Val">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_breakpoint2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DifProt1.set_breakpoint2"/>
								<DAI name="multiplier" sAddr="DZ:B02.DifProt1.set_breakpoint2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_breakpoint2">
									<Val>4</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_breakpoint2">
									<Val>8</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_breakpoint2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>纵差拐点2定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDIF instantaneus operate value" name="HiOpVal">
							<DAI name="dU">
								<Val>PDIF instantaneus operate value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差三次谐波系数" name="Ha3RstFact">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_thdharm"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DifProt1.set_thdharm"/>
								<DAI name="multiplier" sAddr="DZ:B02.DifProt1.set_thdharm"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_thdharm">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_thdharm">
									<Val>0.300</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_thdharm">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>纵差三次谐波系数</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差三次谐波闭锁投入" name="Ha3RstMod">
							<DAI name="setVal" sAddr="DZ:B02.DifProt1.swi_thdblk"/>
							<DAI name="dU">
								<Val>纵差三次谐波闭锁投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧减零序" name="Sd1ZroEna">
							<DAI name="setVal" sAddr="DZ:B02.DifProt1.swi_3i0subh"/>
							<DAI name="dU">
								<Val>高压侧减零序</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧减零序" name="Sd2ZroEna">
							<DAI name="setVal" sAddr="DZ:B02.DifProt1.swi_3i0subm"/>
							<DAI name="dU">
								<Val>中压侧减零序</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧减零序" name="Sd3ZroEna">
							<DAI name="setVal" sAddr="DZ:B02.DifProt1.swi_3i0subl"/>
							<DAI name="dU">
								<Val>低压侧减零序</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="主保护" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DifProt1.set_matrix"/>
							<DAI name="minVal" sAddr="DZ:B02.DifProt1.set_matrix">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DifProt1.set_matrix">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DifProt1.set_matrix">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>主保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差制动系数1" name="Slope1Val">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_kblcd1_s1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DifProt1.set_kblcd1_s1"/>
								<DAI name="multiplier" sAddr="DZ:B02.DifProt1.set_kblcd1_s1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_kblcd1_s1">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_kblcd1_s1">
									<Val>0.900</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_kblcd1_s1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>纵差制动系数1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差制动系数2" name="Slope2Val">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_kblcd1_s2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DifProt1.set_kblcd1_s2"/>
								<DAI name="multiplier" sAddr="DZ:B02.DifProt1.set_kblcd1_s2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_kblcd1_s2">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_kblcd1_s2">
									<Val>0.900</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_kblcd1_s2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>纵差制动系数2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差制动系数3" name="Slope3Val">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_kblcd1_s3"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DifProt1.set_kblcd1_s3"/>
								<DAI name="multiplier" sAddr="DZ:B02.DifProt1.set_kblcd1_s3"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_kblcd1_s3">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_kblcd1_s3">
									<Val>0.900</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_kblcd1_s3">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>纵差制动系数3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V2" name="V2BlkVal">
							<DAI name="dU">
								<Val>Block value of V2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差过激磁谐波系数" name="Ha3Ha5Fact">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_overex5th"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DifProt1.set_overex5th"/>
								<DAI name="multiplier" sAddr="DZ:B02.DifProt1.set_overex5th"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_overex5th">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_overex5th">
									<Val>0.300</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_overex5th">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>纵差过激磁谐波系数</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差过激磁闭锁谐波选择" name="Ha3Ha5Ena">
							<DAI name="setVal" sAddr="DZ:B02.DifProt1.swi_overex"/>
							<DAI name="dU">
								<Val>纵差过激磁闭锁谐波选择</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="二次谐波制动" name="InrhBlkMod">
							<DAI name="setVal" sAddr="DZ:B02.DifProt1.swi_inrush"/>
							<DAI name="dU">
								<Val>二次谐波制动</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差涌流闭锁方式" name="InrhIdMod">
							<DAI name="setVal" sAddr="DZ:B02.DifProt1.swi_mode"/>
							<DAI name="dU">
								<Val>纵差涌流闭锁方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="差动调整基准钟点数" name="ClkNum">
							<DAI name="setVal" sAddr="DZ:B02.DifProt1.swi_adjbase"/>
							<DAI name="minVal" sAddr="DZ:B02.DifProt1.swi_adjbase">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DifProt1.swi_adjbase">
								<Val>11</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DifProt1.swi_adjbase">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>差动调整基准钟点数</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="External zero-sequence current Block Enable" name="ExI0BlkEna">
							<DAI name="dU">
								<Val>External zero-sequence current Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="纵差" inst="3" lnClass="PDIF" lnType="NRR_PDIF_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差工频变化量差动保护启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DifProt1.FD_DPFC"/>
							<DAI name="dU">
								<Val>纵差工频变化量差动保护启动</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差工频变化量差动" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DifProt1.Op_DPFC"/>
							<DAI name="dU">
								<Val>纵差工频变化量差动</Val>
							</DAI>
						</DOI>
						<DOI desc="PDIF operate value" name="StrValSG">
							<DAI name="dU">
								<Val>PDIF operate value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Second harmonic restraint factor" name="Ha2RstFact">
							<DAI name="dU">
								<Val>Second harmonic restraint factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Different value to warning for CT abnormal" name="CTWrnSet">
							<DAI name="dU">
								<Val>Different value to warning for CT abnormal</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Different value to block for CT broken" name="CTBlkSet">
							<DAI name="dU">
								<Val>Different value to block for CT broken</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差工频变化量差动保护" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DifProt1.swi_faultdif"/>
							<DAI name="dU">
								<Val>纵差工频变化量差动保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT broken Block PDIF Enable" name="CTBlkEna">
							<DAI name="dU">
								<Val>CT broken Block PDIF Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current setting of knee point 1 of biased" name="InfVal">
							<DAI name="dU">
								<Val>Current setting of knee point 1 of biased</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Percentage restraint factor" name="PctRstFact">
							<DAI name="dU">
								<Val>Percentage restraint factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Alarm " name="AlmOp">
							<DAI name="dU">
								<Val>Alarm </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current setting of knee point 2 of biased" name="Inf2Val">
							<DAI name="dU">
								<Val>Current setting of knee point 2 of biased</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="PDIF instantaneus operate value" name="HiOpVal">
							<DAI name="dU">
								<Val>PDIF instantaneus operate value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Third harmonic restraint factor" name="Ha3RstFact">
							<DAI name="dU">
								<Val>Third harmonic restraint factor</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="3rd Harmonic restraint mode" name="Ha3RstMod">
							<DAI name="dU">
								<Val>3rd Harmonic restraint mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Side 1 zero sequence current filter" name="Sd1ZroEna">
							<DAI name="dU">
								<Val>Side 1 zero sequence current filter</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Side 2 zero sequence current filter" name="Sd2ZroEna">
							<DAI name="dU">
								<Val>Side 2 zero sequence current filter</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Side 3 zero sequence current filter" name="Sd3ZroEna">
							<DAI name="dU">
								<Val>Side 3 zero sequence current filter</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="主保护" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DifProt1.set_matrix"/>
							<DAI name="minVal" sAddr="DZ:B02.DifProt1.set_matrix">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DifProt1.set_matrix">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DifProt1.set_matrix">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>主保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 1" name="Slope1Val">
							<DAI name="dU">
								<Val>Slope 1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 2" name="Slope2Val">
							<DAI name="dU">
								<Val>Slope 2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 3" name="Slope3Val">
							<DAI name="dU">
								<Val>Slope 3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value of V2" name="V2BlkVal">
							<DAI name="dU">
								<Val>Block value of V2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Coefficient of 3rd or 5th harmonic for overexcitation detection" name="Ha3Ha5Fact">
							<DAI name="dU">
								<Val>Coefficient of 3rd or 5th harmonic for overexcitation detection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="3rd or 5nd harmonica for overexcitation criterion" name="Ha3Ha5Ena">
							<DAI name="dU">
								<Val>3rd or 5nd harmonica for overexcitation criterion</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Selecting blocking mode of inrush current" name="InrhBlkMod">
							<DAI name="dU">
								<Val>Selecting blocking mode of inrush current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Selecting the method of distinguishing inrush current" name="InrhIdMod">
							<DAI name="dU">
								<Val>Selecting the method of distinguishing inrush current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ClkNum" name="ClkNum">
							<DAI name="dU">
								<Val>ClkNum</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="External zero-sequence current Block Enable" name="ExI0BlkEna">
							<DAI name="dU">
								<Val>External zero-sequence current Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧阻抗" inst="1" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S1.Fd"/>
							<DAI name="dU">
								<Val>高压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="高相间阻抗1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S1.zppt11_flags"/>
							<DAI name="dU">
								<Val>高相间阻抗1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高相间阻抗1时限" name="PhDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_t11"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_t11">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_t11">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpp_t11">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高相间阻抗1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="高相间阻抗1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.swi_zpp_enable11"/>
							<DAI name="dU">
								<Val>高相间阻抗1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高指向主变相间阻抗定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpp_p1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpp_p1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高指向主变相间阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高指向母线相间阻抗定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpp_n1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpp_n1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高指向母线相间阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高相间阻抗1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix11"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix11">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix11">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix11">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高相间阻抗1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧阻抗" inst="2" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S1.Fd"/>
							<DAI name="dU">
								<Val>高压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="高相间阻抗2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S1.zppt12_flags"/>
							<DAI name="dU">
								<Val>高相间阻抗2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高相间阻抗2时限" name="PhDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_t12"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_t12">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_t12">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpp_t12">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高相间阻抗2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="高相间阻抗2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.swi_zpp_enable12"/>
							<DAI name="dU">
								<Val>高相间阻抗2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高指向主变相间阻抗定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpp_p1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpp_p1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高指向主变相间阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高指向母线相间阻抗定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpp_n1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpp_n1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高指向母线相间阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高相间阻抗2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix12"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix12">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix12">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix12">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高相间阻抗2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧阻抗" inst="3" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S1.Fd"/>
							<DAI name="dU">
								<Val>高压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="高相间阻抗3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S1.zppt13_flags"/>
							<DAI name="dU">
								<Val>高相间阻抗3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高相间阻抗3时限" name="PhDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_t13"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_t13">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_t13">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpp_t13">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高相间阻抗3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="高相间阻抗3时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.swi_zpp_enable13"/>
							<DAI name="dU">
								<Val>高相间阻抗3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高指向主变相间阻抗定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpp_p1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpp_p1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高指向主变相间阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高指向母线相间阻抗定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpp_n1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpp_n1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高指向母线相间阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高相间阻抗3时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix13"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix13">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix13">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix13">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高相间阻抗3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧阻抗" inst="4" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S1.Fd"/>
							<DAI name="dU">
								<Val>高压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="高相间阻抗4时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S1.zppt14_flags"/>
							<DAI name="dU">
								<Val>高相间阻抗4时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高相间阻抗4时限" name="PhDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_t14"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_t14">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_t14">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpp_t14">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高相间阻抗4时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="高相间阻抗4时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.swi_zpp_enable14"/>
							<DAI name="dU">
								<Val>高相间阻抗4时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高指向主变相间阻抗定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpp_p1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpp_p1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高指向主变相间阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高指向母线相间阻抗定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpp_n1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpp_n1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高指向母线相间阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高相间阻抗保护4时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix14"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix14">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix14">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix14">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高相间阻抗保护4时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧阻抗" inst="5" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S1.Fd"/>
							<DAI name="dU">
								<Val>高压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="高相间阻抗Ⅱ段1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S1.zppt21_flags"/>
							<DAI name="dU">
								<Val>高相间阻抗Ⅱ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗相间Ⅱ段1时限延时" name="PhDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_t21"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_t21">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_t21">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpp_t21">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧阻抗相间Ⅱ段1时限延时</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗相间Ⅱ段1时限投入" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.swi_zpp_enable21"/>
							<DAI name="dU">
								<Val>高压侧阻抗相间Ⅱ段1时限投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗相间Ⅱ段正向定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpp_p2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpp_p2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗相间Ⅱ段正向定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗相间Ⅱ段反向定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpp_n2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpp_n2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗相间Ⅱ段反向定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗相间Ⅱ段1时限跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix21"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix21">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix21">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix21">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧阻抗相间Ⅱ段1时限跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧阻抗" inst="6" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S1.Fd"/>
							<DAI name="dU">
								<Val>高压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="高相间阻抗Ⅱ段2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S1.zppt22_flags"/>
							<DAI name="dU">
								<Val>高相间阻抗Ⅱ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗相间Ⅱ段2时限延时" name="PhDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_t22"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_t22">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_t22">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpp_t22">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧阻抗相间Ⅱ段2时限延时</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗相间Ⅱ段2时限投入" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.swi_zpp_enable22"/>
							<DAI name="dU">
								<Val>高压侧阻抗相间Ⅱ段2时限投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗相间Ⅱ段正向定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpp_p2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpp_p2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗相间Ⅱ段正向定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗相间Ⅱ段反向定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpp_n2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpp_n2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗相间Ⅱ段反向定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗相间Ⅱ段2时限跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix22"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix22">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix22">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix22">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧阻抗相间Ⅱ段2时限跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧阻抗" inst="7" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S1.Fd"/>
							<DAI name="dU">
								<Val>高压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="高相间阻抗Ⅱ段3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S1.zppt23_flags"/>
							<DAI name="dU">
								<Val>高相间阻抗Ⅱ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗相间Ⅱ段3时限延时" name="PhDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_t23"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_t23">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_t23">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpp_t23">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧阻抗相间Ⅱ段3时限延时</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗相间Ⅱ段3时限投入" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.swi_zpp_enable23"/>
							<DAI name="dU">
								<Val>高压侧阻抗相间Ⅱ段3时限投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗相间Ⅱ段正向定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpp_p2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpp_p2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗相间Ⅱ段正向定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗相间Ⅱ段反向定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpp_n2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpp_n2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗相间Ⅱ段反向定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗相间Ⅱ段3时限跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix23"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix23">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix23">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix23">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧阻抗相间Ⅱ段3时限跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧阻抗" inst="8" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S1.Fd"/>
							<DAI name="dU">
								<Val>高压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="高相间阻抗Ⅱ段4时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S1.zppt24_flags"/>
							<DAI name="dU">
								<Val>高相间阻抗Ⅱ段4时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗相间Ⅱ段4时限延时" name="PhDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_t24"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_t24">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_t24">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpp_t24">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧阻抗相间Ⅱ段4时限延时</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗相间Ⅱ段4时限投入" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.swi_zpp_enable24"/>
							<DAI name="dU">
								<Val>高压侧阻抗相间Ⅱ段4时限投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗相间Ⅱ段正向定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpp_p2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpp_p2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_p2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗相间Ⅱ段正向定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗相间Ⅱ段反向定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpp_n2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpp_n2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpp_n2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗相间Ⅱ段反向定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗相间Ⅱ段4时限跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix24"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix24">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix24">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpp_matrix24">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧阻抗相间Ⅱ段4时限跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧阻抗" inst="9" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S1.Fd"/>
							<DAI name="dU">
								<Val>高压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S1.zpgt11_flags"/>
							<DAI name="dU">
								<Val>高接地阻抗1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗1时限" name="GndDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_t11"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_t11">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_t11">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpg_t11">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高接地阻抗1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗零序补偿系数" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp"/>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高接地阻抗零序补偿系数</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.swi_zpg_enable11"/>
							<DAI name="dU">
								<Val>高接地阻抗1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高指向主变接地阻抗定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpg_p1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpg_p1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高指向主变接地阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高指向母线接地阻抗定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpg_n1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpg_n1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高指向母线接地阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix11"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix11">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix11">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix11">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高接地阻抗1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧阻抗" inst="10" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S1.Fd"/>
							<DAI name="dU">
								<Val>高压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S1.zpgt12_flags"/>
							<DAI name="dU">
								<Val>高接地阻抗2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗2时限" name="GndDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_t12"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_t12">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_t12">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpg_t12">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高接地阻抗2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗零序补偿系数" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp"/>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高接地阻抗零序补偿系数</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.swi_zpg_enable12"/>
							<DAI name="dU">
								<Val>高接地阻抗2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高指向主变接地阻抗定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpg_p1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpg_p1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高指向主变接地阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高指向母线接地阻抗定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpg_n1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpg_n1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高指向母线接地阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix12"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix12">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix12">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix12">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高接地阻抗2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧阻抗" inst="11" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S1.Fd"/>
							<DAI name="dU">
								<Val>高压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S1.zpgt13_flags"/>
							<DAI name="dU">
								<Val>高接地阻抗3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗3时限" name="GndDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_t13"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_t13">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_t13">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpg_t13">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高接地阻抗3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗零序补偿系数" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp"/>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高接地阻抗零序补偿系数</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗3时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.swi_zpg_enable13"/>
							<DAI name="dU">
								<Val>高接地阻抗3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高指向主变接地阻抗定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpg_p1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpg_p1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高指向主变接地阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高指向母线接地阻抗定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpg_n1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpg_n1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高指向母线接地阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗3时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix13"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix13">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix13">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix13">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高接地阻抗3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧阻抗" inst="12" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S1.Fd"/>
							<DAI name="dU">
								<Val>高压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗4时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S1.zpgt14_flags"/>
							<DAI name="dU">
								<Val>高接地阻抗4时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗4时限" name="GndDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_t14"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_t14">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_t14">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpg_t14">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高接地阻抗4时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗零序补偿系数" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp"/>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高接地阻抗零序补偿系数</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗4时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.swi_zpg_enable14"/>
							<DAI name="dU">
								<Val>高接地阻抗4时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高指向主变接地阻抗定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpg_p1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpg_p1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高指向主变接地阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高指向母线接地阻抗定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpg_n1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpg_n1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高指向母线接地阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗保护4时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix14"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix14">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix14">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix14">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高接地阻抗保护4时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧阻抗" inst="13" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S1.Fd"/>
							<DAI name="dU">
								<Val>高压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗Ⅱ段1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S1.zpgt21_flags"/>
							<DAI name="dU">
								<Val>高接地阻抗Ⅱ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗接地Ⅱ段1时限延时" name="GndDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_t21"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_t21">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_t21">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpg_t21">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧阻抗接地Ⅱ段1时限延时</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗零序补偿系数" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp"/>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高接地阻抗零序补偿系数</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗接地Ⅱ段1时限投入" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.swi_zpg_enable21"/>
							<DAI name="dU">
								<Val>高压侧阻抗接地Ⅱ段1时限投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗接地Ⅱ段正向定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpg_p2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpg_p2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗接地Ⅱ段正向定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗接地Ⅱ段反向定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpg_n2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpg_n2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗接地Ⅱ段反向定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗接地Ⅱ段1时限跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix21"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix21">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix21">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix21">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧阻抗接地Ⅱ段1时限跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧阻抗" inst="14" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S1.Fd"/>
							<DAI name="dU">
								<Val>高压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗Ⅱ段2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S1.zpgt22_flags"/>
							<DAI name="dU">
								<Val>高接地阻抗Ⅱ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗接地Ⅱ段2时限延时" name="GndDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_t22"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_t22">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_t22">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpg_t22">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧阻抗接地Ⅱ段2时限延时</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗零序补偿系数" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp"/>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高接地阻抗零序补偿系数</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗接地Ⅱ段2时限投入" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.swi_zpg_enable22"/>
							<DAI name="dU">
								<Val>高压侧阻抗接地Ⅱ段2时限投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗接地Ⅱ段正向定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpg_p2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpg_p2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗接地Ⅱ段正向定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗接地Ⅱ段反向定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpg_n2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpg_n2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗接地Ⅱ段反向定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗接地Ⅱ段2时限跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix22"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix22">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix22">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix22">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧阻抗接地Ⅱ段2时限跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧阻抗" inst="15" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S1.Fd"/>
							<DAI name="dU">
								<Val>高压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗Ⅱ段3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S1.zpgt23_flags"/>
							<DAI name="dU">
								<Val>高接地阻抗Ⅱ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗接地Ⅱ段3时限延时" name="GndDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_t23"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_t23">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_t23">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpg_t23">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧阻抗接地Ⅱ段3时限延时</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗零序补偿系数" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp"/>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高接地阻抗零序补偿系数</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗接地Ⅱ段3时限投入" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.swi_zpg_enable23"/>
							<DAI name="dU">
								<Val>高压侧阻抗接地Ⅱ段3时限投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗接地Ⅱ段正向定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpg_p2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpg_p2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗接地Ⅱ段正向定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗接地Ⅱ段反向定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpg_n2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpg_n2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗接地Ⅱ段反向定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗接地Ⅱ段3时限跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix23"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix23">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix23">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix23">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧阻抗接地Ⅱ段3时限跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧阻抗" inst="16" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S1.Fd"/>
							<DAI name="dU">
								<Val>高压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗Ⅱ段4时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S1.zpgt24_flags"/>
							<DAI name="dU">
								<Val>高接地阻抗Ⅱ段4时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗接地Ⅱ段4时限延时" name="GndDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_t24"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_t24">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_t24">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpg_t24">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧阻抗接地Ⅱ段4时限延时</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗零序补偿系数" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp"/>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.kzpg_comp">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高接地阻抗零序补偿系数</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗接地Ⅱ段4时限投入" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.swi_zpg_enable24"/>
							<DAI name="dU">
								<Val>高压侧阻抗接地Ⅱ段4时限投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗接地Ⅱ段正向定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpg_p2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpg_p2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_p2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗接地Ⅱ段正向定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗接地Ⅱ段反向定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.zpg_n2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.zpg_n2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.zpg_n2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗接地Ⅱ段反向定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗接地Ⅱ段4时限跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix24"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix24">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix24">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S1.zpg_matrix24">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧阻抗接地Ⅱ段4时限跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧阻抗" inst="17" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S2.Fd"/>
							<DAI name="dU">
								<Val>中压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S2.zppt11_flags"/>
							<DAI name="dU">
								<Val>中相间阻抗1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗1时限" name="PhDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_t11"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_t11">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_t11">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpp_t11">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中相间阻抗1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.swi_zpp_enable11"/>
							<DAI name="dU">
								<Val>中相间阻抗1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向主变相间阻抗定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpp_p1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpp_p1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向主变相间阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向母线相间阻抗定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpp_n1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpp_n1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向母线相间阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix11"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix11">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix11">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix11">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中相间阻抗1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧阻抗" inst="18" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S2.Fd"/>
							<DAI name="dU">
								<Val>中压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S2.zppt12_flags"/>
							<DAI name="dU">
								<Val>中相间阻抗2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗2时限" name="PhDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_t12"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_t12">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_t12">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpp_t12">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中相间阻抗2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.swi_zpp_enable12"/>
							<DAI name="dU">
								<Val>中相间阻抗2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向主变相间阻抗定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpp_p1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpp_p1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向主变相间阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向母线相间阻抗定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpp_n1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpp_n1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向母线相间阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix12"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix12">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix12">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix12">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中相间阻抗2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧阻抗" inst="19" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S2.Fd"/>
							<DAI name="dU">
								<Val>中压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S2.zppt13_flags"/>
							<DAI name="dU">
								<Val>中相间阻抗3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗3时限" name="PhDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_t13"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_t13">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_t13">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpp_t13">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中相间阻抗3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗3时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.swi_zpp_enable13"/>
							<DAI name="dU">
								<Val>中相间阻抗3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向主变相间阻抗定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpp_p1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpp_p1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向主变相间阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向母线相间阻抗定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpp_n1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpp_n1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向母线相间阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗3时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix13"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix13">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix13">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix13">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中相间阻抗3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧阻抗" inst="20" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S2.Fd"/>
							<DAI name="dU">
								<Val>中压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗4时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S2.zppt14_flags"/>
							<DAI name="dU">
								<Val>中相间阻抗4时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗4时限" name="PhDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_t14"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_t14">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_t14">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpp_t14">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中相间阻抗4时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗4时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.swi_zpp_enable14"/>
							<DAI name="dU">
								<Val>中相间阻抗4时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向主变相间阻抗定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpp_p1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpp_p1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向主变相间阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向母线相间阻抗定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpp_n1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpp_n1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向母线相间阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗保护4时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix14"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix14">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix14">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix14">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中相间阻抗保护4时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧阻抗" inst="21" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S2.Fd"/>
							<DAI name="dU">
								<Val>中压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗Ⅱ段1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S2.zppt21_flags"/>
							<DAI name="dU">
								<Val>中相间阻抗Ⅱ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗Ⅱ段1时限" name="PhDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_t21"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_t21">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_t21">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpp_t21">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中相间阻抗Ⅱ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗Ⅱ段1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.swi_zpp_enable21"/>
							<DAI name="dU">
								<Val>中相间阻抗Ⅱ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向主变相间阻抗Ⅱ段定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpp_p2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpp_p2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向主变相间阻抗Ⅱ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向母线相间阻抗Ⅱ段定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpp_n2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpp_n2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向母线相间阻抗Ⅱ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗Ⅱ段1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix21"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix21">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix21">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix21">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中相间阻抗Ⅱ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧阻抗" inst="22" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S2.Fd"/>
							<DAI name="dU">
								<Val>中压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗Ⅱ段2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S2.zppt22_flags"/>
							<DAI name="dU">
								<Val>中相间阻抗Ⅱ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗Ⅱ段2时限" name="PhDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_t22"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_t22">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_t22">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpp_t22">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中相间阻抗Ⅱ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗Ⅱ段2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.swi_zpp_enable22"/>
							<DAI name="dU">
								<Val>中相间阻抗Ⅱ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向主变相间阻抗Ⅱ段定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpp_p2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpp_p2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向主变相间阻抗Ⅱ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向母线相间阻抗Ⅱ段定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpp_n2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpp_n2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向母线相间阻抗Ⅱ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗Ⅱ段2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix22"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix22">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix22">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix22">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中相间阻抗Ⅱ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧阻抗" inst="23" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S2.Fd"/>
							<DAI name="dU">
								<Val>中压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗Ⅱ段3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S2.zppt23_flags"/>
							<DAI name="dU">
								<Val>中相间阻抗Ⅱ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗Ⅱ段3时限" name="PhDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_t23"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_t23">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_t23">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpp_t23">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中相间阻抗Ⅱ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗Ⅱ段3时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.swi_zpp_enable23"/>
							<DAI name="dU">
								<Val>中相间阻抗Ⅱ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向主变相间阻抗Ⅱ段定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpp_p2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpp_p2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向主变相间阻抗Ⅱ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向母线相间阻抗Ⅱ段定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpp_n2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpp_n2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向母线相间阻抗Ⅱ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗Ⅱ段3时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix23"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix23">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix23">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix23">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中相间阻抗Ⅱ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧阻抗" inst="24" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S2.Fd"/>
							<DAI name="dU">
								<Val>中压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗Ⅱ段4时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S2.zppt24_flags"/>
							<DAI name="dU">
								<Val>中相间阻抗Ⅱ段4时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗Ⅱ段4时限" name="PhDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_t24"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_t24">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_t24">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpp_t24">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中相间阻抗Ⅱ段4时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpp_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗Ⅱ段4时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.swi_zpp_enable24"/>
							<DAI name="dU">
								<Val>中相间阻抗Ⅱ段4时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向主变相间阻抗Ⅱ段定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpp_p2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpp_p2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_p2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向主变相间阻抗Ⅱ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向母线相间阻抗Ⅱ段定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpp_n2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpp_n2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpp_n2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向母线相间阻抗Ⅱ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗Ⅱ段4时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix24"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix24">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix24">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpp_matrix24">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中相间阻抗Ⅱ段4时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧阻抗" inst="25" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S2.Fd"/>
							<DAI name="dU">
								<Val>中压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S2.zpgt11_flags"/>
							<DAI name="dU">
								<Val>中接地阻抗1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗1时限" name="GndDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_t11"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_t11">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_t11">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpg_t11">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中接地阻抗1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗零序补偿系数" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp"/>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中接地阻抗零序补偿系数</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.swi_zpg_enable11"/>
							<DAI name="dU">
								<Val>中接地阻抗1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向主变接地阻抗定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpg_p1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpg_p1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向主变接地阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向母线接地阻抗定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpg_n1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpg_n1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向母线接地阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix11"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix11">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix11">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix11">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中接地阻抗1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧阻抗" inst="26" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S2.Fd"/>
							<DAI name="dU">
								<Val>中压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S2.zpgt12_flags"/>
							<DAI name="dU">
								<Val>中接地阻抗2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗2时限" name="GndDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_t12"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_t12">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_t12">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpg_t12">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中接地阻抗2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗零序补偿系数" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp"/>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中接地阻抗零序补偿系数</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.swi_zpg_enable12"/>
							<DAI name="dU">
								<Val>中接地阻抗2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向主变接地阻抗定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpg_p1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpg_p1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向主变接地阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向母线接地阻抗定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpg_n1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpg_n1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向母线接地阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix12"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix12">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix12">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix12">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中接地阻抗2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧阻抗" inst="27" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S2.Fd"/>
							<DAI name="dU">
								<Val>中压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S2.zpgt13_flags"/>
							<DAI name="dU">
								<Val>中接地阻抗3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗3时限" name="GndDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_t13"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_t13">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_t13">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpg_t13">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中接地阻抗3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗零序补偿系数" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp"/>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中接地阻抗零序补偿系数</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗3时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.swi_zpg_enable13"/>
							<DAI name="dU">
								<Val>中接地阻抗3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向主变接地阻抗定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpg_p1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpg_p1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向主变接地阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向母线接地阻抗定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpg_n1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpg_n1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向母线接地阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗3时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix13"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix13">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix13">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix13">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中接地阻抗3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧阻抗" inst="28" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S2.Fd"/>
							<DAI name="dU">
								<Val>中压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗4时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S2.zpgt14_flags"/>
							<DAI name="dU">
								<Val>中接地阻抗4时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗4时限" name="GndDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_t14"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_t14">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_t14">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpg_t14">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中接地阻抗4时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗零序补偿系数" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp"/>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中接地阻抗零序补偿系数</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗4时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.swi_zpg_enable14"/>
							<DAI name="dU">
								<Val>中接地阻抗4时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向主变接地阻抗定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpg_p1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpg_p1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向主变接地阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向母线接地阻抗定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpg_n1">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpg_n1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n1">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n1">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向母线接地阻抗定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗保护4时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix14"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix14">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix14">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix14">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中接地阻抗保护4时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧阻抗" inst="29" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S2.Fd"/>
							<DAI name="dU">
								<Val>中压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗Ⅱ段1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S2.zpgt21_flags"/>
							<DAI name="dU">
								<Val>中接地阻抗Ⅱ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗Ⅱ段1时限" name="GndDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_t21"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_t21">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_t21">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpg_t21">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中接地阻抗Ⅱ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗零序补偿系数" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp"/>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中接地阻抗零序补偿系数</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗Ⅱ段1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.swi_zpg_enable21"/>
							<DAI name="dU">
								<Val>中接地阻抗Ⅱ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向主变接地阻抗Ⅱ段定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpg_p2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpg_p2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向主变接地阻抗Ⅱ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向母线接地阻抗Ⅱ段定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpg_n2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpg_n2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向母线接地阻抗Ⅱ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗Ⅱ段1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix21"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix21">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix21">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix21">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中接地阻抗Ⅱ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧阻抗" inst="30" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S2.Fd"/>
							<DAI name="dU">
								<Val>中压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗Ⅱ段2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S2.zpgt22_flags"/>
							<DAI name="dU">
								<Val>中接地阻抗Ⅱ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗Ⅱ段2时限" name="GndDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_t22"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_t22">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_t22">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpg_t22">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中接地阻抗Ⅱ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗零序补偿系数" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp"/>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中接地阻抗零序补偿系数</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗Ⅱ段2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.swi_zpg_enable22"/>
							<DAI name="dU">
								<Val>中接地阻抗Ⅱ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向主变接地阻抗Ⅱ段定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpg_p2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpg_p2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向主变接地阻抗Ⅱ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向母线接地阻抗Ⅱ段定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpg_n2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpg_n2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向母线接地阻抗Ⅱ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗Ⅱ段2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix22"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix22">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix22">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix22">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中接地阻抗Ⅱ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧阻抗" inst="31" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S2.Fd"/>
							<DAI name="dU">
								<Val>中压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗Ⅱ段3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S2.zpgt23_flags"/>
							<DAI name="dU">
								<Val>中接地阻抗Ⅱ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗Ⅱ段3时限" name="GndDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_t23"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_t23">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_t23">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpg_t23">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中接地阻抗Ⅱ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗零序补偿系数" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp"/>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中接地阻抗零序补偿系数</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗Ⅱ段3时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.swi_zpg_enable23"/>
							<DAI name="dU">
								<Val>中接地阻抗Ⅱ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向主变接地阻抗Ⅱ段定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpg_p2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpg_p2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向主变接地阻抗Ⅱ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向母线接地阻抗Ⅱ段定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpg_n2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpg_n2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向母线接地阻抗Ⅱ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗Ⅱ段3时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix23"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix23">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix23">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix23">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中接地阻抗Ⅱ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧阻抗" inst="32" lnClass="PDIS" lnType="NRR_PDIS_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗启动" name="Str">
							<DAI name="general" sAddr="YX:B02.DistanceRelay4S2.Fd"/>
							<DAI name="dU">
								<Val>中压侧阻抗启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗Ⅱ段4时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.DistanceRelay4S2.zpgt24_flags"/>
							<DAI name="dU">
								<Val>中接地阻抗Ⅱ段4时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗Ⅱ段4时限" name="GndDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_t24"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_t24">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_t24">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpg_t24">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中接地阻抗Ⅱ段4时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗灵敏角" name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>89</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_zpg_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧阻抗灵敏角</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗零序补偿系数" name="K0Fact">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp"/>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.kzpg_comp">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中接地阻抗零序补偿系数</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗Ⅱ段4时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.swi_zpg_enable24"/>
							<DAI name="dU">
								<Val>中接地阻抗Ⅱ段4时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向主变接地阻抗Ⅱ段定值" name="ZValToTfm">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpg_p2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpg_p2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_p2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向主变接地阻抗Ⅱ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中指向母线接地阻抗Ⅱ段定值" name="ZValToBus">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.zpg_n2">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.zpg_n2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n2">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.zpg_n2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中指向母线接地阻抗Ⅱ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗Ⅱ段4时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix24"/>
							<DAI name="minVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix24">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix24">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DistanceRelay4S2.zpg_matrix24">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中接地阻抗Ⅱ段4时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="纵差" inst="1" lnClass="PHAR" lnType="NRR_PHAR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block mode " name="BlkMod">
							<DAI name="dU">
								<Val>Block mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current setting of releasing harmonic blocking function" name="HReOpnValA">
							<DAI name="dU">
								<Val>Current setting of releasing harmonic blocking function</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonic blocking coefficient " name="HaBlkCff">
							<DAI name="dU">
								<Val>Harmonic blocking coefficient </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧零序过流Ⅰ段" inst="1" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧零序过流Ⅰ段起动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent1P3S1.Fd"/>
							<DAI name="dU">
								<Val>高压侧零序过流Ⅰ段起动</Val>
							</DAI>
						</DOI>
						<DOI desc="高零流Ⅰ段1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S1.Op1"/>
							<DAI name="dU">
								<Val>高零流Ⅰ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅰ段定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S1.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P3S1.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P3S1.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S1.set_i">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S1.set_i">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S1.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高零序过流Ⅰ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅰ段1时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S1.set_t1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S1.set_t1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S1.set_t1">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S1.set_t1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高零序过流Ⅰ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅰ段带方向" name="DirEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S1.swi_en_dir"/>
							<DAI name="dU">
								<Val>高零序过流Ⅰ段带方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅰ段指向母线" name="DirToBus">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S1.swi_dir1p"/>
							<DAI name="dU">
								<Val>高零序过流Ⅰ段指向母线</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅰ段1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S1.swi_enable1"/>
							<DAI name="dU">
								<Val>高零序过流Ⅰ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧零序过流Ⅰ段电压控制投入" name="VolBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S1.swi_vol1p"/>
							<DAI name="dU">
								<Val>高压侧零序过流Ⅰ段电压控制投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅰ段采用自产零流" name="ZroACalEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S1.swi_i_select"/>
							<DAI name="dU">
								<Val>高零序过流Ⅰ段采用自产零流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅰ段1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S1.set_matrix1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S1.set_matrix1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S1.set_matrix1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S1.set_matrix1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高零序过流Ⅰ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧零序过流Ⅰ段" inst="2" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高零流Ⅰ段2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S1.Op2"/>
							<DAI name="dU">
								<Val>高零流Ⅰ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅰ段2时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S1.set_t2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S1.set_t2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S1.set_t2">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S1.set_t2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高零序过流Ⅰ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅰ段2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S1.swi_enable2"/>
							<DAI name="dU">
								<Val>高零序过流Ⅰ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅰ段2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S1.set_matrix2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S1.set_matrix2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S1.set_matrix2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S1.set_matrix2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高零序过流Ⅰ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧零序过流Ⅰ段" inst="3" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高零流Ⅰ段3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S1.Op3"/>
							<DAI name="dU">
								<Val>高零流Ⅰ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅰ段3时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S1.set_t3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S1.set_t3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S1.set_t3">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S1.set_t3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高零序过流Ⅰ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅰ段3时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S1.swi_enable3"/>
							<DAI name="dU">
								<Val>高零序过流Ⅰ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅰ段3时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S1.set_matrix3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S1.set_matrix3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S1.set_matrix3">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S1.set_matrix3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高零序过流Ⅰ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧零序过流Ⅱ段" inst="4" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧零序过流Ⅱ段启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent1P3S2.Fd"/>
							<DAI name="dU">
								<Val>高压侧零序过流Ⅱ段启动</Val>
							</DAI>
						</DOI>
						<DOI desc="高零流Ⅱ段1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S2.Op1"/>
							<DAI name="dU">
								<Val>高零流Ⅱ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅱ段定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S2.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P3S2.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P3S2.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S2.set_i">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S2.set_i">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S2.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高零序过流Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅱ段1时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S2.set_t1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S2.set_t1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S2.set_t1">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S2.set_t1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高零序过流Ⅱ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅱ段带方向" name="DirEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S2.swi_en_dir"/>
							<DAI name="dU">
								<Val>高零序过流Ⅱ段带方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅱ段指向母线" name="DirToBus">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S2.swi_dir1p"/>
							<DAI name="dU">
								<Val>高零序过流Ⅱ段指向母线</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅱ段1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S2.swi_enable1"/>
							<DAI name="dU">
								<Val>高零序过流Ⅱ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧零序过流Ⅱ段电压控制投入" name="VolBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S2.swi_vol1p"/>
							<DAI name="dU">
								<Val>高压侧零序过流Ⅱ段电压控制投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅱ段采用自产零流" name="ZroACalEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S2.swi_i_select"/>
							<DAI name="dU">
								<Val>高零序过流Ⅱ段采用自产零流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅱ段1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S2.set_matrix1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S2.set_matrix1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S2.set_matrix1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S2.set_matrix1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高零序过流Ⅱ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧零序过流Ⅱ段" inst="5" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高零流Ⅱ段2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S2.Op2"/>
							<DAI name="dU">
								<Val>高零流Ⅱ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅱ段2时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S2.set_t2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S2.set_t2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S2.set_t2">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S2.set_t2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高零序过流Ⅱ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅱ段2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S2.swi_enable2"/>
							<DAI name="dU">
								<Val>高零序过流Ⅱ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅱ段2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S2.set_matrix2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S2.set_matrix2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S2.set_matrix2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S2.set_matrix2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高零序过流Ⅱ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧零序过流Ⅱ段" inst="6" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高零流Ⅱ段3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S2.Op3"/>
							<DAI name="dU">
								<Val>高零流Ⅱ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅱ段3时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S2.set_t3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S2.set_t3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S2.set_t3">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S2.set_t3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高零序过流Ⅱ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅱ段3时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S2.swi_enable3"/>
							<DAI name="dU">
								<Val>高零序过流Ⅱ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅱ段3时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S2.set_matrix3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S2.set_matrix3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S2.set_matrix3">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S2.set_matrix3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高零序过流Ⅱ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧零序过流Ⅲ段" inst="7" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧零序过流Ⅲ段启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent1P3S3.Fd"/>
							<DAI name="dU">
								<Val>高压侧零序过流Ⅲ段启动</Val>
							</DAI>
						</DOI>
						<DOI desc="高零流Ⅲ段1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S3.Op1"/>
							<DAI name="dU">
								<Val>高零流Ⅲ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅲ段定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S3.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P3S3.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P3S3.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S3.set_i">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S3.set_i">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S3.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高零序过流Ⅲ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅲ段1时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S3.set_t1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S3.set_t1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S3.set_t1">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S3.set_t1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高零序过流Ⅲ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧零序过流Ⅲ段方向闭锁投入" name="DirEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S3.swi_en_dir"/>
							<DAI name="dU">
								<Val>高压侧零序过流Ⅲ段方向闭锁投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧零序过流Ⅲ段方向指向母线" name="DirToBus">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S3.swi_dir1p"/>
							<DAI name="dU">
								<Val>高压侧零序过流Ⅲ段方向指向母线</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅲ段1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S3.swi_enable1"/>
							<DAI name="dU">
								<Val>高零序过流Ⅲ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧零序过流Ⅲ段电压控制投入" name="VolBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S3.swi_vol1p"/>
							<DAI name="dU">
								<Val>高压侧零序过流Ⅲ段电压控制投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅲ段采用自产零流" name="ZroACalEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S3.swi_i_select"/>
							<DAI name="dU">
								<Val>高零序过流Ⅲ段采用自产零流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅲ段1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S3.set_matrix1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S3.set_matrix1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S3.set_matrix1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S3.set_matrix1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高零序过流Ⅲ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧零序过流Ⅲ段" inst="8" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高零流Ⅲ段2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S3.Op2"/>
							<DAI name="dU">
								<Val>高零流Ⅲ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅲ段2时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S3.set_t2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S3.set_t2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S3.set_t2">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S3.set_t2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高零序过流Ⅲ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅲ段2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S3.swi_enable2"/>
							<DAI name="dU">
								<Val>高零序过流Ⅲ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过流Ⅲ段2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S3.set_matrix2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S3.set_matrix2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S3.set_matrix2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S3.set_matrix2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高零序过流Ⅲ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧零序过流Ⅲ段" inst="9" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高零流Ⅲ段3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S3.Op3"/>
							<DAI name="dU">
								<Val>高零流Ⅲ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧零序过流Ⅲ段3时限延时" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S3.set_t3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S3.set_t3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S3.set_t3">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S3.set_t3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧零序过流Ⅲ段3时限延时</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧零序过流Ⅲ段3时限投入" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S3.swi_enable3"/>
							<DAI name="dU">
								<Val>高压侧零序过流Ⅲ段3时限投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧零序过流Ⅲ段3时限跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S3.set_matrix3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S3.set_matrix3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S3.set_matrix3">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S3.set_matrix3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧零序过流Ⅲ段3时限跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧间隙过流" inst="13" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧间隙过流启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent1P1.Fd"/>
							<DAI name="dU">
								<Val>高压侧间隙过流启动</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧间隙过流动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P1.Op"/>
							<DAI name="dU">
								<Val>高压侧间隙过流动作</Val>
							</DAI>
						</DOI>
						<DOI desc="高间隙电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P1.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P1.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P1.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P1.set_i">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P1.set_i">
									<Val>1500</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P1.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高间隙电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧间隙过流反时限时间因子" name="TmMult">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P1.set_tms_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P1.set_tms_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P1.set_tms_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P1.set_tms_inv">
									<Val>0.050</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P1.set_tms_inv">
									<Val>3.200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P1.set_tms_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧间隙过流反时限时间因子</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧间隙过流反时限最小延时" name="MinOpTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P1.set_tmin_inv"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P1.set_tmin_inv">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P1.set_tmin_inv">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P1.set_tmin_inv">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧间隙过流反时限最小延时</Val>
							</DAI>
						</DOI>
						<DOI desc="高间隙过流时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P1.set_t"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P1.set_t">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P1.set_t">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P1.set_t">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高间隙过流时间</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧间隙过流方向控制模式" name="DirMod">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P1.swi_dir1p"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P1.swi_dir1p">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P1.swi_dir1p">
								<Val>2</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P1.swi_dir1p">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧间隙过流方向控制模式</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高间隙过流" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P1.swi_enable"/>
							<DAI name="dU">
								<Val>高间隙过流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧间隙过流反时限最大电流定值" name="BlkValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P1.set_maxi"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P1.set_maxi"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P1.set_maxi"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P1.set_maxi">
									<Val>10.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P1.set_maxi">
									<Val>40.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P1.set_maxi">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧间隙过流反时限最大电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧间隙过流反时限常数K" name="ConsK">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P1.set_k_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P1.set_k_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P1.set_k_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P1.set_k_inv">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P1.set_k_inv">
									<Val>120000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P1.set_k_inv">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧间隙过流反时限常数K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧间隙过流反时限常数C" name="ConsC">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P1.set_c_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P1.set_c_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P1.set_c_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P1.set_c_inv">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P1.set_c_inv">
									<Val>20.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P1.set_c_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧间隙过流反时限常数C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧间隙过流反时限常数α" name="ConsAlpha">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P1.set_alpha_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P1.set_alpha_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P1.set_alpha_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P1.set_alpha_inv">
									<Val>0.020</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P1.set_alpha_inv">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P1.set_alpha_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧间隙过流反时限常数α</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧间隙过流电压控制投入" name="VolBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P1.swi_vol1p"/>
							<DAI name="dU">
								<Val>高压侧间隙过流电压控制投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧间隙过流谐波闭锁投入" name="HaBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P1.swi_hbm1p"/>
							<DAI name="dU">
								<Val>高压侧间隙过流谐波闭锁投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧间隙过流电流选择" name="ZroACalEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P1.swi_i_select"/>
							<DAI name="dU">
								<Val>高压侧间隙过流电流选择</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高间隙过流" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P1.set_matrix"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P1.set_matrix">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P1.set_matrix">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P1.set_matrix">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高间隙过流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧间隙保护" inst="16" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧间隙保护启动" name="Str">
							<DAI name="general" sAddr="YX:B02.GapRelay1.Fd"/>
							<DAI name="dU">
								<Val>高压侧间隙保护启动</Val>
							</DAI>
						</DOI>
						<DOI desc="高间隙过流" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.GapRelay1.Op"/>
							<DAI name="dU">
								<Val>高间隙过流</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高间隙过流" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.GapRelay1.swi_enable"/>
							<DAI name="dU">
								<Val>高间隙过流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高间隙过流" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.GapRelay1.set_matrix"/>
							<DAI name="minVal" sAddr="DZ:B02.GapRelay1.set_matrix">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.GapRelay1.set_matrix">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.GapRelay1.set_matrix">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高间隙过流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧过负荷" inst="17" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧过负荷启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent3P1.Fd"/>
							<DAI name="dU">
								<Val>高压侧过负荷启动</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧过负荷" name="Op">
							<DAI name="general" sAddr="ZZZJ:B02.OverCurrent3P1.Op_noph"/>
							<DAI name="dU">
								<Val>高压侧过负荷</Val>
							</DAI>
						</DOI>
						<DOI desc="高过负荷电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P1.set_i"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P1.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.set_i">
									<Val>0.050</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.set_i">
									<Val>20.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高过负荷电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧过负荷反时限时间因子" name="TmMult">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.set_tms_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P1.set_tms_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P1.set_tms_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.set_tms_inv">
									<Val>0.050</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.set_tms_inv">
									<Val>3.200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.set_tms_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧过负荷反时限时间因子</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧过负荷反时限最小延时" name="MinOpTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P1.set_tmin_inv"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P1.set_tmin_inv">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P1.set_tmin_inv">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P1.set_tmin_inv">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧过负荷反时限最小延时</Val>
							</DAI>
						</DOI>
						<DOI desc="高过负荷动作延时" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P1.set_t"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P1.set_t">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P1.set_t">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P1.set_t">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高过负荷动作延时</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧过负荷方向闭锁模式" name="DirMod">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P1.swi_dir3p"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P1.swi_dir3p">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P1.swi_dir3p">
								<Val>2</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P1.swi_dir3p">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧过负荷方向闭锁模式</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高过负荷保护投入" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P1.swi_enable"/>
							<DAI name="dU">
								<Val>高过负荷保护投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧过负荷反时限最大电流定值" name="BlkValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.set_maxi"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P1.set_maxi"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P1.set_maxi"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.set_maxi">
									<Val>10.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.set_maxi">
									<Val>40.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.set_maxi">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧过负荷反时限最大电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧过负荷返回系数" name="RsMult">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.rtn_coex"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P1.rtn_coex"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P1.rtn_coex"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.rtn_coex">
									<Val>0.70</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.rtn_coex">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.rtn_coex">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧过负荷返回系数</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧过负荷反时限常数K" name="ConsK">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.set_k_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P1.set_k_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P1.set_k_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.set_k_inv">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.set_k_inv">
									<Val>120000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.set_k_inv">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧过负荷反时限常数K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧过负荷反时限常数C" name="ConsC">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.set_c_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P1.set_c_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P1.set_c_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.set_c_inv">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.set_c_inv">
									<Val>20.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.set_c_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧过负荷反时限常数C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧过负荷反时限常数α" name="ConsAlpha">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.set_alpha_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P1.set_alpha_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P1.set_alpha_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.set_alpha_inv">
									<Val>0.020</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.set_alpha_inv">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P1.set_alpha_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧过负荷反时限常数α</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧过负荷复压控制投入" name="VolBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P1.swi_comv"/>
							<DAI name="dU">
								<Val>高压侧过负荷复压控制投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧过负荷谐波闭锁投入" name="HaBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P1.swi_hbm3p"/>
							<DAI name="dU">
								<Val>高压侧过负荷谐波闭锁投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧过负荷跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P1.set_matrix"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P1.set_matrix">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P1.set_matrix">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P1.set_matrix">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧过负荷跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧零序过流Ⅰ段" inst="20" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧零序过流Ⅰ段起动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent1P3S4.Fd"/>
							<DAI name="dU">
								<Val>中压侧零序过流Ⅰ段起动</Val>
							</DAI>
						</DOI>
						<DOI desc="中零流Ⅰ段1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S4.Op1"/>
							<DAI name="dU">
								<Val>中零流Ⅰ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅰ段定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S4.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P3S4.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P3S4.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S4.set_i">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S4.set_i">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S4.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中零序过流Ⅰ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅰ段1时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S4.set_t1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S4.set_t1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S4.set_t1">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S4.set_t1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中零序过流Ⅰ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅰ段带方向" name="DirEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S4.swi_en_dir"/>
							<DAI name="dU">
								<Val>中零序过流Ⅰ段带方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅰ段指向母线" name="DirToBus">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S4.swi_dir1p"/>
							<DAI name="dU">
								<Val>中零序过流Ⅰ段指向母线</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅰ段1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S4.swi_enable1"/>
							<DAI name="dU">
								<Val>中零序过流Ⅰ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧零序过流Ⅰ段电压控制投入" name="VolBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S4.swi_vol1p"/>
							<DAI name="dU">
								<Val>中压侧零序过流Ⅰ段电压控制投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅰ段采用自产零流" name="ZroACalEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S4.swi_i_select"/>
							<DAI name="dU">
								<Val>中零序过流Ⅰ段采用自产零流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅰ段1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S4.set_matrix1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S4.set_matrix1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S4.set_matrix1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S4.set_matrix1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中零序过流Ⅰ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧零序过流Ⅰ段" inst="21" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中零流Ⅰ段2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S4.Op2"/>
							<DAI name="dU">
								<Val>中零流Ⅰ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅰ段2时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S4.set_t2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S4.set_t2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S4.set_t2">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S4.set_t2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中零序过流Ⅰ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅰ段2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S4.swi_enable2"/>
							<DAI name="dU">
								<Val>中零序过流Ⅰ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅰ段2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S4.set_matrix2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S4.set_matrix2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S4.set_matrix2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S4.set_matrix2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中零序过流Ⅰ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧零序过流Ⅰ段" inst="22" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中零流Ⅰ段3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S4.Op3"/>
							<DAI name="dU">
								<Val>中零流Ⅰ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅰ段3时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S4.set_t3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S4.set_t3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S4.set_t3">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S4.set_t3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中零序过流Ⅰ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅰ段3时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S4.swi_enable3"/>
							<DAI name="dU">
								<Val>中零序过流Ⅰ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅰ段3时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S4.set_matrix3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S4.set_matrix3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S4.set_matrix3">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S4.set_matrix3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中零序过流Ⅰ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧零序过流Ⅱ段" inst="23" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧零序过流Ⅱ段起动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent1P3S5.Fd"/>
							<DAI name="dU">
								<Val>中压侧零序过流Ⅱ段起动</Val>
							</DAI>
						</DOI>
						<DOI desc="中零流Ⅱ段1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S5.Op1"/>
							<DAI name="dU">
								<Val>中零流Ⅱ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅱ段定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S5.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P3S5.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P3S5.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S5.set_i">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S5.set_i">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S5.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中零序过流Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅱ段1时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S5.set_t1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S5.set_t1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S5.set_t1">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S5.set_t1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中零序过流Ⅱ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅱ段带方向" name="DirEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S5.swi_en_dir"/>
							<DAI name="dU">
								<Val>中零序过流Ⅱ段带方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅱ段指向母线" name="DirToBus">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S5.swi_dir1p"/>
							<DAI name="dU">
								<Val>中零序过流Ⅱ段指向母线</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅱ段1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S5.swi_enable1"/>
							<DAI name="dU">
								<Val>中零序过流Ⅱ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧零序过流Ⅱ段电压控制投入" name="VolBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S5.swi_vol1p"/>
							<DAI name="dU">
								<Val>中压侧零序过流Ⅱ段电压控制投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅱ段采用自产零流" name="ZroACalEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S5.swi_i_select"/>
							<DAI name="dU">
								<Val>中零序过流Ⅱ段采用自产零流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅱ段1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S5.set_matrix1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S5.set_matrix1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S5.set_matrix1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S5.set_matrix1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中零序过流Ⅱ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧零序过流Ⅱ段" inst="24" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中零流Ⅱ段2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S5.Op2"/>
							<DAI name="dU">
								<Val>中零流Ⅱ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅱ段2时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S5.set_t2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S5.set_t2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S5.set_t2">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S5.set_t2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中零序过流Ⅱ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅱ段2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S5.swi_enable2"/>
							<DAI name="dU">
								<Val>中零序过流Ⅱ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅱ段2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S5.set_matrix2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S5.set_matrix2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S5.set_matrix2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S5.set_matrix2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中零序过流Ⅱ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧零序过流Ⅱ段" inst="25" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中零流Ⅱ段3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S5.Op3"/>
							<DAI name="dU">
								<Val>中零流Ⅱ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅱ段3时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S5.set_t3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S5.set_t3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S5.set_t3">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S5.set_t3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中零序过流Ⅱ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅱ段3时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S5.swi_enable3"/>
							<DAI name="dU">
								<Val>中零序过流Ⅱ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅱ段3时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S5.set_matrix3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S5.set_matrix3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S5.set_matrix3">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S5.set_matrix3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中零序过流Ⅱ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧零序过流Ⅲ段" inst="26" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧零序过流Ⅲ段启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent1P3S6.Fd"/>
							<DAI name="dU">
								<Val>中压侧零序过流Ⅲ段启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中零流Ⅲ段1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S6.Op1"/>
							<DAI name="dU">
								<Val>中零流Ⅲ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅲ段定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S6.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P3S6.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P3S6.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S6.set_i">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S6.set_i">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S6.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中零序过流Ⅲ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅲ段1时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S6.set_t1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S6.set_t1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S6.set_t1">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S6.set_t1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中零序过流Ⅲ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧零序过流Ⅲ段方向闭锁投入" name="DirEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S6.swi_en_dir"/>
							<DAI name="dU">
								<Val>中压侧零序过流Ⅲ段方向闭锁投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧零序过流Ⅲ段方向指向母线" name="DirToBus">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S6.swi_dir1p"/>
							<DAI name="dU">
								<Val>中压侧零序过流Ⅲ段方向指向母线</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅲ段1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S6.swi_enable1"/>
							<DAI name="dU">
								<Val>中零序过流Ⅲ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧零序过流Ⅲ段电压控制投入" name="VolBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S6.swi_vol1p"/>
							<DAI name="dU">
								<Val>中压侧零序过流Ⅲ段电压控制投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅲ段采用自产零流" name="ZroACalEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S6.swi_i_select"/>
							<DAI name="dU">
								<Val>中零序过流Ⅲ段采用自产零流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅲ段1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S6.set_matrix1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S6.set_matrix1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S6.set_matrix1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S6.set_matrix1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中零序过流Ⅲ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧零序过流Ⅲ段" inst="27" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中零流Ⅲ段2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S6.Op2"/>
							<DAI name="dU">
								<Val>中零流Ⅲ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅲ段2时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S6.set_t2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S6.set_t2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S6.set_t2">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S6.set_t2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中零序过流Ⅲ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅲ段2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S6.swi_enable2"/>
							<DAI name="dU">
								<Val>中零序过流Ⅲ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过流Ⅲ段2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S6.set_matrix2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S6.set_matrix2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S6.set_matrix2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S6.set_matrix2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中零序过流Ⅲ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧零序过流Ⅲ段" inst="28" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中零流Ⅲ段3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S6.Op3"/>
							<DAI name="dU">
								<Val>中零流Ⅲ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧零序过流Ⅲ段3时限延时" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S6.set_t3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S6.set_t3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S6.set_t3">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S6.set_t3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中压侧零序过流Ⅲ段3时限延时</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧零序过流Ⅲ段3时限投入" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S6.swi_enable3"/>
							<DAI name="dU">
								<Val>中压侧零序过流Ⅲ段3时限投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧零序过流Ⅲ段3时限跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S6.set_matrix3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S6.set_matrix3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S6.set_matrix3">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S6.set_matrix3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中压侧零序过流Ⅲ段3时限跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧间隙过流1时限" inst="35" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流1时限启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent1P3.Fd"/>
							<DAI name="dU">
								<Val>中压侧间隙过流1时限启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流1时限动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3.Op"/>
							<DAI name="dU">
								<Val>中压侧间隙过流1时限动作</Val>
							</DAI>
						</DOI>
						<DOI desc="中间隙电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P3.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P3.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3.set_i">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3.set_i">
									<Val>1500</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中间隙电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流1时限反时限时间因子" name="TmMult">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3.set_tms_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P3.set_tms_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P3.set_tms_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3.set_tms_inv">
									<Val>0.050</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3.set_tms_inv">
									<Val>3.200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3.set_tms_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧间隙过流1时限反时限时间因子</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流1时限反时限最小延时" name="MinOpTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3.set_tmin_inv"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3.set_tmin_inv">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3.set_tmin_inv">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3.set_tmin_inv">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中压侧间隙过流1时限反时限最小延时</Val>
							</DAI>
						</DOI>
						<DOI desc="中间隙过流1时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3.set_t"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3.set_t">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3.set_t">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3.set_t">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中间隙过流1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流1时限方向控制模式" name="DirMod">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3.swi_dir1p"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3.swi_dir1p">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3.swi_dir1p">
								<Val>2</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3.swi_dir1p">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中压侧间隙过流1时限方向控制模式</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中间隙过流1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3.swi_enable"/>
							<DAI name="dU">
								<Val>中间隙过流1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流1时限反时限最大电流定值" name="BlkValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3.set_maxi"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P3.set_maxi"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P3.set_maxi"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3.set_maxi">
									<Val>10.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3.set_maxi">
									<Val>40.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3.set_maxi">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧间隙过流1时限反时限最大电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流1时限反时限常数K" name="ConsK">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3.set_k_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P3.set_k_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P3.set_k_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3.set_k_inv">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3.set_k_inv">
									<Val>120000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3.set_k_inv">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧间隙过流1时限反时限常数K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流1时限反时限常数C" name="ConsC">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3.set_c_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P3.set_c_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P3.set_c_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3.set_c_inv">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3.set_c_inv">
									<Val>20.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3.set_c_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧间隙过流1时限反时限常数C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流1时限反时限常数α" name="ConsAlpha">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3.set_alpha_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P3.set_alpha_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P3.set_alpha_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3.set_alpha_inv">
									<Val>0.020</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3.set_alpha_inv">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3.set_alpha_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧间隙过流1时限反时限常数α</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流1时限电压控制投入" name="VolBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3.swi_vol1p"/>
							<DAI name="dU">
								<Val>中压侧间隙过流1时限电压控制投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流1时限谐波闭锁投入" name="HaBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3.swi_hbm1p"/>
							<DAI name="dU">
								<Val>中压侧间隙过流1时限谐波闭锁投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流1时限电流选择" name="ZroACalEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3.swi_i_select"/>
							<DAI name="dU">
								<Val>中压侧间隙过流1时限电流选择</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中间隙过流1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3.set_matrix"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3.set_matrix">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3.set_matrix">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3.set_matrix">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中间隙过流1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧间隙过流2时限" inst="36" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流2时限启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent1P4.Fd"/>
							<DAI name="dU">
								<Val>中压侧间隙过流2时限启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流2时限动作" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P4.Op"/>
							<DAI name="dU">
								<Val>中压侧间隙过流2时限动作</Val>
							</DAI>
						</DOI>
						<DOI desc="中间隙电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P4.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P4.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P4.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P4.set_i">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P4.set_i">
									<Val>1500</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P4.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中间隙电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流2时限反时限时间因子" name="TmMult">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P4.set_tms_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P4.set_tms_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P4.set_tms_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P4.set_tms_inv">
									<Val>0.050</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P4.set_tms_inv">
									<Val>3.200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P4.set_tms_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧间隙过流2时限反时限时间因子</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流2时限反时限最小延时" name="MinOpTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P4.set_tmin_inv"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P4.set_tmin_inv">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P4.set_tmin_inv">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P4.set_tmin_inv">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中压侧间隙过流2时限反时限最小延时</Val>
							</DAI>
						</DOI>
						<DOI desc="中间隙过流2时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P4.set_t"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P4.set_t">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P4.set_t">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P4.set_t">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中间隙过流2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流2时限方向控制模式" name="DirMod">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P4.swi_dir1p"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P4.swi_dir1p">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P4.swi_dir1p">
								<Val>2</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P4.swi_dir1p">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中压侧间隙过流2时限方向控制模式</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中间隙过流2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P4.swi_enable"/>
							<DAI name="dU">
								<Val>中间隙过流2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流2时限反时限最大电流定值" name="BlkValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P4.set_maxi"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P4.set_maxi"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P4.set_maxi"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P4.set_maxi">
									<Val>10.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P4.set_maxi">
									<Val>40.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P4.set_maxi">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧间隙过流2时限反时限最大电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流2时限反时限常数K" name="ConsK">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P4.set_k_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P4.set_k_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P4.set_k_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P4.set_k_inv">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P4.set_k_inv">
									<Val>120000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P4.set_k_inv">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧间隙过流2时限反时限常数K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流2时限反时限常数C" name="ConsC">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P4.set_c_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P4.set_c_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P4.set_c_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P4.set_c_inv">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P4.set_c_inv">
									<Val>20.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P4.set_c_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧间隙过流2时限反时限常数C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流2时限反时限常数α" name="ConsAlpha">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P4.set_alpha_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P4.set_alpha_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P4.set_alpha_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P4.set_alpha_inv">
									<Val>0.020</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P4.set_alpha_inv">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P4.set_alpha_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧间隙过流2时限反时限常数α</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流2时限电压控制投入" name="VolBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P4.swi_vol1p"/>
							<DAI name="dU">
								<Val>中压侧间隙过流2时限电压控制投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流2时限谐波闭锁投入" name="HaBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P4.swi_hbm1p"/>
							<DAI name="dU">
								<Val>中压侧间隙过流2时限谐波闭锁投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流2时限电流选择" name="ZroACalEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P4.swi_i_select"/>
							<DAI name="dU">
								<Val>中压侧间隙过流2时限电流选择</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中间隙过流2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P4.set_matrix"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P4.set_matrix">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P4.set_matrix">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P4.set_matrix">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中间隙过流2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧间隙保护2时限" inst="37" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙保护2时限启动" name="Str">
							<DAI name="general" sAddr="YX:B02.GapRelay4.Fd"/>
							<DAI name="dU">
								<Val>中压侧间隙保护2时限启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中间隙过流2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.GapRelay4.Op"/>
							<DAI name="dU">
								<Val>中间隙过流2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中间隙过流2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.GapRelay4.swi_enable"/>
							<DAI name="dU">
								<Val>中间隙过流2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中间隙过流2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.GapRelay4.set_matrix"/>
							<DAI name="minVal" sAddr="DZ:B02.GapRelay4.set_matrix">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.GapRelay4.set_matrix">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.GapRelay4.set_matrix">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中间隙过流2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧间隙保护1时限" inst="38" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙保护1时限启动" name="Str">
							<DAI name="general" sAddr="YX:B02.GapRelay3.Fd"/>
							<DAI name="dU">
								<Val>中压侧间隙保护1时限启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中间隙过流1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.GapRelay3.Op"/>
							<DAI name="dU">
								<Val>中间隙过流1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中间隙过流1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.GapRelay3.swi_enable"/>
							<DAI name="dU">
								<Val>中间隙过流1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中间隙过流1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.GapRelay3.set_matrix"/>
							<DAI name="minVal" sAddr="DZ:B02.GapRelay3.set_matrix">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.GapRelay3.set_matrix">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.GapRelay3.set_matrix">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中间隙过流1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧过负荷" inst="39" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧过负荷启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent3P4.Fd"/>
							<DAI name="dU">
								<Val>中压侧过负荷启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧过负荷" name="Op">
							<DAI name="general" sAddr="ZZZJ:B02.OverCurrent3P4.Op_noph"/>
							<DAI name="dU">
								<Val>中压侧过负荷</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧过负荷电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P4.set_i"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P4.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.set_i">
									<Val>0.050</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.set_i">
									<Val>20.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧过负荷电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧过负荷反时限时间因子" name="TmMult">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.set_tms_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P4.set_tms_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P4.set_tms_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.set_tms_inv">
									<Val>0.050</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.set_tms_inv">
									<Val>3.200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.set_tms_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧过负荷反时限时间因子</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧过负荷反时限最小延时" name="MinOpTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P4.set_tmin_inv"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P4.set_tmin_inv">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P4.set_tmin_inv">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P4.set_tmin_inv">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中压侧过负荷反时限最小延时</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧过负荷动作延时" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P4.set_t"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P4.set_t">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P4.set_t">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P4.set_t">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中压侧过负荷动作延时</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧过负荷方向闭锁模式" name="DirMod">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P4.swi_dir3p"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P4.swi_dir3p">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P4.swi_dir3p">
								<Val>2</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P4.swi_dir3p">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中压侧过负荷方向闭锁模式</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧过负荷保护投入" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P4.swi_enable"/>
							<DAI name="dU">
								<Val>中压侧过负荷保护投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧过负荷反时限最大电流定值" name="BlkValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.set_maxi"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P4.set_maxi"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P4.set_maxi"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.set_maxi">
									<Val>10.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.set_maxi">
									<Val>40.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.set_maxi">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧过负荷反时限最大电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧过负荷返回系数" name="RsMult">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.rtn_coex"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P4.rtn_coex"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P4.rtn_coex"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.rtn_coex">
									<Val>0.70</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.rtn_coex">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.rtn_coex">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧过负荷返回系数</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧过负荷反时限常数K" name="ConsK">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.set_k_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P4.set_k_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P4.set_k_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.set_k_inv">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.set_k_inv">
									<Val>120000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.set_k_inv">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧过负荷反时限常数K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧过负荷反时限常数C" name="ConsC">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.set_c_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P4.set_c_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P4.set_c_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.set_c_inv">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.set_c_inv">
									<Val>20.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.set_c_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧过负荷反时限常数C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧过负荷反时限常数α" name="ConsAlpha">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.set_alpha_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P4.set_alpha_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P4.set_alpha_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.set_alpha_inv">
									<Val>0.020</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.set_alpha_inv">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P4.set_alpha_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧过负荷反时限常数α</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧过负荷复压控制投入" name="VolBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P4.swi_comv"/>
							<DAI name="dU">
								<Val>中压侧过负荷复压控制投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧过负荷谐波闭锁投入" name="HaBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P4.swi_hbm3p"/>
							<DAI name="dU">
								<Val>中压侧过负荷谐波闭锁投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧过负荷跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P4.set_matrix"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P4.set_matrix">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P4.set_matrix">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P4.set_matrix">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中压侧过负荷跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压1分支零序过流" inst="45" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支零序过流启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent1P3S7.Fd"/>
							<DAI name="dU">
								<Val>低压1分支零序过流启动</Val>
							</DAI>
						</DOI>
						<DOI desc="低1零流1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S7.Op1"/>
							<DAI name="dU">
								<Val>低1零流1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低1零序过流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S7.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P3S7.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P3S7.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S7.set_i">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S7.set_i">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S7.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低1零序过流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="低1零序过流1时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S7.set_t1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S7.set_t1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S7.set_t1">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S7.set_t1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低1零序过流1时限</Val>
							</DAI>
						</DOI>
