						<DOI desc="低压1分支零序过流方向闭锁投入" name="DirEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S7.swi_en_dir"/>
							<DAI name="dU">
								<Val>低压1分支零序过流方向闭锁投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支零序过流方向指向母线" name="DirToBus">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S7.swi_dir1p"/>
							<DAI name="dU">
								<Val>低压1分支零序过流方向指向母线</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1零序过流1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S7.swi_enable1"/>
							<DAI name="dU">
								<Val>低1零序过流1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支零序过流电压控制投入" name="VolBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S7.swi_vol1p"/>
							<DAI name="dU">
								<Val>低压1分支零序过流电压控制投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1零序过流Ⅰ段采用自产零流" name="ZroACalEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S7.swi_i_select"/>
							<DAI name="dU">
								<Val>低1零序过流Ⅰ段采用自产零流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1零序过流1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S7.set_matrix1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S7.set_matrix1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S7.set_matrix1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S7.set_matrix1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低1零序过流1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压1分支零序过流" inst="46" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低1零流2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S7.Op2"/>
							<DAI name="dU">
								<Val>低1零流2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低1零序过流2时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S7.set_t2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S7.set_t2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S7.set_t2">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S7.set_t2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低1零序过流2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1零序过流2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S7.swi_enable2"/>
							<DAI name="dU">
								<Val>低1零序过流2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1零序过流2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S7.set_matrix2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S7.set_matrix2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S7.set_matrix2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S7.set_matrix2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低1零序过流2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压1分支零序过流" inst="47" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低1零流3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S7.Op3"/>
							<DAI name="dU">
								<Val>低1零流3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支零序过流3时限延时" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S7.set_t3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S7.set_t3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S7.set_t3">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S7.set_t3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压1分支零序过流3时限延时</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支零序过流3时限投入" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S7.swi_enable3"/>
							<DAI name="dU">
								<Val>低压1分支零序过流3时限投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支零序过流3时限跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S7.set_matrix3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S7.set_matrix3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S7.set_matrix3">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S7.set_matrix3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压1分支零序过流3时限跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压2分支零序过流" inst="51" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支零序过流启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent1P3S8.Fd"/>
							<DAI name="dU">
								<Val>低压2分支零序过流启动</Val>
							</DAI>
						</DOI>
						<DOI desc="低2零流1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S8.Op1"/>
							<DAI name="dU">
								<Val>低2零流1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低2零序过流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S8.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P3S8.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P3S8.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S8.set_i">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S8.set_i">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S8.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低2零序过流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="低2零序过流1时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S8.set_t1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S8.set_t1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S8.set_t1">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S8.set_t1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低2零序过流1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支零序过流方向闭锁投入" name="DirEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S8.swi_en_dir"/>
							<DAI name="dU">
								<Val>低压2分支零序过流方向闭锁投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支零序过流方向指向母线" name="DirToBus">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S8.swi_dir1p"/>
							<DAI name="dU">
								<Val>低压2分支零序过流方向指向母线</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2零序过流1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S8.swi_enable1"/>
							<DAI name="dU">
								<Val>低2零序过流1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支零序过流电压控制投入" name="VolBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S8.swi_vol1p"/>
							<DAI name="dU">
								<Val>低压2分支零序过流电压控制投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2零序过流Ⅰ段采用自产零流" name="ZroACalEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S8.swi_i_select"/>
							<DAI name="dU">
								<Val>低2零序过流Ⅰ段采用自产零流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2零序过流1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S8.set_matrix1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S8.set_matrix1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S8.set_matrix1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S8.set_matrix1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低2零序过流1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压2分支零序过流" inst="52" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低2零流2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S8.Op2"/>
							<DAI name="dU">
								<Val>低2零流2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低2零序过流2时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S8.set_t2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S8.set_t2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S8.set_t2">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S8.set_t2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低2零序过流2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2零序过流2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S8.swi_enable2"/>
							<DAI name="dU">
								<Val>低2零序过流2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2零序过流2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S8.set_matrix2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S8.set_matrix2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S8.set_matrix2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S8.set_matrix2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低2零序过流2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压2分支零序过流" inst="53" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低2零流3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S8.Op3"/>
							<DAI name="dU">
								<Val>低2零流3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支零序过流3时限延时" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S8.set_t3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S8.set_t3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S8.set_t3">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S8.set_t3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压2分支零序过流3时限延时</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支零序过流3时限投入" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S8.swi_enable3"/>
							<DAI name="dU">
								<Val>低压2分支零序过流3时限投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支零序过流3时限跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S8.set_matrix3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S8.set_matrix3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S8.set_matrix3">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S8.set_matrix3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压2分支零序过流3时限跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压侧过负荷" inst="57" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧过负荷启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent3P7.Fd"/>
							<DAI name="dU">
								<Val>低压侧过负荷启动</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧过负荷" name="Op">
							<DAI name="general" sAddr="ZZZJ:B02.OverCurrent3P7.Op_noph"/>
							<DAI name="dU">
								<Val>低压侧过负荷</Val>
							</DAI>
						</DOI>
						<DOI desc="低1过负荷电流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P7.set_i"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P7.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.set_i">
									<Val>0.050</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.set_i">
									<Val>20.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低1过负荷电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧过负荷反时限时间因子" name="TmMult">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.set_tms_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P7.set_tms_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P7.set_tms_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.set_tms_inv">
									<Val>0.050</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.set_tms_inv">
									<Val>3.200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.set_tms_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压侧过负荷反时限时间因子</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧过负荷反时限最小延时" name="MinOpTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P7.set_tmin_inv"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P7.set_tmin_inv">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P7.set_tmin_inv">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P7.set_tmin_inv">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压侧过负荷反时限最小延时</Val>
							</DAI>
						</DOI>
						<DOI desc="低1过负荷动作延时" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P7.set_t"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P7.set_t">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P7.set_t">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P7.set_t">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低1过负荷动作延时</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧过负荷方向闭锁模式" name="DirMod">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P7.swi_dir3p"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P7.swi_dir3p">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P7.swi_dir3p">
								<Val>2</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P7.swi_dir3p">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压侧过负荷方向闭锁模式</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1低压侧过负荷保护投入" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P7.swi_enable"/>
							<DAI name="dU">
								<Val>低1低压侧过负荷保护投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧过负荷反时限最大电流定值" name="BlkValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.set_maxi"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P7.set_maxi"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P7.set_maxi"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.set_maxi">
									<Val>10.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.set_maxi">
									<Val>40.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.set_maxi">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压侧过负荷反时限最大电流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧过负荷返回系数" name="RsMult">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.rtn_coex"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P7.rtn_coex"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P7.rtn_coex"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.rtn_coex">
									<Val>0.70</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.rtn_coex">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.rtn_coex">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压侧过负荷返回系数</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧过负荷反时限常数K" name="ConsK">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.set_k_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P7.set_k_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P7.set_k_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.set_k_inv">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.set_k_inv">
									<Val>120000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.set_k_inv">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压侧过负荷反时限常数K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧过负荷反时限常数C" name="ConsC">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.set_c_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P7.set_c_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P7.set_c_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.set_c_inv">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.set_c_inv">
									<Val>20.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.set_c_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压侧过负荷反时限常数C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧过负荷反时限常数α" name="ConsAlpha">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.set_alpha_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P7.set_alpha_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P7.set_alpha_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.set_alpha_inv">
									<Val>0.020</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.set_alpha_inv">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P7.set_alpha_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压侧过负荷反时限常数α</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧过负荷复压控制投入" name="VolBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P7.swi_comv"/>
							<DAI name="dU">
								<Val>低压侧过负荷复压控制投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧过负荷谐波闭锁投入" name="HaBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P7.swi_hbm3p"/>
							<DAI name="dU">
								<Val>低压侧过负荷谐波闭锁投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧过负荷跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P7.set_matrix"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P7.set_matrix">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P7.set_matrix">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P7.set_matrix">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压侧过负荷跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="接地变速断" inst="59" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变速断启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent3P3S14.Fd"/>
							<DAI name="dU">
								<Val>接地变速断启动</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变电流速断" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S14.Op1"/>
							<DAI name="dU">
								<Val>接地变电流速断</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变速断电流" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S14.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P3S14.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P3S14.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S14.set_i">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S14.set_i">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S14.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接地变速断电流</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变速断时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S14.set_t1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S14.set_t1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S14.set_t1">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S14.set_t1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变速断时间</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变速断方向指向母线" name="DirMod">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S14.swi_dir3p"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S14.swi_dir3p">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S14.swi_dir3p">
								<Val>1</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S14.swi_dir3p">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变速断方向指向母线</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变速断方向闭锁投入" name="DirEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S14.swi_en_dir"/>
							<DAI name="dU">
								<Val>接地变速断方向闭锁投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变速断" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S14.swi_enable1"/>
							<DAI name="dU">
								<Val>接地变速断</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变速断复压控制投入" name="VolBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S14.swi_comv"/>
							<DAI name="dU">
								<Val>接地变速断复压控制投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变电流速断" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S14.set_matrix1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S14.set_matrix1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S14.set_matrix1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S14.set_matrix1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变电流速断</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="接地变速断" inst="60" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变电流速断2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S14.Op2"/>
							<DAI name="dU">
								<Val>接地变电流速断2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变速断2时限延时" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S14.set_t2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S14.set_t2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S14.set_t2">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S14.set_t2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变速断2时限延时</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变速断2时限投入" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S14.swi_enable2"/>
							<DAI name="dU">
								<Val>接地变速断2时限投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变速断2时限跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S14.set_matrix2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S14.set_matrix2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S14.set_matrix2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S14.set_matrix2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变速断2时限跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="接地变速断" inst="61" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变电流速断3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S14.Op3"/>
							<DAI name="dU">
								<Val>接地变电流速断3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变速断3时限延时" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S14.set_t3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S14.set_t3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S14.set_t3">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S14.set_t3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变速断3时限延时</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变速断3时限投入" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S14.swi_enable3"/>
							<DAI name="dU">
								<Val>接地变速断3时限投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变速断3时限跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S14.set_matrix3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S14.set_matrix3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S14.set_matrix3">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S14.set_matrix3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变速断3时限跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="接地变过流" inst="62" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变过流启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent3P3S15.Fd"/>
							<DAI name="dU">
								<Val>接地变过流启动</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变过流" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S15.Op1"/>
							<DAI name="dU">
								<Val>接地变过流</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变过流定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S15.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P3S15.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P3S15.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S15.set_i">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S15.set_i">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S15.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接地变过流定值</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变过流时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S15.set_t1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S15.set_t1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S15.set_t1">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S15.set_t1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变过流时间</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变过流方向指向母线" name="DirMod">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S15.swi_dir3p"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S15.swi_dir3p">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S15.swi_dir3p">
								<Val>1</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S15.swi_dir3p">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变过流方向指向母线</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变过流方向闭锁投入" name="DirEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S15.swi_en_dir"/>
							<DAI name="dU">
								<Val>接地变过流方向闭锁投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变过流" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S15.swi_enable1"/>
							<DAI name="dU">
								<Val>接地变过流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变过流复压控制投入" name="VolBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S15.swi_comv"/>
							<DAI name="dU">
								<Val>接地变过流复压控制投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变过流保护" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S15.set_matrix1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S15.set_matrix1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S15.set_matrix1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S15.set_matrix1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变过流保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="接地变过流" inst="63" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变过流2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S15.Op2"/>
							<DAI name="dU">
								<Val>接地变过流2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变过流2时限延时" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S15.set_t2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S15.set_t2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S15.set_t2">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S15.set_t2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变过流2时限延时</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变过流2时限投入" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S15.swi_enable2"/>
							<DAI name="dU">
								<Val>接地变过流2时限投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变过流2时限跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S15.set_matrix2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S15.set_matrix2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S15.set_matrix2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S15.set_matrix2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变过流2时限跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="接地变过流" inst="64" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变过流3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S15.Op3"/>
							<DAI name="dU">
								<Val>接地变过流3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变过流3时限延时" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S15.set_t3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S15.set_t3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S15.set_t3">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S15.set_t3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变过流3时限延时</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变过流3时限投入" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S15.swi_enable3"/>
							<DAI name="dU">
								<Val>接地变过流3时限投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变过流3时限跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S15.set_matrix3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S15.set_matrix3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S15.set_matrix3">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S15.set_matrix3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变过流3时限跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="接地变零序过流Ⅰ段" inst="65" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序过流Ⅰ段启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent1P3S9.Fd"/>
							<DAI name="dU">
								<Val>接地变零序过流Ⅰ段启动</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零流Ⅰ段1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S9.Op1"/>
							<DAI name="dU">
								<Val>接地变零流Ⅰ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序过流Ⅰ段定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S9.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P3S9.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P3S9.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S9.set_i">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S9.set_i">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S9.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接地变零序过流Ⅰ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序过流Ⅰ段1时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S9.set_t1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S9.set_t1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S9.set_t1">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S9.set_t1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变零序过流Ⅰ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序过流Ⅰ段方向闭锁投入" name="DirEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S9.swi_en_dir"/>
							<DAI name="dU">
								<Val>接地变零序过流Ⅰ段方向闭锁投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序过流Ⅰ段方向指向母线" name="DirToBus">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S9.swi_dir1p"/>
							<DAI name="dU">
								<Val>接地变零序过流Ⅰ段方向指向母线</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序过流Ⅰ段1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S9.swi_enable1"/>
							<DAI name="dU">
								<Val>接地变零序过流Ⅰ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序过流Ⅰ段电压控制投入" name="VolBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S9.swi_vol1p"/>
							<DAI name="dU">
								<Val>接地变零序过流Ⅰ段电压控制投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序过流Ⅰ段采用自产零流" name="ZroACalEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S9.swi_i_select"/>
							<DAI name="dU">
								<Val>接地变零序过流Ⅰ段采用自产零流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零流Ⅰ段1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S9.set_matrix1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S9.set_matrix1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S9.set_matrix1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S9.set_matrix1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变零流Ⅰ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="接地变零序过流Ⅰ段" inst="66" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零流Ⅰ段2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S9.Op2"/>
							<DAI name="dU">
								<Val>接地变零流Ⅰ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序过流Ⅰ段2时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S9.set_t2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S9.set_t2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S9.set_t2">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S9.set_t2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变零序过流Ⅰ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序过流Ⅰ段2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S9.swi_enable2"/>
							<DAI name="dU">
								<Val>接地变零序过流Ⅰ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零流Ⅰ段2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S9.set_matrix2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S9.set_matrix2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S9.set_matrix2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S9.set_matrix2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变零流Ⅰ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="接地变零序过流Ⅰ段" inst="67" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零流Ⅰ段3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S9.Op3"/>
							<DAI name="dU">
								<Val>接地变零流Ⅰ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序过流Ⅰ段3时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S9.set_t3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S9.set_t3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S9.set_t3">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S9.set_t3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变零序过流Ⅰ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序过流Ⅰ段3时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S9.swi_enable3"/>
							<DAI name="dU">
								<Val>接地变零序过流Ⅰ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零流Ⅰ段3时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S9.set_matrix3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S9.set_matrix3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S9.set_matrix3">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S9.set_matrix3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变零流Ⅰ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="接地变零序过流Ⅱ段" inst="68" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序过流Ⅱ段启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent1P3S14.Fd"/>
							<DAI name="dU">
								<Val>接地变零序过流Ⅱ段启动</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零流Ⅱ段" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S14.Op1"/>
							<DAI name="dU">
								<Val>接地变零流Ⅱ段</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序过流Ⅱ段定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S14.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent1P3S14.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent1P3S14.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S14.set_i">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S14.set_i">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent1P3S14.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接地变零序过流Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序过流Ⅱ段时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S14.set_t1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S14.set_t1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S14.set_t1">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S14.set_t1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变零序过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序过流Ⅱ段方向闭锁投入" name="DirEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S14.swi_en_dir"/>
							<DAI name="dU">
								<Val>接地变零序过流Ⅱ段方向闭锁投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序过流Ⅱ段方向指向母线" name="DirToBus">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S14.swi_dir1p"/>
							<DAI name="dU">
								<Val>接地变零序过流Ⅱ段方向指向母线</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序过流Ⅱ段" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S14.swi_enable1"/>
							<DAI name="dU">
								<Val>接地变零序过流Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序过流Ⅱ段电压控制投入" name="VolBlkEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S14.swi_vol1p"/>
							<DAI name="dU">
								<Val>接地变零序过流Ⅱ段电压控制投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序过流Ⅱ段采用自产零流" name="ZroACalEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S14.swi_i_select"/>
							<DAI name="dU">
								<Val>接地变零序过流Ⅱ段采用自产零流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零流Ⅱ段" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S14.set_matrix1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S14.set_matrix1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S14.set_matrix1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S14.set_matrix1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变零流Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="接地变零序过流Ⅱ段" inst="69" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零流Ⅱ段2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S14.Op2"/>
							<DAI name="dU">
								<Val>接地变零流Ⅱ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序过流Ⅱ段2时限延时" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S14.set_t2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S14.set_t2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S14.set_t2">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S14.set_t2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变零序过流Ⅱ段2时限延时</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序过流Ⅱ段2时限投入" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S14.swi_enable2"/>
							<DAI name="dU">
								<Val>接地变零序过流Ⅱ段2时限投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序过流Ⅱ段2时限跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S14.set_matrix2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S14.set_matrix2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S14.set_matrix2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S14.set_matrix2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变零序过流Ⅱ段2时限跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="接地变零序过流Ⅱ段" inst="70" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零流Ⅱ段3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent1P3S14.Op3"/>
							<DAI name="dU">
								<Val>接地变零流Ⅱ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序过流Ⅱ段3时限延时" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S14.set_t3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S14.set_t3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S14.set_t3">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S14.set_t3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变零序过流Ⅱ段3时限延时</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序过流Ⅱ段3时限投入" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S14.swi_enable3"/>
							<DAI name="dU">
								<Val>接地变零序过流Ⅱ段3时限投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序过流Ⅱ段3时限跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent1P3S14.set_matrix3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent1P3S14.set_matrix3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent1P3S14.set_matrix3">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent1P3S14.set_matrix3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>接地变零序过流Ⅱ段3时限跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="公共绕组零序过流" inst="82" lnClass="PTOC" lnType="NRR_PTOC_V2.01__978__V1.03">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Op" name="Op">
							<DAI name="general"/>
							<DAI name="dU">
								<Val>Op</Val>
							</DAI>
						</DOI>
						<DOI desc="Directional Mode Enable" name="DirEna">
							<DAI name="dU">
								<Val>Directional Mode Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode " name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip Enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Overload reset multiplier" name="RsMult">
							<DAI name="dU">
								<Val>Overload reset multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start Value " name="StrMult">
							<DAI name="dU">
								<Val>Start Value </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Time multiplier" name="CTmMult">
							<DAI name="dU">
								<Val>Cold load pickup Time multiplier</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cold load pickup Operate Delay Time" name="COpDlTmms">
							<DAI name="dU">
								<Val>Cold load pickup Operate Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="VolBlkEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Harmonica Block Enable" name="HaBlkEna">
							<DAI name="dU">
								<Val>Harmonica Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Reclose Enable" name="BlkRecEna">
							<DAI name="dU">
								<Val>Block Reclose Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="频率计算" inst="1" lnClass="PTOF" lnType="NRR_PTOF_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高上限报警频率" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.FreqCal.freq_alm_max"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.FreqCal.freq_alm_max">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.FreqCal.freq_alm_max"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.FreqCal.freq_alm_max">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.FreqCal.freq_alm_max">
									<Val>65</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.FreqCal.freq_alm_max">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高上限报警频率</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧间隙过压" inst="1" lnClass="PTOV" lnType="NRR_PTOV_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧间隙过压启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverVoltage1P1.Fd"/>
							<DAI name="dU">
								<Val>高压侧间隙过压启动</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过压" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverVoltage1P1.Op"/>
							<DAI name="dU">
								<Val>高零序过压</Val>
							</DAI>
						</DOI>
						<DOI desc="高间隙电压定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P1.set_u"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverVoltage1P1.set_u">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverVoltage1P1.set_u"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P1.set_u">
									<Val>2.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P1.set_u">
									<Val>200.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P1.set_u">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高间隙电压定值</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧间隙过压反时限时间因子" name="TmMult">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P1.set_tms_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverVoltage1P1.set_tms_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverVoltage1P1.set_tms_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P1.set_tms_inv">
									<Val>0.050</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P1.set_tms_inv">
									<Val>3.200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P1.set_tms_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧间隙过压反时限时间因子</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧间隙过压反时限最小延时" name="MinOpTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P1.set_tmin_inv"/>
							<DAI name="minVal" sAddr="DZ:B02.OverVoltage1P1.set_tmin_inv">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverVoltage1P1.set_tmin_inv">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverVoltage1P1.set_tmin_inv">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧间隙过压反时限最小延时</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过压时间" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P1.set_t"/>
							<DAI name="minVal" sAddr="DZ:B02.OverVoltage1P1.set_t">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverVoltage1P1.set_t">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverVoltage1P1.set_t">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高零序过压时间</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过压" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P1.swi_enable"/>
							<DAI name="dU">
								<Val>高零序过压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧间隙过压延时特性" name="TypRsCrv">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P1.swi_curve_inv"/>
							<DAI name="minVal" sAddr="DZ:B02.OverVoltage1P1.swi_curve_inv">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverVoltage1P1.swi_curve_inv">
								<Val>13</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverVoltage1P1.swi_curve_inv">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧间隙过压延时特性</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode" name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧间隙过压反时限常数" name="ConsK">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P1.set_k_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverVoltage1P1.set_k_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverVoltage1P1.set_k_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P1.set_k_inv">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P1.set_k_inv">
									<Val>120000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P1.set_k_inv">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧间隙过压反时限常数</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧间隙过压反时限延时系数" name="ConsC">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P1.set_c_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverVoltage1P1.set_c_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverVoltage1P1.set_c_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P1.set_c_inv">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P1.set_c_inv">
									<Val>20.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P1.set_c_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧间隙过压反时限延时系数</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧间隙过压反时限指数" name="ConsAlpha">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P1.set_alpha_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverVoltage1P1.set_alpha_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverVoltage1P1.set_alpha_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P1.set_alpha_inv">
									<Val>0.020</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P1.set_alpha_inv">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P1.set_alpha_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧间隙过压反时限指数</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiplier of the pickup setting" name="RsVal">
							<DAI name="dU">
								<Val>Multiplier of the pickup setting</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Measure mode" name="MeaMod">
							<DAI name="dU">
								<Val>Measure mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序电压采用自产零压" name="ZroVCalEna">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P1.swi_u_select"/>
							<DAI name="dU">
								<Val>高零序电压采用自产零压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过压" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P1.set_matrix"/>
							<DAI name="minVal" sAddr="DZ:B02.OverVoltage1P1.set_matrix">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverVoltage1P1.set_matrix">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverVoltage1P1.set_matrix">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高零序过压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧间隙过压1时限" inst="3" lnClass="PTOV" lnType="NRR_PTOV_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过压1时限启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverVoltage1P3.Fd"/>
							<DAI name="dU">
								<Val>中压侧间隙过压1时限启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过压1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverVoltage1P3.Op"/>
							<DAI name="dU">
								<Val>中零序过压1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中间隙电压定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P3.set_u"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverVoltage1P3.set_u">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverVoltage1P3.set_u"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P3.set_u">
									<Val>2.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P3.set_u">
									<Val>200.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P3.set_u">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中间隙电压定值</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过压1时限反时限时间因子" name="TmMult">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P3.set_tms_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverVoltage1P3.set_tms_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverVoltage1P3.set_tms_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P3.set_tms_inv">
									<Val>0.050</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P3.set_tms_inv">
									<Val>3.200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P3.set_tms_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧间隙过压1时限反时限时间因子</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过压1时限反时限最小延时" name="MinOpTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P3.set_tmin_inv"/>
							<DAI name="minVal" sAddr="DZ:B02.OverVoltage1P3.set_tmin_inv">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverVoltage1P3.set_tmin_inv">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverVoltage1P3.set_tmin_inv">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中压侧间隙过压1时限反时限最小延时</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过压1时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P3.set_t"/>
							<DAI name="minVal" sAddr="DZ:B02.OverVoltage1P3.set_t">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverVoltage1P3.set_t">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverVoltage1P3.set_t">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中零序过压1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过压1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P3.swi_enable"/>
							<DAI name="dU">
								<Val>中零序过压1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过压1时限延时特性" name="TypRsCrv">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P3.swi_curve_inv"/>
							<DAI name="minVal" sAddr="DZ:B02.OverVoltage1P3.swi_curve_inv">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverVoltage1P3.swi_curve_inv">
								<Val>13</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverVoltage1P3.swi_curve_inv">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中压侧间隙过压1时限延时特性</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode" name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过压1时限反时限常数" name="ConsK">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P3.set_k_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverVoltage1P3.set_k_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverVoltage1P3.set_k_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P3.set_k_inv">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P3.set_k_inv">
									<Val>120000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P3.set_k_inv">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧间隙过压1时限反时限常数</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过压1时限反时限延时系数" name="ConsC">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P3.set_c_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverVoltage1P3.set_c_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverVoltage1P3.set_c_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P3.set_c_inv">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P3.set_c_inv">
									<Val>20.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P3.set_c_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧间隙过压1时限反时限延时系数</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过压1时限反时限指数" name="ConsAlpha">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P3.set_alpha_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverVoltage1P3.set_alpha_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverVoltage1P3.set_alpha_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P3.set_alpha_inv">
									<Val>0.020</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P3.set_alpha_inv">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P3.set_alpha_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧间隙过压1时限反时限指数</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiplier of the pickup setting" name="RsVal">
							<DAI name="dU">
								<Val>Multiplier of the pickup setting</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Measure mode" name="MeaMod">
							<DAI name="dU">
								<Val>Measure mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序电压采用自产零压" name="ZroVCalEna">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P3.swi_u_select"/>
							<DAI name="dU">
								<Val>中零序电压采用自产零压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过压1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P3.set_matrix"/>
							<DAI name="minVal" sAddr="DZ:B02.OverVoltage1P3.set_matrix">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverVoltage1P3.set_matrix">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverVoltage1P3.set_matrix">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中零序过压1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧间隙过压2时限" inst="4" lnClass="PTOV" lnType="NRR_PTOV_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过压2时限启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverVoltage1P4.Fd"/>
							<DAI name="dU">
								<Val>中压侧间隙过压2时限启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过压2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverVoltage1P4.Op"/>
							<DAI name="dU">
								<Val>中零序过压2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中间隙电压定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P4.set_u"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverVoltage1P4.set_u">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverVoltage1P4.set_u"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P4.set_u">
									<Val>2.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P4.set_u">
									<Val>200.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P4.set_u">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中间隙电压定值</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过压2时限反时限时间因子" name="TmMult">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P4.set_tms_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverVoltage1P4.set_tms_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverVoltage1P4.set_tms_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P4.set_tms_inv">
									<Val>0.050</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P4.set_tms_inv">
									<Val>3.200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P4.set_tms_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧间隙过压2时限反时限时间因子</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过压2时限反时限最小延时" name="MinOpTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P4.set_tmin_inv"/>
							<DAI name="minVal" sAddr="DZ:B02.OverVoltage1P4.set_tmin_inv">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverVoltage1P4.set_tmin_inv">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverVoltage1P4.set_tmin_inv">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中压侧间隙过压2时限反时限最小延时</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过压2时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P4.set_t"/>
							<DAI name="minVal" sAddr="DZ:B02.OverVoltage1P4.set_t">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverVoltage1P4.set_t">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverVoltage1P4.set_t">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中零序过压2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过压2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P4.swi_enable"/>
							<DAI name="dU">
								<Val>中零序过压2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过压2时限延时特性" name="TypRsCrv">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P4.swi_curve_inv"/>
							<DAI name="minVal" sAddr="DZ:B02.OverVoltage1P4.swi_curve_inv">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverVoltage1P4.swi_curve_inv">
								<Val>13</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverVoltage1P4.swi_curve_inv">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中压侧间隙过压2时限延时特性</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode" name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过压2时限反时限常数" name="ConsK">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P4.set_k_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverVoltage1P4.set_k_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverVoltage1P4.set_k_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P4.set_k_inv">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P4.set_k_inv">
									<Val>120000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P4.set_k_inv">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧间隙过压2时限反时限常数</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过压2时限反时限延时系数" name="ConsC">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P4.set_c_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverVoltage1P4.set_c_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverVoltage1P4.set_c_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P4.set_c_inv">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P4.set_c_inv">
									<Val>20.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P4.set_c_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧间隙过压2时限反时限延时系数</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过压2时限反时限指数" name="ConsAlpha">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P4.set_alpha_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverVoltage1P4.set_alpha_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverVoltage1P4.set_alpha_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P4.set_alpha_inv">
									<Val>0.020</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P4.set_alpha_inv">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P4.set_alpha_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧间隙过压2时限反时限指数</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiplier of the pickup setting" name="RsVal">
							<DAI name="dU">
								<Val>Multiplier of the pickup setting</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Measure mode" name="MeaMod">
							<DAI name="dU">
								<Val>Measure mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序电压采用自产零压" name="ZroVCalEna">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P4.swi_u_select"/>
							<DAI name="dU">
								<Val>中零序电压采用自产零压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过压2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P4.set_matrix"/>
							<DAI name="minVal" sAddr="DZ:B02.OverVoltage1P4.set_matrix">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverVoltage1P4.set_matrix">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverVoltage1P4.set_matrix">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中零序过压2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压1分支零序过压" inst="5" lnClass="PTOV" lnType="NRR_PTOV_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支零序过压启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverVoltage1P5.Fd"/>
							<DAI name="dU">
								<Val>低压1分支零序过压启动</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支零序过压报警" name="Op">
							<DAI name="general" sAddr="ZZZJ:B02.OverVoltage1P5.Op"/>
							<DAI name="dU">
								<Val>低压1分支零序过压报警</Val>
							</DAI>
						</DOI>
						<DOI desc="低1零序过压电压定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P5.set_u"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverVoltage1P5.set_u">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverVoltage1P5.set_u"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P5.set_u">
									<Val>2.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P5.set_u">
									<Val>200.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P5.set_u">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低1零序过压电压定值</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支零序过压反时限时间因子" name="TmMult">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P5.set_tms_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverVoltage1P5.set_tms_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverVoltage1P5.set_tms_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P5.set_tms_inv">
									<Val>0.050</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P5.set_tms_inv">
									<Val>3.200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P5.set_tms_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压1分支零序过压反时限时间因子</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支零序过压反时限最小延时" name="MinOpTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P5.set_tmin_inv"/>
							<DAI name="minVal" sAddr="DZ:B02.OverVoltage1P5.set_tmin_inv">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverVoltage1P5.set_tmin_inv">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverVoltage1P5.set_tmin_inv">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压1分支零序过压反时限最小延时</Val>
							</DAI>
						</DOI>
						<DOI desc="低1零序过压动作延时" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P5.set_t"/>
							<DAI name="minVal" sAddr="DZ:B02.OverVoltage1P5.set_t">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverVoltage1P5.set_t">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverVoltage1P5.set_t">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低1零序过压动作延时</Val>
							</DAI>
						</DOI>
						<DOI desc="低1零序过压告警" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P5.swi_enable"/>
							<DAI name="dU">
								<Val>低1零序过压告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支零序过压延时特性" name="TypRsCrv">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P5.swi_curve_inv"/>
							<DAI name="minVal" sAddr="DZ:B02.OverVoltage1P5.swi_curve_inv">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverVoltage1P5.swi_curve_inv">
								<Val>13</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverVoltage1P5.swi_curve_inv">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压1分支零序过压延时特性</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode" name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支零序过压反时限常数" name="ConsK">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P5.set_k_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverVoltage1P5.set_k_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverVoltage1P5.set_k_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P5.set_k_inv">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P5.set_k_inv">
									<Val>120000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P5.set_k_inv">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压1分支零序过压反时限常数</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支零序过压反时限延时系数" name="ConsC">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P5.set_c_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverVoltage1P5.set_c_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverVoltage1P5.set_c_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P5.set_c_inv">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P5.set_c_inv">
									<Val>20.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P5.set_c_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压1分支零序过压反时限延时系数</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支零序过压反时限指数" name="ConsAlpha">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P5.set_alpha_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverVoltage1P5.set_alpha_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverVoltage1P5.set_alpha_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P5.set_alpha_inv">
									<Val>0.020</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P5.set_alpha_inv">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P5.set_alpha_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压1分支零序过压反时限指数</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiplier of the pickup setting" name="RsVal">
							<DAI name="dU">
								<Val>Multiplier of the pickup setting</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Measure mode" name="MeaMod">
							<DAI name="dU">
								<Val>Measure mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1零序过压采用自产" name="ZroVCalEna">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P5.swi_u_select"/>
							<DAI name="dU">
								<Val>低1零序过压采用自产</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支零序过压跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P5.set_matrix"/>
							<DAI name="minVal" sAddr="DZ:B02.OverVoltage1P5.set_matrix">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverVoltage1P5.set_matrix">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverVoltage1P5.set_matrix">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压1分支零序过压跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压2分支零序过压" inst="6" lnClass="PTOV" lnType="NRR_PTOV_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支零序过压启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverVoltage1P6.Fd"/>
							<DAI name="dU">
								<Val>低压2分支零序过压启动</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支零序过压报警" name="Op">
							<DAI name="general" sAddr="ZZZJ:B02.OverVoltage1P6.Op"/>
							<DAI name="dU">
								<Val>低压2分支零序过压报警</Val>
							</DAI>
						</DOI>
						<DOI desc="低2零序过压电压定值" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P6.set_u"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverVoltage1P6.set_u">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverVoltage1P6.set_u"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P6.set_u">
									<Val>2.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P6.set_u">
									<Val>200.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P6.set_u">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低2零序过压电压定值</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支零序过压反时限时间因子" name="TmMult">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P6.set_tms_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverVoltage1P6.set_tms_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverVoltage1P6.set_tms_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P6.set_tms_inv">
									<Val>0.050</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P6.set_tms_inv">
									<Val>3.200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P6.set_tms_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压2分支零序过压反时限时间因子</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支零序过压反时限最小延时" name="MinOpTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P6.set_tmin_inv"/>
							<DAI name="minVal" sAddr="DZ:B02.OverVoltage1P6.set_tmin_inv">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverVoltage1P6.set_tmin_inv">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverVoltage1P6.set_tmin_inv">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压2分支零序过压反时限最小延时</Val>
							</DAI>
						</DOI>
						<DOI desc="低2零序过压动作延时" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P6.set_t"/>
							<DAI name="minVal" sAddr="DZ:B02.OverVoltage1P6.set_t">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverVoltage1P6.set_t">
								<Val>3600000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverVoltage1P6.set_t">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低2零序过压动作延时</Val>
							</DAI>
						</DOI>
						<DOI desc="低2零序过压告警" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P6.swi_enable"/>
							<DAI name="dU">
								<Val>低2零序过压告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支零序过压延时特性" name="TypRsCrv">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P6.swi_curve_inv"/>
							<DAI name="minVal" sAddr="DZ:B02.OverVoltage1P6.swi_curve_inv">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverVoltage1P6.swi_curve_inv">
								<Val>13</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverVoltage1P6.swi_curve_inv">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压2分支零序过压延时特性</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode" name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支零序过压反时限常数" name="ConsK">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P6.set_k_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverVoltage1P6.set_k_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverVoltage1P6.set_k_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P6.set_k_inv">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P6.set_k_inv">
									<Val>120000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P6.set_k_inv">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压2分支零序过压反时限常数</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支零序过压反时限延时系数" name="ConsC">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P6.set_c_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverVoltage1P6.set_c_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverVoltage1P6.set_c_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P6.set_c_inv">
									<Val>0.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P6.set_c_inv">
									<Val>20.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P6.set_c_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压2分支零序过压反时限延时系数</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支零序过压反时限指数" name="ConsAlpha">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P6.set_alpha_inv"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverVoltage1P6.set_alpha_inv"/>
								<DAI name="multiplier" sAddr="DZ:B02.OverVoltage1P6.set_alpha_inv"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P6.set_alpha_inv">
									<Val>0.020</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P6.set_alpha_inv">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverVoltage1P6.set_alpha_inv">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压2分支零序过压反时限指数</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiplier of the pickup setting" name="RsVal">
							<DAI name="dU">
								<Val>Multiplier of the pickup setting</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Measure mode" name="MeaMod">
							<DAI name="dU">
								<Val>Measure mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2零序过压采用自产" name="ZroVCalEna">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P6.swi_u_select"/>
							<DAI name="dU">
								<Val>低2零序过压采用自产</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支零序过压跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverVoltage1P6.set_matrix"/>
							<DAI name="minVal" sAddr="DZ:B02.OverVoltage1P6.set_matrix">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverVoltage1P6.set_matrix">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverVoltage1P6.set_matrix">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压2分支零序过压跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸" inst="1" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="跳高压侧" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.trip_breaker1"/>
							<DAI name="dU">
								<Val>跳高压侧</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸计时启动" name="Str">
							<DAI name="general" sAddr="YX:B02.TripLogic.Str"/>
							<DAI name="dU">
								<Val>跳闸计时启动</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸" inst="2" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="跳高压侧母联" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.trip_breaker2"/>
							<DAI name="dU">
								<Val>跳高压侧母联</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸计时启动" name="Str">
							<DAI name="general" sAddr="YX:B02.TripLogic.Str"/>
							<DAI name="dU">
								<Val>跳闸计时启动</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸" inst="3" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="跳中压侧" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.trip_breaker3"/>
							<DAI name="dU">
								<Val>跳中压侧</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸计时启动" name="Str">
							<DAI name="general" sAddr="YX:B02.TripLogic.Str"/>
							<DAI name="dU">
								<Val>跳闸计时启动</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸" inst="4" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="跳中压侧母联" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.trip_breaker4"/>
							<DAI name="dU">
								<Val>跳中压侧母联</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸计时启动" name="Str">
							<DAI name="general" sAddr="YX:B02.TripLogic.Str"/>
							<DAI name="dU">
								<Val>跳闸计时启动</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸" inst="5" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="跳低压1分支" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.trip_breaker5"/>
							<DAI name="dU">
								<Val>跳低压1分支</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸计时启动" name="Str">
							<DAI name="general" sAddr="YX:B02.TripLogic.Str"/>
							<DAI name="dU">
								<Val>跳闸计时启动</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸" inst="6" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="跳低压1分段" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.trip_breaker6"/>
							<DAI name="dU">
								<Val>跳低压1分段</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸计时启动" name="Str">
							<DAI name="general" sAddr="YX:B02.TripLogic.Str"/>
							<DAI name="dU">
								<Val>跳闸计时启动</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸" inst="7" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="跳低压2分支" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.trip_breaker7"/>
							<DAI name="dU">
								<Val>跳低压2分支</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸计时启动" name="Str">
							<DAI name="general" sAddr="YX:B02.TripLogic.Str"/>
							<DAI name="dU">
								<Val>跳闸计时启动</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸" inst="8" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="跳低压2分段" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.trip_breaker8"/>
							<DAI name="dU">
								<Val>跳低压2分段</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸计时启动" name="Str">
							<DAI name="general" sAddr="YX:B02.TripLogic.Str"/>
							<DAI name="dU">
								<Val>跳闸计时启动</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸" inst="9" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁中压侧备自投" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.trip_breaker9"/>
							<DAI name="dU">
								<Val>闭锁中压侧备自投</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸计时启动" name="Str">
							<DAI name="general" sAddr="YX:B02.TripLogic.Str"/>
							<DAI name="dU">
								<Val>跳闸计时启动</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸" inst="10" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁低压1分支备自投" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.trip_breaker10"/>
							<DAI name="dU">
								<Val>闭锁低压1分支备自投</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸计时启动" name="Str">
							<DAI name="general" sAddr="YX:B02.TripLogic.Str"/>
							<DAI name="dU">
								<Val>跳闸计时启动</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸" inst="11" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁低压2分支备自投" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.trip_breaker11"/>
							<DAI name="dU">
								<Val>闭锁低压2分支备自投</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸计时启动" name="Str">
							<DAI name="general" sAddr="YX:B02.TripLogic.Str"/>
							<DAI name="dU">
								<Val>跳闸计时启动</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸" inst="12" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="跳备用出口1~4" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.trip_breaker12"/>
							<DAI name="dU">
								<Val>跳备用出口1~4</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸计时启动" name="Str">
							<DAI name="general" sAddr="YX:B02.TripLogic.Str"/>
							<DAI name="dU">
								<Val>跳闸计时启动</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸" inst="13" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="跳备用出口2" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.trip_breaker13"/>
							<DAI name="dU">
								<Val>跳备用出口2</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸计时启动" name="Str">
							<DAI name="general" sAddr="YX:B02.TripLogic.Str"/>
							<DAI name="dU">
								<Val>跳闸计时启动</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸" inst="14" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="跳备用出口3" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.trip_breaker14"/>
							<DAI name="dU">
								<Val>跳备用出口3</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸计时启动" name="Str">
							<DAI name="general" sAddr="YX:B02.TripLogic.Str"/>
							<DAI name="dU">
								<Val>跳闸计时启动</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸" inst="15" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="跳备用出口4" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.trip_breaker15"/>
							<DAI name="dU">
								<Val>跳备用出口4</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸计时启动" name="Str">
							<DAI name="general" sAddr="YX:B02.TripLogic.Str"/>
							<DAI name="dU">
								<Val>跳闸计时启动</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸" inst="16" lnClass="PTRC" lnType="NRR_PTRC_V2.03__915__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口压板 (1396)" name="TrStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵出口压板 (1396)" name="StrBFStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动失灵出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合出口压板 (1396)" name="BlkRecStrp">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>闭锁重合出口压板 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸出口16" name="Tr">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.trip_breaker16"/>
							<DAI name="dU">
								<Val>跳闸出口16</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸计时启动" name="Str">
							<DAI name="general" sAddr="YX:B02.TripLogic.Str"/>
							<DAI name="dU">
								<Val>跳闸计时启动</Val>
							</DAI>
						</DOI>
						<DOI desc="启动失灵 (1396)" name="StrBF">
							<DAI name="dU">
								<Val>启动失灵 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁重合 (1396)" name="BlkRecST">
							<DAI name="dU">
								<Val>闭锁重合 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec">
							<DAI name="dU">
								<Val>Ⅱ段保护闭锁重合闸 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Three Pole Trip Mode (NR)" name="TPTrModB">
							<DAI name="dU">
								<Val>Three Pole Trip Mode (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec">
							<DAI name="dU">
								<Val>multi-phase fault blocking recloser (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="频率计算" inst="1" lnClass="PTUF" lnType="NRR_PTUF_V2.00__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高下限报警频率" name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.FreqCal.freq_alm_min"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.FreqCal.freq_alm_min">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.FreqCal.freq_alm_min"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.FreqCal.freq_alm_min">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.FreqCal.freq_alm_min">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.FreqCal.freq_alm_min">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高下限报警频率</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Df/Dt Blocked Value" name="RteHzVal">
							<DAI name="dU">
								<Val>Df/Dt Blocked Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Df/Dt Blocked Enable" name="RteHzEna">
							<DAI name="dU">
								<Val>Df/Dt Blocked Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix 2" name="OUTMATR2">
							<DAI name="dU">
								<Val>Output Matrix 2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧复压" inst="1" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧复压经复压1闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk1.swi_enable1"/>
							<DAI name="dU">
								<Val>高压侧复压经复压1闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧复压" inst="2" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧复压经复压2闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk1.swi_enable2"/>
							<DAI name="dU">
								<Val>高压侧复压经复压2闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧复压" inst="3" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧复压经复压3闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk1.swi_enable3"/>
							<DAI name="dU">
								<Val>高压侧复压经复压3闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧复压" inst="4" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧复压经复压4闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk1.swi_enable4"/>
							<DAI name="dU">
								<Val>高压侧复压经复压4闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧复压" inst="5" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧复压经复压5闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk1.swi_enable5"/>
							<DAI name="dU">
								<Val>高压侧复压经复压5闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧复压" inst="6" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧复压经复压6闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk1.swi_enable6"/>
							<DAI name="dU">
								<Val>高压侧复压经复压6闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧复压过流Ⅰ段" inst="7" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧复压过流Ⅰ段启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent3P3S1.Fd"/>
							<DAI name="dU">
								<Val>高压侧复压过流Ⅰ段启动</Val>
							</DAI>
						</DOI>
						<DOI desc="高复流Ⅰ段1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S1.Op1"/>
							<DAI name="dU">
								<Val>高复流Ⅰ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅰ段1时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S1.set_t1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S1.set_t1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S1.set_t1">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S1.set_t1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高复压过流Ⅰ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅰ段定值" name="StrValSG">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S1.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P3S1.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P3S1.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S1.set_i">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S1.set_i">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S1.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高复压过流Ⅰ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅰ段指向母线" name="DirToBus">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S1.swi_dir3p"/>
							<DAI name="dU">
								<Val>高复压过流Ⅰ段指向母线</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅰ段1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S1.swi_enable1"/>
							<DAI name="dU">
								<Val>高复压过流Ⅰ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅰ段带方向" name="BlkDirEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S1.swi_en_dir"/>
							<DAI name="dU">
								<Val>高复压过流Ⅰ段带方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅰ段经复压闭锁" name="BlkVolEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S1.swi_comv"/>
							<DAI name="dU">
								<Val>高复压过流Ⅰ段经复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅰ段1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S1.set_matrix1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S1.set_matrix1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S1.set_matrix1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S1.set_matrix1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高复压过流Ⅰ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧复压过流Ⅰ段" inst="8" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高复流Ⅰ段2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S1.Op2"/>
							<DAI name="dU">
								<Val>高复流Ⅰ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅰ段2时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S1.set_t2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S1.set_t2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S1.set_t2">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S1.set_t2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高复压过流Ⅰ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅰ段2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S1.swi_enable2"/>
							<DAI name="dU">
								<Val>高复压过流Ⅰ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅰ段2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S1.set_matrix2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S1.set_matrix2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S1.set_matrix2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S1.set_matrix2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高复压过流Ⅰ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧复压过流Ⅰ段" inst="9" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高复流Ⅰ段3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S1.Op3"/>
							<DAI name="dU">
								<Val>高复流Ⅰ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅰ段3时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S1.set_t3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S1.set_t3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S1.set_t3">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S1.set_t3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高复压过流Ⅰ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅰ段3时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S1.swi_enable3"/>
							<DAI name="dU">
								<Val>高复压过流Ⅰ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅰ段3时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S1.set_matrix3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S1.set_matrix3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S1.set_matrix3">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S1.set_matrix3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高复压过流Ⅰ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧复压过流Ⅱ段" inst="10" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧复压过流Ⅱ段启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent3P3S2.Fd"/>
							<DAI name="dU">
								<Val>高压侧复压过流Ⅱ段启动</Val>
							</DAI>
						</DOI>
						<DOI desc="高复流Ⅱ段1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S2.Op1"/>
							<DAI name="dU">
								<Val>高复流Ⅱ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅱ段1时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S2.set_t1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S2.set_t1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S2.set_t1">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S2.set_t1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高复压过流Ⅱ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅱ段定值" name="StrValSG">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S2.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P3S2.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P3S2.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S2.set_i">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S2.set_i">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S2.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高复压过流Ⅱ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅱ段指向母线" name="DirToBus">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S2.swi_dir3p"/>
							<DAI name="dU">
								<Val>高复压过流Ⅱ段指向母线</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅱ段1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S2.swi_enable1"/>
							<DAI name="dU">
								<Val>高复压过流Ⅱ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅱ段带方向" name="BlkDirEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S2.swi_en_dir"/>
							<DAI name="dU">
								<Val>高复压过流Ⅱ段带方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅱ段经复压闭锁" name="BlkVolEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S2.swi_comv"/>
							<DAI name="dU">
								<Val>高复压过流Ⅱ段经复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅱ段1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S2.set_matrix1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S2.set_matrix1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S2.set_matrix1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S2.set_matrix1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高复压过流Ⅱ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧复压过流Ⅱ段" inst="11" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高复流Ⅱ段2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S2.Op2"/>
							<DAI name="dU">
								<Val>高复流Ⅱ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅱ段2时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S2.set_t2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S2.set_t2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S2.set_t2">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S2.set_t2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高复压过流Ⅱ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅱ段2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S2.swi_enable2"/>
							<DAI name="dU">
								<Val>高复压过流Ⅱ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅱ段2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S2.set_matrix2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S2.set_matrix2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S2.set_matrix2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S2.set_matrix2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高复压过流Ⅱ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧复压过流Ⅱ段" inst="12" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高复流Ⅱ段3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S2.Op3"/>
							<DAI name="dU">
								<Val>高复流Ⅱ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅱ段3时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S2.set_t3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S2.set_t3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S2.set_t3">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S2.set_t3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高复压过流Ⅱ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅱ段3时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S2.swi_enable3"/>
							<DAI name="dU">
								<Val>高复压过流Ⅱ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅱ段3时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S2.set_matrix3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S2.set_matrix3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S2.set_matrix3">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S2.set_matrix3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高复压过流Ⅱ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧复压过流Ⅲ段" inst="13" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧复压过流Ⅲ段启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent3P3S3.Fd"/>
							<DAI name="dU">
								<Val>高压侧复压过流Ⅲ段启动</Val>
							</DAI>
						</DOI>
						<DOI desc="高复流Ⅲ段1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S3.Op1"/>
							<DAI name="dU">
								<Val>高复流Ⅲ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅲ段1时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S3.set_t1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S3.set_t1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S3.set_t1">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S3.set_t1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高复压过流Ⅲ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅲ段定值" name="StrValSG">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S3.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P3S3.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P3S3.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S3.set_i">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S3.set_i">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S3.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高复压过流Ⅲ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧复压过流Ⅲ段方向指向母线" name="DirToBus">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S3.swi_dir3p"/>
							<DAI name="dU">
								<Val>高压侧复压过流Ⅲ段方向指向母线</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅲ段1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S3.swi_enable1"/>
							<DAI name="dU">
								<Val>高复压过流Ⅲ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧复压过流Ⅲ段方向闭锁投入" name="BlkDirEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S3.swi_en_dir"/>
							<DAI name="dU">
								<Val>高压侧复压过流Ⅲ段方向闭锁投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅲ段经复压闭锁" name="BlkVolEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S3.swi_comv"/>
							<DAI name="dU">
								<Val>高复压过流Ⅲ段经复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅲ段1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S3.set_matrix1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S3.set_matrix1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S3.set_matrix1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S3.set_matrix1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高复压过流Ⅲ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧复压过流Ⅲ段" inst="14" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高复流Ⅲ段2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S3.Op2"/>
							<DAI name="dU">
								<Val>高复流Ⅲ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅲ段2时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S3.set_t2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S3.set_t2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S3.set_t2">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S3.set_t2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高复压过流Ⅲ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅲ段2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S3.swi_enable2"/>
							<DAI name="dU">
								<Val>高复压过流Ⅲ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高复压过流Ⅲ段2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S3.set_matrix2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S3.set_matrix2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S3.set_matrix2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S3.set_matrix2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高复压过流Ⅲ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧复压过流Ⅲ段" inst="15" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高复流Ⅲ段3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S3.Op3"/>
							<DAI name="dU">
								<Val>高复流Ⅲ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧复压过流Ⅲ段3时限延时" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S3.set_t3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S3.set_t3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S3.set_t3">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S3.set_t3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧复压过流Ⅲ段3时限延时</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧复压过流Ⅲ段3时限投入" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S3.swi_enable3"/>
							<DAI name="dU">
								<Val>高压侧复压过流Ⅲ段3时限投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧复压过流Ⅲ段3时限跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S3.set_matrix3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S3.set_matrix3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S3.set_matrix3">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S3.set_matrix3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧复压过流Ⅲ段3时限跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧复压" inst="16" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧复压经复压1闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk2.swi_enable1"/>
							<DAI name="dU">
								<Val>中压侧复压经复压1闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧复压" inst="17" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧复压经复压2闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk2.swi_enable2"/>
							<DAI name="dU">
								<Val>中压侧复压经复压2闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧复压" inst="18" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧复压经复压3闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk2.swi_enable3"/>
							<DAI name="dU">
								<Val>中压侧复压经复压3闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧复压" inst="19" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧复压经复压4闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk2.swi_enable4"/>
							<DAI name="dU">
								<Val>中压侧复压经复压4闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧复压" inst="20" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧复压经复压5闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk2.swi_enable5"/>
							<DAI name="dU">
								<Val>中压侧复压经复压5闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧复压" inst="21" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧复压经复压6闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk2.swi_enable6"/>
							<DAI name="dU">
								<Val>中压侧复压经复压6闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧复压过流Ⅰ段" inst="22" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧复压过流Ⅰ段启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent3P3S4.Fd"/>
							<DAI name="dU">
								<Val>中压侧复压过流Ⅰ段启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中复流Ⅰ段1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S4.Op1"/>
							<DAI name="dU">
								<Val>中复流Ⅰ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅰ段1时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S4.set_t1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S4.set_t1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S4.set_t1">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S4.set_t1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中复压过流Ⅰ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅰ段定值" name="StrValSG">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S4.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P3S4.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P3S4.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S4.set_i">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S4.set_i">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S4.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中复压过流Ⅰ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅰ段指向母线" name="DirToBus">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S4.swi_dir3p"/>
							<DAI name="dU">
								<Val>中复压过流Ⅰ段指向母线</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅰ段1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S4.swi_enable1"/>
							<DAI name="dU">
								<Val>中复压过流Ⅰ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅰ段带方向" name="BlkDirEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S4.swi_en_dir"/>
							<DAI name="dU">
								<Val>中复压过流Ⅰ段带方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅰ段经复压闭锁" name="BlkVolEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S4.swi_comv"/>
							<DAI name="dU">
								<Val>中复压过流Ⅰ段经复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅰ段1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S4.set_matrix1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S4.set_matrix1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S4.set_matrix1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S4.set_matrix1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中复压过流Ⅰ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧复压过流Ⅰ段" inst="23" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中复流Ⅰ段2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S4.Op2"/>
							<DAI name="dU">
								<Val>中复流Ⅰ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅰ段2时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S4.set_t2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S4.set_t2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S4.set_t2">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S4.set_t2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中复压过流Ⅰ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅰ段2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S4.swi_enable2"/>
							<DAI name="dU">
								<Val>中复压过流Ⅰ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅰ段2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S4.set_matrix2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S4.set_matrix2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S4.set_matrix2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S4.set_matrix2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中复压过流Ⅰ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧复压过流Ⅰ段" inst="24" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中复流Ⅰ段3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S4.Op3"/>
							<DAI name="dU">
								<Val>中复流Ⅰ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅰ段3时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S4.set_t3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S4.set_t3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S4.set_t3">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S4.set_t3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中复压过流Ⅰ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅰ段3时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S4.swi_enable3"/>
							<DAI name="dU">
								<Val>中复压过流Ⅰ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅰ段3时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S4.set_matrix3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S4.set_matrix3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S4.set_matrix3">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S4.set_matrix3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中复压过流Ⅰ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧复压过流Ⅱ段" inst="25" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧复压过流Ⅱ段启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent3P3S5.Fd"/>
							<DAI name="dU">
								<Val>中压侧复压过流Ⅱ段启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中复流Ⅱ段1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S5.Op1"/>
							<DAI name="dU">
								<Val>中复流Ⅱ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅱ段1时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S5.set_t1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S5.set_t1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S5.set_t1">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S5.set_t1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中复压过流Ⅱ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅱ段定值" name="StrValSG">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S5.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P3S5.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P3S5.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S5.set_i">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S5.set_i">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S5.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中复压过流Ⅱ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅱ段指向母线" name="DirToBus">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S5.swi_dir3p"/>
							<DAI name="dU">
								<Val>中复压过流Ⅱ段指向母线</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅱ段1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S5.swi_enable1"/>
							<DAI name="dU">
								<Val>中复压过流Ⅱ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅱ段带方向" name="BlkDirEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S5.swi_en_dir"/>
							<DAI name="dU">
								<Val>中复压过流Ⅱ段带方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅱ段经复压闭锁" name="BlkVolEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S5.swi_comv"/>
							<DAI name="dU">
								<Val>中复压过流Ⅱ段经复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅱ段1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S5.set_matrix1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S5.set_matrix1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S5.set_matrix1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S5.set_matrix1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中复压过流Ⅱ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧复压过流Ⅱ段" inst="26" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中复流Ⅱ段2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S5.Op2"/>
							<DAI name="dU">
								<Val>中复流Ⅱ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅱ段2时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S5.set_t2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S5.set_t2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S5.set_t2">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S5.set_t2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中复压过流Ⅱ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅱ段2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S5.swi_enable2"/>
							<DAI name="dU">
								<Val>中复压过流Ⅱ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅱ段2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S5.set_matrix2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S5.set_matrix2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S5.set_matrix2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S5.set_matrix2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中复压过流Ⅱ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧复压过流Ⅱ段" inst="27" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中复流Ⅱ段3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S5.Op3"/>
							<DAI name="dU">
								<Val>中复流Ⅱ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅱ段3时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S5.set_t3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S5.set_t3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S5.set_t3">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S5.set_t3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中复压过流Ⅱ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅱ段3时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S5.swi_enable3"/>
							<DAI name="dU">
								<Val>中复压过流Ⅱ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅱ段3时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S5.set_matrix3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S5.set_matrix3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S5.set_matrix3">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S5.set_matrix3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中复压过流Ⅱ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧复压过流Ⅲ段" inst="28" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧复压过流Ⅲ段启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent3P3S6.Fd"/>
							<DAI name="dU">
								<Val>中压侧复压过流Ⅲ段启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中复流Ⅲ段1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S6.Op1"/>
							<DAI name="dU">
								<Val>中复流Ⅲ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅲ段1时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S6.set_t1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S6.set_t1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S6.set_t1">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S6.set_t1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中复压过流Ⅲ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅲ段定值" name="StrValSG">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S6.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P3S6.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P3S6.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S6.set_i">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S6.set_i">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S6.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中复压过流Ⅲ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧复压过流Ⅲ段方向指向母线" name="DirToBus">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S6.swi_dir3p"/>
							<DAI name="dU">
								<Val>中压侧复压过流Ⅲ段方向指向母线</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅲ段1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S6.swi_enable1"/>
							<DAI name="dU">
								<Val>中复压过流Ⅲ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧复压过流Ⅲ段方向闭锁投入" name="BlkDirEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S6.swi_en_dir"/>
							<DAI name="dU">
								<Val>中压侧复压过流Ⅲ段方向闭锁投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅲ段经复压闭锁" name="BlkVolEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S6.swi_comv"/>
							<DAI name="dU">
								<Val>中复压过流Ⅲ段经复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅲ段1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S6.set_matrix1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S6.set_matrix1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S6.set_matrix1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S6.set_matrix1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中复压过流Ⅲ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧复压过流Ⅲ段" inst="29" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中复流Ⅲ段2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S6.Op2"/>
							<DAI name="dU">
								<Val>中复流Ⅲ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅲ段2时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S6.set_t2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S6.set_t2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S6.set_t2">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S6.set_t2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中复压过流Ⅲ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅲ段2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S6.swi_enable2"/>
							<DAI name="dU">
								<Val>中复压过流Ⅲ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅲ段2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S6.set_matrix2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S6.set_matrix2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S6.set_matrix2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S6.set_matrix2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中复压过流Ⅲ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧复压过流Ⅲ段" inst="30" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中复流Ⅲ段3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S6.Op3"/>
							<DAI name="dU">
								<Val>中复流Ⅲ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧复压过流Ⅲ段3时限延时" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S6.set_t3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S6.set_t3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S6.set_t3">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S6.set_t3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中压侧复压过流Ⅲ段3时限延时</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中复压过流Ⅲ段3时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S6.swi_enable3"/>
							<DAI name="dU">
								<Val>中复压过流Ⅲ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧复压过流Ⅲ段3时限跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S6.set_matrix3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S6.set_matrix3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S6.set_matrix3">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S6.set_matrix3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中压侧复压过流Ⅲ段3时限跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压1分支复压" inst="31" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1经复压1闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk3.swi_enable1"/>
							<DAI name="dU">
								<Val>低1经复压1闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压1分支复压" inst="32" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1经复压2闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk3.swi_enable2"/>
							<DAI name="dU">
								<Val>低1经复压2闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压1分支复压" inst="33" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1经复压3闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk3.swi_enable3"/>
							<DAI name="dU">
								<Val>低1经复压3闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压1分支复压" inst="34" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1经复压4闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk3.swi_enable4"/>
							<DAI name="dU">
								<Val>低1经复压4闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压1分支复压" inst="35" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支复压经复压5闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk3.swi_enable5"/>
							<DAI name="dU">
								<Val>低压1分支复压经复压5闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压1分支复压" inst="36" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支复压经复压6闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk3.swi_enable6"/>
							<DAI name="dU">
								<Val>低压1分支复压经复压6闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压1分支过流Ⅰ段" inst="37" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支过流Ⅰ段启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent3P3S7.Fd"/>
							<DAI name="dU">
								<Val>低压1分支过流Ⅰ段启动</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复流Ⅰ段1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S7.Op1"/>
							<DAI name="dU">
								<Val>低1复流Ⅰ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复压过流Ⅰ段1时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S7.set_t1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S7.set_t1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S7.set_t1">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S7.set_t1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低1复压过流Ⅰ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复压过流Ⅰ段定值" name="StrValSG">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S7.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P3S7.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P3S7.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S7.set_i">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S7.set_i">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S7.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低1复压过流Ⅰ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复压过流Ⅰ段指向母线" name="DirToBus">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S7.swi_dir3p"/>
							<DAI name="dU">
								<Val>低1复压过流Ⅰ段指向母线</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复压过流Ⅰ段1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S7.swi_enable1"/>
							<DAI name="dU">
								<Val>低1复压过流Ⅰ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复压过流Ⅰ段带方向" name="BlkDirEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S7.swi_en_dir"/>
							<DAI name="dU">
								<Val>低1复压过流Ⅰ段带方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复压过流Ⅰ段经复压闭锁" name="BlkVolEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S7.swi_comv"/>
							<DAI name="dU">
								<Val>低1复压过流Ⅰ段经复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复压过流Ⅰ段1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S7.set_matrix1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S7.set_matrix1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S7.set_matrix1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S7.set_matrix1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低1复压过流Ⅰ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压1分支过流Ⅰ段" inst="38" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复流Ⅰ段2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S7.Op2"/>
							<DAI name="dU">
								<Val>低1复流Ⅰ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复压过流Ⅰ段2时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S7.set_t2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S7.set_t2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S7.set_t2">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S7.set_t2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低1复压过流Ⅰ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复压过流Ⅰ段2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S7.swi_enable2"/>
							<DAI name="dU">
								<Val>低1复压过流Ⅰ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复压过流Ⅰ段2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S7.set_matrix2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S7.set_matrix2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S7.set_matrix2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S7.set_matrix2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低1复压过流Ⅰ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压1分支过流Ⅰ段" inst="39" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复流Ⅰ段3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S7.Op3"/>
							<DAI name="dU">
								<Val>低1复流Ⅰ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复压过流Ⅰ段3时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S7.set_t3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S7.set_t3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S7.set_t3">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S7.set_t3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低1复压过流Ⅰ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复压过流Ⅰ段3时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S7.swi_enable3"/>
							<DAI name="dU">
								<Val>低1复压过流Ⅰ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复压过流Ⅰ段3时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S7.set_matrix3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S7.set_matrix3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S7.set_matrix3">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S7.set_matrix3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低1复压过流Ⅰ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压1分支过流Ⅱ段" inst="40" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支过流Ⅱ段启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent3P3S8.Fd"/>
							<DAI name="dU">
								<Val>低压1分支过流Ⅱ段启动</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复流Ⅱ段1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S8.Op1"/>
							<DAI name="dU">
								<Val>低1复流Ⅱ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复压过流Ⅱ段1时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S8.set_t1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S8.set_t1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S8.set_t1">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S8.set_t1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低1复压过流Ⅱ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复压过流Ⅱ段定值" name="StrValSG">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S8.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P3S8.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P3S8.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S8.set_i">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S8.set_i">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S8.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低1复压过流Ⅱ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支过流Ⅱ段方向指向母线" name="DirToBus">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S8.swi_dir3p"/>
							<DAI name="dU">
								<Val>低压1分支过流Ⅱ段方向指向母线</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复压过流Ⅱ段1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S8.swi_enable1"/>
							<DAI name="dU">
								<Val>低1复压过流Ⅱ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支过流Ⅱ段方向闭锁投入" name="BlkDirEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S8.swi_en_dir"/>
							<DAI name="dU">
								<Val>低压1分支过流Ⅱ段方向闭锁投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复压过流Ⅱ段经复压闭锁" name="BlkVolEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S8.swi_comv"/>
							<DAI name="dU">
								<Val>低1复压过流Ⅱ段经复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复压过流Ⅱ段1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S8.set_matrix1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S8.set_matrix1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S8.set_matrix1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S8.set_matrix1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低1复压过流Ⅱ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压1分支过流Ⅱ段" inst="41" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复流Ⅱ段2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S8.Op2"/>
							<DAI name="dU">
								<Val>低1复流Ⅱ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复压过流Ⅱ段2时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S8.set_t2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S8.set_t2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S8.set_t2">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S8.set_t2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低1复压过流Ⅱ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复压过流Ⅱ段2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S8.swi_enable2"/>
							<DAI name="dU">
								<Val>低1复压过流Ⅱ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复压过流Ⅱ段2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S8.set_matrix2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S8.set_matrix2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S8.set_matrix2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S8.set_matrix2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低1复压过流Ⅱ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压1分支过流Ⅱ段" inst="42" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复流Ⅱ段3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S8.Op3"/>
							<DAI name="dU">
								<Val>低1复流Ⅱ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复压过流Ⅱ段3时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S8.set_t3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S8.set_t3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S8.set_t3">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S8.set_t3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低1复压过流Ⅱ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复压过流Ⅱ段3时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S8.swi_enable3"/>
							<DAI name="dU">
								<Val>低1复压过流Ⅱ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复压过流Ⅱ段3时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S8.set_matrix3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S8.set_matrix3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S8.set_matrix3">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S8.set_matrix3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低1复压过流Ⅱ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压2分支复压" inst="49" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2经复压1闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk4.swi_enable1"/>
							<DAI name="dU">
								<Val>低2经复压1闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压2分支复压" inst="50" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2经复压2闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk4.swi_enable2"/>
							<DAI name="dU">
								<Val>低2经复压2闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压2分支复压" inst="51" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2经复压3闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk4.swi_enable3"/>
							<DAI name="dU">
								<Val>低2经复压3闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压2分支复压" inst="52" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2经复压4闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk4.swi_enable4"/>
							<DAI name="dU">
								<Val>低2经复压4闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压2分支复压" inst="53" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支复压经复压5闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk4.swi_enable5"/>
							<DAI name="dU">
								<Val>低压2分支复压经复压5闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压2分支复压" inst="54" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支复压经复压6闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk4.swi_enable6"/>
							<DAI name="dU">
								<Val>低压2分支复压经复压6闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压2分支过流Ⅰ段" inst="55" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支过流Ⅰ段启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent3P3S10.Fd"/>
							<DAI name="dU">
								<Val>低压2分支过流Ⅰ段启动</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复流Ⅰ段1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S10.Op1"/>
							<DAI name="dU">
								<Val>低2复流Ⅰ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复压过流Ⅰ段1时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S10.set_t1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S10.set_t1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S10.set_t1">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S10.set_t1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低2复压过流Ⅰ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复压过流Ⅰ段定值" name="StrValSG">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S10.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P3S10.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P3S10.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S10.set_i">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S10.set_i">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S10.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低2复压过流Ⅰ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复压过流Ⅰ段指向母线" name="DirToBus">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S10.swi_dir3p"/>
							<DAI name="dU">
								<Val>低2复压过流Ⅰ段指向母线</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复压过流Ⅰ段1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S10.swi_enable1"/>
							<DAI name="dU">
								<Val>低2复压过流Ⅰ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复压过流Ⅰ段带方向" name="BlkDirEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S10.swi_en_dir"/>
							<DAI name="dU">
								<Val>低2复压过流Ⅰ段带方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复压过流Ⅰ段经复压闭锁" name="BlkVolEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S10.swi_comv"/>
							<DAI name="dU">
								<Val>低2复压过流Ⅰ段经复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复压过流Ⅰ段1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S10.set_matrix1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S10.set_matrix1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S10.set_matrix1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S10.set_matrix1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低2复压过流Ⅰ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压2分支过流Ⅰ段" inst="56" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复流Ⅰ段2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S10.Op2"/>
							<DAI name="dU">
								<Val>低2复流Ⅰ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复压过流Ⅰ段2时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S10.set_t2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S10.set_t2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S10.set_t2">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S10.set_t2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低2复压过流Ⅰ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复压过流Ⅰ段2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S10.swi_enable2"/>
							<DAI name="dU">
								<Val>低2复压过流Ⅰ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复压过流Ⅰ段2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S10.set_matrix2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S10.set_matrix2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S10.set_matrix2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S10.set_matrix2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低2复压过流Ⅰ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压2分支过流Ⅰ段" inst="57" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复流Ⅰ段3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S10.Op3"/>
							<DAI name="dU">
								<Val>低2复流Ⅰ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复压过流Ⅰ段3时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S10.set_t3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S10.set_t3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S10.set_t3">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S10.set_t3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低2复压过流Ⅰ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复压过流Ⅰ段3时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S10.swi_enable3"/>
							<DAI name="dU">
								<Val>低2复压过流Ⅰ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复压过流Ⅰ段3时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S10.set_matrix3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S10.set_matrix3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S10.set_matrix3">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S10.set_matrix3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低2复压过流Ⅰ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压2分支过流Ⅱ段" inst="58" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支过流Ⅱ段启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent3P3S11.Fd"/>
							<DAI name="dU">
								<Val>低压2分支过流Ⅱ段启动</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复流Ⅱ段1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S11.Op1"/>
							<DAI name="dU">
								<Val>低2复流Ⅱ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复压过流Ⅱ段1时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S11.set_t1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S11.set_t1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S11.set_t1">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S11.set_t1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低2复压过流Ⅱ段1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复压过流Ⅱ段定值" name="StrValSG">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S11.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P3S11.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P3S11.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S11.set_i">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S11.set_i">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S11.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低2复压过流Ⅱ段定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支过流Ⅱ段方向指向母线" name="DirToBus">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S11.swi_dir3p"/>
							<DAI name="dU">
								<Val>低压2分支过流Ⅱ段方向指向母线</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复压过流Ⅱ段1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S11.swi_enable1"/>
							<DAI name="dU">
								<Val>低2复压过流Ⅱ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支过流Ⅱ段方向闭锁投入" name="BlkDirEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S11.swi_en_dir"/>
							<DAI name="dU">
								<Val>低压2分支过流Ⅱ段方向闭锁投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复压过流Ⅱ段经复压闭锁" name="BlkVolEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S11.swi_comv"/>
							<DAI name="dU">
								<Val>低2复压过流Ⅱ段经复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复压过流Ⅱ段1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S11.set_matrix1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S11.set_matrix1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S11.set_matrix1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S11.set_matrix1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低2复压过流Ⅱ段1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压2分支过流Ⅱ段" inst="59" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复流Ⅱ段2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S11.Op2"/>
							<DAI name="dU">
								<Val>低2复流Ⅱ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复压过流Ⅱ段2时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S11.set_t2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S11.set_t2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S11.set_t2">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S11.set_t2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低2复压过流Ⅱ段2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复压过流Ⅱ段2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S11.swi_enable2"/>
							<DAI name="dU">
								<Val>低2复压过流Ⅱ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复压过流Ⅱ段2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S11.set_matrix2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S11.set_matrix2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S11.set_matrix2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S11.set_matrix2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低2复压过流Ⅱ段2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压2分支过流Ⅱ段" inst="60" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复流Ⅱ段3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S11.Op3"/>
							<DAI name="dU">
								<Val>低2复流Ⅱ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复压过流Ⅱ段3时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S11.set_t3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S11.set_t3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S11.set_t3">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S11.set_t3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低2复压过流Ⅱ段3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复压过流Ⅱ段3时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S11.swi_enable3"/>
							<DAI name="dU">
								<Val>低2复压过流Ⅱ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复压过流Ⅱ段3时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S11.set_matrix3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S11.set_matrix3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S11.set_matrix3">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S11.set_matrix3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低2复压过流Ⅱ段3时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压电抗复压" inst="76" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压电抗复压经复压1闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk6.swi_enable1"/>
							<DAI name="dU">
								<Val>低压电抗复压经复压1闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压电抗复压" inst="77" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压电抗复压经复压2闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk6.swi_enable2"/>
							<DAI name="dU">
								<Val>低压电抗复压经复压2闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压电抗复压" inst="78" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压电抗复压经复压3闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk6.swi_enable3"/>
							<DAI name="dU">
								<Val>低压电抗复压经复压3闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压电抗复压" inst="79" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压电抗复压经复压4闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk6.swi_enable4"/>
							<DAI name="dU">
								<Val>低压电抗复压经复压4闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压电抗复压" inst="80" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压电抗复压经复压5闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk6.swi_enable5"/>
							<DAI name="dU">
								<Val>低压电抗复压经复压5闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压电抗复压" inst="81" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压电抗复压经复压6闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OrVolBlk6.swi_enable6"/>
							<DAI name="dU">
								<Val>低压电抗复压经复压6闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压1分支电抗过流" inst="82" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支电抗过流启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent3P3S16.Fd"/>
							<DAI name="dU">
								<Val>低压1分支电抗过流启动</Val>
							</DAI>
						</DOI>
						<DOI desc="低1电抗器复流1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S16.Op1"/>
							<DAI name="dU">
								<Val>低1电抗器复流1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低1电抗复压过流1时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S16.set_t1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S16.set_t1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S16.set_t1">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S16.set_t1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低1电抗复压过流1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1电抗复压过流定值" name="StrValSG">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S16.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P3S16.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P3S16.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S16.set_i">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S16.set_i">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S16.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低1电抗复压过流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支电抗过流方向指向母线" name="DirToBus">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S16.swi_dir3p"/>
							<DAI name="dU">
								<Val>低压1分支电抗过流方向指向母线</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1电抗复压过流1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S16.swi_enable1"/>
							<DAI name="dU">
								<Val>低1电抗复压过流1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支电抗过流方向闭锁投入" name="BlkDirEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S16.swi_en_dir"/>
							<DAI name="dU">
								<Val>低压1分支电抗过流方向闭锁投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1电抗过流Ⅰ段经复压闭锁" name="BlkVolEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S16.swi_comv"/>
							<DAI name="dU">
								<Val>低1电抗过流Ⅰ段经复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="电抗器1复压过流1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S16.set_matrix1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S16.set_matrix1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S16.set_matrix1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S16.set_matrix1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>电抗器1复压过流1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压1分支电抗过流" inst="83" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低1电抗器复流2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S16.Op2"/>
							<DAI name="dU">
								<Val>低1电抗器复流2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低1电抗复压过流2时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S16.set_t2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S16.set_t2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S16.set_t2">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S16.set_t2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低1电抗复压过流2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1电抗复压过流2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S16.swi_enable2"/>
							<DAI name="dU">
								<Val>低1电抗复压过流2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="电抗器1复压过流2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S16.set_matrix2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S16.set_matrix2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S16.set_matrix2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S16.set_matrix2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>电抗器1复压过流2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压1分支电抗过流" inst="84" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低1电抗器复流3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S16.Op3"/>
							<DAI name="dU">
								<Val>低1电抗器复流3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支电抗过流3时限延时" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S16.set_t3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S16.set_t3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S16.set_t3">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S16.set_t3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压1分支电抗过流3时限延时</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支电抗过流3时限投入" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S16.swi_enable3"/>
							<DAI name="dU">
								<Val>低压1分支电抗过流3时限投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支电抗过流3时限跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S16.set_matrix3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S16.set_matrix3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S16.set_matrix3">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S16.set_matrix3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压1分支电抗过流3时限跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压2分支电抗过流" inst="85" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支电抗过流启动" name="Str">
							<DAI name="general" sAddr="YX:B02.OverCurrent3P3S17.Fd"/>
							<DAI name="dU">
								<Val>低压2分支电抗过流启动</Val>
							</DAI>
						</DOI>
						<DOI desc="低2电抗器复流1时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S17.Op1"/>
							<DAI name="dU">
								<Val>低2电抗器复流1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低2电抗复压过流1时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S17.set_t1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S17.set_t1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S17.set_t1">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S17.set_t1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低2电抗复压过流1时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2电抗复压过流定值" name="StrValSG">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S17.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.OverCurrent3P3S17.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.OverCurrent3P3S17.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S17.set_i">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S17.set_i">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.OverCurrent3P3S17.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低2电抗复压过流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支电抗过流方向指向母线" name="DirToBus">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S17.swi_dir3p"/>
							<DAI name="dU">
								<Val>低压2分支电抗过流方向指向母线</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2电抗复压过流1时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S17.swi_enable1"/>
							<DAI name="dU">
								<Val>低2电抗复压过流1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支电抗过流方向闭锁投入" name="BlkDirEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S17.swi_en_dir"/>
							<DAI name="dU">
								<Val>低压2分支电抗过流方向闭锁投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2电抗过流Ⅰ段经复压闭锁" name="BlkVolEna">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S17.swi_comv"/>
							<DAI name="dU">
								<Val>低2电抗过流Ⅰ段经复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="电抗器2复压过流1时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S17.set_matrix1"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S17.set_matrix1">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S17.set_matrix1">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S17.set_matrix1">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>电抗器2复压过流1时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压2分支电抗过流" inst="86" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低2电抗器复流2时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S17.Op2"/>
							<DAI name="dU">
								<Val>低2电抗器复流2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低2电抗复压过流2时限" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S17.set_t2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S17.set_t2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S17.set_t2">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S17.set_t2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低2电抗复压过流2时限</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2电抗复压过流2时限" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S17.swi_enable2"/>
							<DAI name="dU">
								<Val>低2电抗复压过流2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="电抗器2复压过流2时限" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S17.set_matrix2"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S17.set_matrix2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S17.set_matrix2">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S17.set_matrix2">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>电抗器2复压过流2时限</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压2分支电抗过流" inst="87" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低2电抗器复流3时限" name="Op">
							<DAI name="general" sAddr="DZYJ:B02.OverCurrent3P3S17.Op3"/>
							<DAI name="dU">
								<Val>低2电抗器复流3时限</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支电抗过流3时限延时" name="OpDlTmms">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S17.set_t3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S17.set_t3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S17.set_t3">
								<Val>20000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S17.set_t3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压2分支电抗过流3时限延时</Val>
							</DAI>
						</DOI>
						<DOI desc="Block value Vpp" name="BlkValVpp">
							<DAI name="dU">
								<Val>Block value Vpp</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支电抗过流3时限投入" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S17.swi_enable3"/>
							<DAI name="dU">
								<Val>低压2分支电抗过流3时限投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支电抗过流3时限跳闸矩阵" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.OverCurrent3P3S17.set_matrix3"/>
							<DAI name="minVal" sAddr="DZ:B02.OverCurrent3P3S17.set_matrix3">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.OverCurrent3P3S17.set_matrix3">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.OverCurrent3P3S17.set_matrix3">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压2分支电抗过流3时限跳闸矩阵</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧复压" inst="88" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高低电压闭锁定值" name="BlkValVpp">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.VolBlk1.set_upp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.VolBlk1.set_upp">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.VolBlk1.set_upp"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.VolBlk1.set_upp">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.VolBlk1.set_upp">
									<Val>200.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.VolBlk1.set_upp">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高低电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高负序电压闭锁定值" name="BlkValV2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.VolBlk1.set_u2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.VolBlk1.set_u2">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.VolBlk1.set_u2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.VolBlk1.set_u2">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.VolBlk1.set_u2">
									<Val>200.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.VolBlk1.set_u2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高负序电压闭锁定值</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧复压" inst="89" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中低电压闭锁定值" name="BlkValVpp">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.VolBlk2.set_upp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.VolBlk2.set_upp">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.VolBlk2.set_upp"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.VolBlk2.set_upp">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.VolBlk2.set_upp">
									<Val>200.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.VolBlk2.set_upp">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中低电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中负序电压闭锁定值" name="BlkValV2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.VolBlk2.set_u2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.VolBlk2.set_u2">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.VolBlk2.set_u2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.VolBlk2.set_u2">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.VolBlk2.set_u2">
									<Val>200.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.VolBlk2.set_u2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中负序电压闭锁定值</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压1分支复压" inst="90" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低1低电压闭锁定值" name="BlkValVpp">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.VolBlk3.set_upp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.VolBlk3.set_upp">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.VolBlk3.set_upp"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.VolBlk3.set_upp">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.VolBlk3.set_upp">
									<Val>200.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.VolBlk3.set_upp">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低1低电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1负序电压闭锁定值" name="BlkValV2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.VolBlk3.set_u2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.VolBlk3.set_u2">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.VolBlk3.set_u2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.VolBlk3.set_u2">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.VolBlk3.set_u2">
									<Val>200.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.VolBlk3.set_u2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低1负序电压闭锁定值</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压2分支复压" inst="91" lnClass="PVOC" lnType="NRR_PVOC_V2.00__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
