						<DOI desc="低2低电压闭锁定值" name="BlkValVpp">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.VolBlk4.set_upp"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.VolBlk4.set_upp">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.VolBlk4.set_upp"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.VolBlk4.set_upp">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.VolBlk4.set_upp">
									<Val>200.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.VolBlk4.set_upp">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低2低电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2负序电压闭锁定值" name="BlkValV2">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.VolBlk4.set_u2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.VolBlk4.set_u2">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.VolBlk4.set_u2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.VolBlk4.set_u2">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.VolBlk4.set_u2">
									<Val>200.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.VolBlk4.set_u2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低2负序电压闭锁定值</Val>
							</DAI>
						</DOI>
						<DOI desc="Start value" name="StrValSG">
							<DAI name="dU">
								<Val>Start value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current Directional To Bus" name="DirToBus">
							<DAI name="dU">
								<Val>Current Directional To Bus</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable" name="Enable">
							<DAI name="dU">
								<Val>Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Direction Block Enable" name="BlkDirEna">
							<DAI name="dU">
								<Val>Direction Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage Block Enable" name="BlkVolEna">
							<DAI name="dU">
								<Val>Voltage Block Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Exponent Value" name="ExpVal">
							<DAI name="dU">
								<Val>Exponent Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="过激磁计算" inst="1" lnClass="PVPH" lnType="NRR_PVPH_V2.02__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Warn Delay Time" name="WarnDlTmms">
							<DAI name="dU">
								<Val>Warn Delay Time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip enable" name="TrEna">
							<DAI name="dU">
								<Val>Trip enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Cooling time of inverse-time" name="InverCTmms">
							<DAI name="dU">
								<Val>Cooling time of inverse-time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="过激磁计算电压选择" name="MeaMod">
							<DAI name="setVal" sAddr="DZ:B02.OverExCal.swi_u_select"/>
							<DAI name="dU">
								<Val>过激磁计算电压选择</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Alarm enable" name="AlmEna">
							<DAI name="dU">
								<Val>Alarm enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert Time Mode" name="InvertMod">
							<DAI name="dU">
								<Val>Invert Time Mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant K" name="ConsK">
							<DAI name="dU">
								<Val>The constant K</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant C" name="ConsC">
							<DAI name="dU">
								<Val>The constant C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="The constant Alpha" name="ConsAlpha">
							<DAI name="dU">
								<Val>The constant Alpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Output Matrix" name="OUTMATR">
							<DAI name="dU">
								<Val>Output Matrix</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧失灵联跳" inst="1" lnClass="RBRF" lnType="NRR_RBRF_V2.01__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧失灵联跳启动" name="Str">
							<DAI name="general" sAddr="YX:B02.BFPRetrip1.Fd"/>
							<DAI name="dU">
								<Val>高压侧失灵联跳启动</Val>
							</DAI>
						</DOI>
						<DOI desc="高断路器失灵联跳" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.BFPRetrip1.Op"/>
							<DAI name="dU">
								<Val>高断路器失灵联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase current to start RBRF" name="StrValA">
							<DAI name="dU">
								<Val>Phase current to start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="3I0 value to start RBRF" name="StrVal3I0">
							<DAI name="dU">
								<Val>3I0 value to start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="I2 value to start RBRF" name="StrValI2">
							<DAI name="dU">
								<Val>I2 value to start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧失灵经主变跳闸" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.BFPRetrip1.swi_enable"/>
							<DAI name="dU">
								<Val>高压侧失灵经主变跳闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Time delay of stage 1 for BFP" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Time delay of stage 1 for BFP</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="re-trip phase-A circuit breaker " name="ReTrA">
							<DAI name="dU">
								<Val>re-trip phase-A circuit breaker </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="re-trip phase-B circuit breaker " name="ReTrB">
							<DAI name="dU">
								<Val>re-trip phase-B circuit breaker </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="re-trip phase-C circuit breaker " name="ReTrC">
							<DAI name="dU">
								<Val>re-trip phase-C circuit breaker </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc=" re-trip three-phase circuit breaker " name="ReTrTP">
							<DAI name="dU">
								<Val> re-trip three-phase circuit breaker </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Higher Phase current Enable" name="IHOCEna">
							<DAI name="dU">
								<Val>Higher Phase current Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高失灵联跳" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.BFPRetrip1.set_matrix"/>
							<DAI name="minVal" sAddr="DZ:B02.BFPRetrip1.set_matrix">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.BFPRetrip1.set_matrix">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.BFPRetrip1.set_matrix">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高失灵联跳</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧失灵联跳" inst="2" lnClass="RBRF" lnType="NRR_RBRF_V2.01__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧失灵联跳启动" name="Str">
							<DAI name="general" sAddr="YX:B02.BFPRetrip2.Fd"/>
							<DAI name="dU">
								<Val>中压侧失灵联跳启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中断路器失灵联跳" name="OpEx">
							<DAI name="general" sAddr="DZYJ:B02.BFPRetrip2.Op"/>
							<DAI name="dU">
								<Val>中断路器失灵联跳</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase current to start RBRF" name="StrValA">
							<DAI name="dU">
								<Val>Phase current to start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="3I0 value to start RBRF" name="StrVal3I0">
							<DAI name="dU">
								<Val>3I0 value to start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="I2 value to start RBRF" name="StrValI2">
							<DAI name="dU">
								<Val>I2 value to start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧失灵经主变跳闸" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.BFPRetrip2.swi_enable"/>
							<DAI name="dU">
								<Val>中压侧失灵经主变跳闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Time delay of stage 1 for BFP" name="Fail1Tmms">
							<DAI name="dU">
								<Val>Time delay of stage 1 for BFP</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="re-trip phase-A circuit breaker " name="ReTrA">
							<DAI name="dU">
								<Val>re-trip phase-A circuit breaker </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="re-trip phase-B circuit breaker " name="ReTrB">
							<DAI name="dU">
								<Val>re-trip phase-B circuit breaker </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="re-trip phase-C circuit breaker " name="ReTrC">
							<DAI name="dU">
								<Val>re-trip phase-C circuit breaker </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc=" re-trip three-phase circuit breaker " name="ReTrTP">
							<DAI name="dU">
								<Val> re-trip three-phase circuit breaker </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Higher Phase current Enable" name="IHOCEna">
							<DAI name="dU">
								<Val>Higher Phase current Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna">
							<DAI name="dU">
								<Val>Under 3I0 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna">
							<DAI name="dU">
								<Val>Under I2 block for Breaker Failure Protect</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena">
							<DAI name="dU">
								<Val>1st and 2nd Break Failure Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="DPFC start RBRF" name="DPFCEna">
							<DAI name="dU">
								<Val>DPFC start RBRF</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by transformer trip position" name="TrPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by transformer trip position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by pole discrepancy position" name="PDPPosEna">
							<DAI name="dU">
								<Val>RBRF blocked by pole discrepancy position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="RBRF blocked by circuit breaker close position" name="CBClsEna">
							<DAI name="dU">
								<Val>RBRF blocked by circuit breaker close position</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中失灵联跳" name="OUTMATR">
							<DAI name="setVal" sAddr="DZ:B02.BFPRetrip2.set_matrix"/>
							<DAI name="minVal" sAddr="DZ:B02.BFPRetrip2.set_matrix">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.BFPRetrip2.set_matrix">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.BFPRetrip2.set_matrix">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中失灵联跳</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧方向" inst="1" lnClass="RDIR" lnType="NRR_RDIR_V2.00__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧方向角度定值" name="ChrAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DirectBlk3P1.set_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DirectBlk3P1.set_angle"/>
								<DAI name="multiplier" sAddr="DZ:B02.DirectBlk3P1.set_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DirectBlk3P1.set_angle">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DirectBlk3P1.set_angle">
									<Val>360</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DirectBlk3P1.set_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧方向角度定值</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧方向VT异常闭锁" name="ROCTVFEna">
							<DAI name="setVal" sAddr="DZ:B02.DirectBlk3P1.swi_vts"/>
							<DAI name="dU">
								<Val>高压侧方向VT异常闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧零序方向" inst="2" lnClass="RDIR" lnType="NRR_RDIR_V2.00__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧零序方向角度定值" name="ChrAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DirectBlk1P1.set_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DirectBlk1P1.set_angle"/>
								<DAI name="multiplier" sAddr="DZ:B02.DirectBlk1P1.set_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DirectBlk1P1.set_angle">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DirectBlk1P1.set_angle">
									<Val>360</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DirectBlk1P1.set_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧零序方向角度定值</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧零序方向VT异常闭锁" name="ROCTVFEna">
							<DAI name="setVal" sAddr="DZ:B02.DirectBlk1P1.swi_vts"/>
							<DAI name="dU">
								<Val>高压侧零序方向VT异常闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧方向" inst="3" lnClass="RDIR" lnType="NRR_RDIR_V2.00__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧方向角度定值" name="ChrAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DirectBlk3P2.set_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DirectBlk3P2.set_angle"/>
								<DAI name="multiplier" sAddr="DZ:B02.DirectBlk3P2.set_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DirectBlk3P2.set_angle">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DirectBlk3P2.set_angle">
									<Val>360</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DirectBlk3P2.set_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧方向角度定值</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧方向VT异常闭锁" name="ROCTVFEna">
							<DAI name="setVal" sAddr="DZ:B02.DirectBlk3P2.swi_vts"/>
							<DAI name="dU">
								<Val>中压侧方向VT异常闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧零序方向" inst="4" lnClass="RDIR" lnType="NRR_RDIR_V2.00__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧零序方向角度定值" name="ChrAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DirectBlk1P2.set_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DirectBlk1P2.set_angle"/>
								<DAI name="multiplier" sAddr="DZ:B02.DirectBlk1P2.set_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DirectBlk1P2.set_angle">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DirectBlk1P2.set_angle">
									<Val>360</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DirectBlk1P2.set_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧零序方向角度定值</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧零序方向VT异常闭锁" name="ROCTVFEna">
							<DAI name="setVal" sAddr="DZ:B02.DirectBlk1P2.swi_vts"/>
							<DAI name="dU">
								<Val>中压侧零序方向VT异常闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压1分支方向" inst="5" lnClass="RDIR" lnType="NRR_RDIR_V2.00__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支方向角度定值" name="ChrAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DirectBlk3P3.set_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DirectBlk3P3.set_angle"/>
								<DAI name="multiplier" sAddr="DZ:B02.DirectBlk3P3.set_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DirectBlk3P3.set_angle">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DirectBlk3P3.set_angle">
									<Val>360</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DirectBlk3P3.set_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压1分支方向角度定值</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支方向VT异常闭锁" name="ROCTVFEna">
							<DAI name="setVal" sAddr="DZ:B02.DirectBlk3P3.swi_vts"/>
							<DAI name="dU">
								<Val>低压1分支方向VT异常闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压2分支方向" inst="6" lnClass="RDIR" lnType="NRR_RDIR_V2.00__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支方向角度定值" name="ChrAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DirectBlk3P4.set_angle"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DirectBlk3P4.set_angle"/>
								<DAI name="multiplier" sAddr="DZ:B02.DirectBlk3P4.set_angle"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DirectBlk3P4.set_angle">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DirectBlk3P4.set_angle">
									<Val>360</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DirectBlk3P4.set_angle">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压2分支方向角度定值</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支方向VT异常闭锁" name="ROCTVFEna">
							<DAI name="setVal" sAddr="DZ:B02.DirectBlk3P4.swi_vts"/>
							<DAI name="dU">
								<Val>低压2分支方向VT异常闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧阻抗" inst="1" lnClass="RPSB" lnType="NRR_RPSB_V2.00__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗振荡闭锁电流定值" name="BlkValASG">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S1.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S1.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_i">
									<Val>0.050</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_i">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S1.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧阻抗振荡闭锁电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗经振荡闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.psd_blk_mode11"/>
							<DAI name="dU">
								<Val>高压侧阻抗经振荡闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧阻抗" inst="2" lnClass="RPSB" lnType="NRR_RPSB_V2.00__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Current Value" name="BlkValASG">
							<DAI name="dU">
								<Val>Block Current Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗经振荡闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.psd_blk_mode12"/>
							<DAI name="dU">
								<Val>高压侧阻抗经振荡闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧阻抗" inst="3" lnClass="RPSB" lnType="NRR_RPSB_V2.00__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Current Value" name="BlkValASG">
							<DAI name="dU">
								<Val>Block Current Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗经振荡闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.psd_blk_mode13"/>
							<DAI name="dU">
								<Val>高压侧阻抗经振荡闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧阻抗" inst="4" lnClass="RPSB" lnType="NRR_RPSB_V2.00__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Current Value" name="BlkValASG">
							<DAI name="dU">
								<Val>Block Current Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗经振荡闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.psd_blk_mode14"/>
							<DAI name="dU">
								<Val>高压侧阻抗经振荡闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧阻抗" inst="5" lnClass="RPSB" lnType="NRR_RPSB_V2.00__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Current Value" name="BlkValASG">
							<DAI name="dU">
								<Val>Block Current Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗经振荡闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.psd_blk_mode21"/>
							<DAI name="dU">
								<Val>高压侧阻抗经振荡闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧阻抗" inst="6" lnClass="RPSB" lnType="NRR_RPSB_V2.00__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Current Value" name="BlkValASG">
							<DAI name="dU">
								<Val>Block Current Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗经振荡闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.psd_blk_mode22"/>
							<DAI name="dU">
								<Val>高压侧阻抗经振荡闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧阻抗" inst="7" lnClass="RPSB" lnType="NRR_RPSB_V2.00__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Current Value" name="BlkValASG">
							<DAI name="dU">
								<Val>Block Current Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗经振荡闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.psd_blk_mode23"/>
							<DAI name="dU">
								<Val>高压侧阻抗经振荡闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧阻抗" inst="8" lnClass="RPSB" lnType="NRR_RPSB_V2.00__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Current Value" name="BlkValASG">
							<DAI name="dU">
								<Val>Block Current Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧阻抗经振荡闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S1.psd_blk_mode24"/>
							<DAI name="dU">
								<Val>高压侧阻抗经振荡闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧阻抗" inst="9" lnClass="RPSB" lnType="NRR_RPSB_V2.00__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗振荡闭锁电流定值" name="BlkValASG">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_i"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DistanceRelay4S2.set_i">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DistanceRelay4S2.set_i"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_i">
									<Val>0.050</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_i">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DistanceRelay4S2.set_i">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧阻抗振荡闭锁电流定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗经振荡闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.psd_blk_mode11"/>
							<DAI name="dU">
								<Val>中压侧阻抗经振荡闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧阻抗" inst="10" lnClass="RPSB" lnType="NRR_RPSB_V2.00__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Current Value" name="BlkValASG">
							<DAI name="dU">
								<Val>Block Current Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗经振荡闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.psd_blk_mode12"/>
							<DAI name="dU">
								<Val>中压侧阻抗经振荡闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧阻抗" inst="11" lnClass="RPSB" lnType="NRR_RPSB_V2.00__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Current Value" name="BlkValASG">
							<DAI name="dU">
								<Val>Block Current Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗经振荡闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.psd_blk_mode13"/>
							<DAI name="dU">
								<Val>中压侧阻抗经振荡闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧阻抗" inst="12" lnClass="RPSB" lnType="NRR_RPSB_V2.00__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Current Value" name="BlkValASG">
							<DAI name="dU">
								<Val>Block Current Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗经振荡闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.psd_blk_mode14"/>
							<DAI name="dU">
								<Val>中压侧阻抗经振荡闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧阻抗" inst="13" lnClass="RPSB" lnType="NRR_RPSB_V2.00__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Current Value" name="BlkValASG">
							<DAI name="dU">
								<Val>Block Current Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗经振荡闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.psd_blk_mode21"/>
							<DAI name="dU">
								<Val>中压侧阻抗经振荡闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧阻抗" inst="14" lnClass="RPSB" lnType="NRR_RPSB_V2.00__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Current Value" name="BlkValASG">
							<DAI name="dU">
								<Val>Block Current Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗经振荡闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.psd_blk_mode22"/>
							<DAI name="dU">
								<Val>中压侧阻抗经振荡闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧阻抗" inst="15" lnClass="RPSB" lnType="NRR_RPSB_V2.00__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Current Value" name="BlkValASG">
							<DAI name="dU">
								<Val>Block Current Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗经振荡闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.psd_blk_mode23"/>
							<DAI name="dU">
								<Val>中压侧阻抗经振荡闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧阻抗" inst="16" lnClass="RPSB" lnType="NRR_RPSB_V2.00__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Block Current Value" name="BlkValASG">
							<DAI name="dU">
								<Val>Block Current Value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧阻抗经振荡闭锁" name="Enable">
							<DAI name="setVal" sAddr="DZ:B02.DistanceRelay4S2.psd_blk_mode24"/>
							<DAI name="dU">
								<Val>中压侧阻抗经振荡闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸" inst="6" lnClass="GGIO" lnType="NRR_GGIO_SG_V2.00__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑编程跳闸矩阵01" name="ING01">
							<DAI name="setVal" sAddr="DZ:B02.TripLogic.matrix01"/>
							<DAI name="minVal" sAddr="DZ:B02.TripLogic.matrix01">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.TripLogic.matrix01">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.TripLogic.matrix01">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑编程跳闸矩阵01</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑编程跳闸矩阵02" name="ING02">
							<DAI name="setVal" sAddr="DZ:B02.TripLogic.matrix02"/>
							<DAI name="minVal" sAddr="DZ:B02.TripLogic.matrix02">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.TripLogic.matrix02">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.TripLogic.matrix02">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑编程跳闸矩阵02</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑编程跳闸矩阵03" name="ING03">
							<DAI name="setVal" sAddr="DZ:B02.TripLogic.matrix03"/>
							<DAI name="minVal" sAddr="DZ:B02.TripLogic.matrix03">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.TripLogic.matrix03">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.TripLogic.matrix03">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑编程跳闸矩阵03</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑编程跳闸矩阵04" name="ING04">
							<DAI name="setVal" sAddr="DZ:B02.TripLogic.matrix04"/>
							<DAI name="minVal" sAddr="DZ:B02.TripLogic.matrix04">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.TripLogic.matrix04">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.TripLogic.matrix04">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑编程跳闸矩阵04</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑编程跳闸矩阵05" name="ING05">
							<DAI name="setVal" sAddr="DZ:B02.TripLogic.matrix05"/>
							<DAI name="minVal" sAddr="DZ:B02.TripLogic.matrix05">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.TripLogic.matrix05">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.TripLogic.matrix05">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑编程跳闸矩阵05</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑编程跳闸矩阵06" name="ING06">
							<DAI name="setVal" sAddr="DZ:B02.TripLogic.matrix06"/>
							<DAI name="minVal" sAddr="DZ:B02.TripLogic.matrix06">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.TripLogic.matrix06">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.TripLogic.matrix06">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑编程跳闸矩阵06</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑编程跳闸矩阵07" name="ING07">
							<DAI name="setVal" sAddr="DZ:B02.TripLogic.matrix07"/>
							<DAI name="minVal" sAddr="DZ:B02.TripLogic.matrix07">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.TripLogic.matrix07">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.TripLogic.matrix07">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑编程跳闸矩阵07</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑编程跳闸矩阵08" name="ING08">
							<DAI name="setVal" sAddr="DZ:B02.TripLogic.matrix08"/>
							<DAI name="minVal" sAddr="DZ:B02.TripLogic.matrix08">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.TripLogic.matrix08">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.TripLogic.matrix08">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑编程跳闸矩阵08</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸" inst="7" lnClass="GGIO" lnType="NRR_GGIO_SG_V2.00__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑编程跳闸矩阵09" name="ING01">
							<DAI name="setVal" sAddr="DZ:B02.TripLogic.matrix09"/>
							<DAI name="minVal" sAddr="DZ:B02.TripLogic.matrix09">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.TripLogic.matrix09">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.TripLogic.matrix09">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑编程跳闸矩阵09</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑编程跳闸矩阵10" name="ING02">
							<DAI name="setVal" sAddr="DZ:B02.TripLogic.matrix10"/>
							<DAI name="minVal" sAddr="DZ:B02.TripLogic.matrix10">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.TripLogic.matrix10">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.TripLogic.matrix10">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑编程跳闸矩阵10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 3" name="ING03">
							<DAI name="dU">
								<Val>Setting 3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 4" name="ING04">
							<DAI name="dU">
								<Val>Setting 4</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 5" name="ING05">
							<DAI name="dU">
								<Val>Setting 5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 6" name="ING06">
							<DAI name="dU">
								<Val>Setting 6</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 7" name="ING07">
							<DAI name="dU">
								<Val>Setting 7</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting 8" name="ING08">
							<DAI name="dU">
								<Val>Setting 8</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="动作元件1" inst="1" lnClass="GGIO" lnType="NRR_GGIO_ACT_V2.00__NR__V1.00" prefix="ACT">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="保护启动" name="ACTSO1">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.Fd"/>
							<DAI name="dU">
								<Val>保护启动</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication" name="ACTSO2">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑跳闸01" name="ACTSO3">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.logic_trip0"/>
							<DAI name="dU">
								<Val>逻辑跳闸01</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑跳闸02" name="ACTSO4">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.logic_trip1"/>
							<DAI name="dU">
								<Val>逻辑跳闸02</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑跳闸03" name="ACTSO5">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.logic_trip2"/>
							<DAI name="dU">
								<Val>逻辑跳闸03</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑跳闸04" name="ACTSO6">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.logic_trip3"/>
							<DAI name="dU">
								<Val>逻辑跳闸04</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑跳闸05" name="ACTSO7">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.logic_trip4"/>
							<DAI name="dU">
								<Val>逻辑跳闸05</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑跳闸06" name="ACTSO8">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.logic_trip5"/>
							<DAI name="dU">
								<Val>逻辑跳闸06</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="动作元件2" inst="2" lnClass="GGIO" lnType="NRR_GGIO_ACT_V2.00__NR__V1.00" prefix="ACT">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑跳闸07" name="ACTSO1">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.logic_trip6"/>
							<DAI name="dU">
								<Val>逻辑跳闸07</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑跳闸08" name="ACTSO2">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.logic_trip7"/>
							<DAI name="dU">
								<Val>逻辑跳闸08</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑跳闸09" name="ACTSO3">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.logic_trip8"/>
							<DAI name="dU">
								<Val>逻辑跳闸09</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="逻辑跳闸10" name="ACTSO4">
							<DAI name="general" sAddr="DZYJ:B02.TripLogic.logic_trip9"/>
							<DAI name="dU">
								<Val>逻辑跳闸10</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication" name="ACTSO5">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication" name="ACTSO6">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication" name="ACTSO7">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="General indication" name="ACTSO8">
							<DAI name="dU">
								<Val>General indication</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号1" inst="1" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="失灵开入异常" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B01.Or81.f_func_out"/>
							<DAI name="dU">
								<Val>失灵开入异常</Val>
							</DAI>
						</DOI>
						<DOI desc="高压1侧CT异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Cur3P1.Alm_cts"/>
							<DAI name="dU">
								<Val>高压1侧CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="高压1侧CT断线" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Cur3P1.Alm_brk"/>
							<DAI name="dU">
								<Val>高压1侧CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="高压2侧CT异常" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Cur3P2.Alm_cts"/>
							<DAI name="dU">
								<Val>高压2侧CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="高压2侧CT断线" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Cur3P2.Alm_brk"/>
							<DAI name="dU">
								<Val>高压2侧CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧CT异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Cur3P3.Alm_cts"/>
							<DAI name="dU">
								<Val>中压侧CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧CT断线" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Cur3P3.Alm_brk"/>
							<DAI name="dU">
								<Val>中压侧CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支CT异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Cur3P5.Alm_cts"/>
							<DAI name="dU">
								<Val>低压1分支CT异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号2" inst="2" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支CT断线" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Cur3P5.Alm_brk"/>
							<DAI name="dU">
								<Val>低压1分支CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支CT异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Cur3P6.Alm_cts"/>
							<DAI name="dU">
								<Val>低压2分支CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支CT断线" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Cur3P6.Alm_brk"/>
							<DAI name="dU">
								<Val>低压2分支CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="低1电抗器CT异常" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Cur3P9.Alm_cts"/>
							<DAI name="dU">
								<Val>低1电抗器CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="低1电抗器CT断线" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Cur3P9.Alm_brk"/>
							<DAI name="dU">
								<Val>低1电抗器CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="低2电抗器CT异常" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.Cur3P10.Alm_cts"/>
							<DAI name="dU">
								<Val>低2电抗器CT异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号3" inst="3" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低2电抗器CT断线" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.Cur3P10.Alm_brk"/>
							<DAI name="dU">
								<Val>低2电抗器CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变CT异常" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.Cur3P11.Alm_cts"/>
							<DAI name="dU">
								<Val>接地变CT异常</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变CT断线" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.Cur3P11.Alm_brk"/>
							<DAI name="dU">
								<Val>接地变CT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧PT断线" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.Vol3P1.Alm_vts"/>
							<DAI name="dU">
								<Val>高压侧PT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧PT断线" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.Vol3P2.Alm_vts"/>
							<DAI name="dU">
								<Val>中压侧PT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支PT断线" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.Vol3P3.Alm_vts"/>
							<DAI name="dU">
								<Val>低压1分支PT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支PT断线" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.Vol3P4.Alm_vts"/>
							<DAI name="dU">
								<Val>低压2分支PT断线</Val>
							</DAI>
						</DOI>
						<DOI desc="频率异常告警" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.FreqCal.alm_freq"/>
							<DAI name="dU">
								<Val>频率异常告警</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号4" inst="4" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="差流越限" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.DifProt1.Alm_dif"/>
							<DAI name="dU">
								<Val>差流越限</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差回路断线告警" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.DifProt1.Alm_brk"/>
							<DAI name="dU">
								<Val>纵差回路断线告警</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧间隙过流零序反时限报警" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.OverCurrent1P1.flg_invalarm"/>
							<DAI name="dU">
								<Val>高压侧间隙过流零序反时限报警</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧失灵联跳节点告警" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B02.BFPRetrip1.alm_bfp"/>
							<DAI name="dU">
								<Val>高压侧失灵联跳节点告警</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧失灵联跳电流告警" name="Alm5">
							<DAI name="stVal" sAddr="ZZZJ:B02.BFPRetrip1.alm_cur"/>
							<DAI name="dU">
								<Val>高压侧失灵联跳电流告警</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流1时限零序反时限报警" name="Alm6">
							<DAI name="stVal" sAddr="ZZZJ:B02.OverCurrent1P3.flg_invalarm"/>
							<DAI name="dU">
								<Val>中压侧间隙过流1时限零序反时限报警</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流2时限零序反时限报警" name="Alm7">
							<DAI name="stVal" sAddr="ZZZJ:B02.OverCurrent1P4.flg_invalarm"/>
							<DAI name="dU">
								<Val>中压侧间隙过流2时限零序反时限报警</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧失灵联跳节点告警" name="Alm8">
							<DAI name="stVal" sAddr="ZZZJ:B02.BFPRetrip2.alm_bfp"/>
							<DAI name="dU">
								<Val>中压侧失灵联跳节点告警</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号5" inst="5" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧失灵联跳电流告警" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.BFPRetrip2.alm_cur"/>
							<DAI name="dU">
								<Val>中压侧失灵联跳电流告警</Val>
							</DAI>
						</DOI>
						<DOI desc="保护板长期启动" name="Alm3">
							<DAI name="stVal" sAddr="ZZZJ:B02.TripLogic.alm_qd"/>
							<DAI name="dU">
								<Val>保护板长期启动</Val>
							</DAI>
						</DOI>
						<DOI desc="启动板长期启动" name="Alm4">
							<DAI name="stVal" sAddr="ZZZJ:B03.TripLogic.alm_qd"/>
							<DAI name="dU">
								<Val>启动板长期启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能闭锁1" inst="6" lnClass="GGIO" lnType="NRR_GGIO_ALM_V2.00__NR__V1.00" prefix="ALM">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁主保护" name="Alm1">
							<DAI name="stVal" sAddr="ZZZJ:B02.EquipSelfcheck.flg_blk_mprot"/>
							<DAI name="dU">
								<Val>闭锁主保护</Val>
							</DAI>
						</DOI>
						<DOI desc="闭锁后备保护" name="Alm2">
							<DAI name="stVal" sAddr="ZZZJ:B02.EquipSelfcheck.flg_blk_bprot"/>
							<DAI name="dU">
								<Val>闭锁后备保护</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信1" inst="1" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧零序过流Ⅰ段启动" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.Or27.f_func_out"/>
							<DAI name="dU">
								<Val>高压侧零序过流Ⅰ段启动</Val>
							</DAI>
						</DOI>
						<DOI desc="保护板高压1侧失灵联跳开入" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.BFPRetrip1.bfp1"/>
							<DAI name="dU">
								<Val>保护板高压1侧失灵联跳开入</Val>
							</DAI>
						</DOI>
						<DOI desc="保护板高压2侧失灵联跳开入" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.BFPRetrip1.bfp2"/>
							<DAI name="dU">
								<Val>保护板高压2侧失灵联跳开入</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧零序过流Ⅰ段启动" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.Or28.f_func_out"/>
							<DAI name="dU">
								<Val>中压侧零序过流Ⅰ段启动</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧零序过流Ⅱ段启动" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Or29.f_func_out"/>
							<DAI name="dU">
								<Val>中压侧零序过流Ⅱ段启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信2" inst="2" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="保护板中压侧失灵联跳开入" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.BFPRetrip2.bfp1"/>
							<DAI name="dU">
								<Val>保护板中压侧失灵联跳开入</Val>
							</DAI>
						</DOI>
						<DOI desc="保护板中压2侧失灵联跳开入" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.BFPRetrip2.bfp2"/>
							<DAI name="dU">
								<Val>保护板中压2侧失灵联跳开入</Val>
							</DAI>
						</DOI>
						<DOI desc="跳闸信号" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.TripLogic.trip_signal"/>
							<DAI name="dU">
								<Val>跳闸信号</Val>
							</DAI>
						</DOI>
						<DOI desc="启动打印" name="Ind4">
							<DAI name="stVal" sAddr="YX:B12.BI_02"/>
							<DAI name="dU">
								<Val>启动打印</Val>
							</DAI>
						</DOI>
						<DOI desc="保护检修状态硬压板" name="Ind5">
							<DAI name="stVal" sAddr="YX:B12.BI_03"/>
							<DAI name="dU">
								<Val>保护检修状态硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="信号复归" name="Ind6">
							<DAI name="stVal" sAddr="YX:B12.BI_04"/>
							<DAI name="dU">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧电压硬压板" name="Ind7">
							<DAI name="stVal" sAddr="YX:B12.BI_05"/>
							<DAI name="dU">
								<Val>高压侧电压硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧电压硬压板" name="Ind8">
							<DAI name="stVal" sAddr="YX:B12.BI_06"/>
							<DAI name="dU">
								<Val>中压侧电压硬压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信3" inst="3" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支电压硬压板" name="Ind1">
							<DAI name="stVal" sAddr="YX:B12.BI_07"/>
							<DAI name="dU">
								<Val>低压1分支电压硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支电压硬压板" name="Ind2">
							<DAI name="stVal" sAddr="YX:B12.BI_08"/>
							<DAI name="dU">
								<Val>低压2分支电压硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="主保护硬压板" name="Ind3">
							<DAI name="stVal" sAddr="YX:B12.BI_09"/>
							<DAI name="dU">
								<Val>主保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧后备保护硬压板" name="Ind4">
							<DAI name="stVal" sAddr="YX:B12.BI_10"/>
							<DAI name="dU">
								<Val>高压侧后备保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧后备保护硬压板" name="Ind5">
							<DAI name="stVal" sAddr="YX:B12.BI_11"/>
							<DAI name="dU">
								<Val>中压侧后备保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支后备保护硬压板" name="Ind6">
							<DAI name="stVal" sAddr="YX:B12.BI_12"/>
							<DAI name="dU">
								<Val>低压1分支后备保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支后备保护硬压板" name="Ind7">
							<DAI name="stVal" sAddr="YX:B12.BI_14"/>
							<DAI name="dU">
								<Val>低压2分支后备保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="低压绕组后备保护硬压板" name="Ind8">
							<DAI name="stVal" sAddr="YX:B12.BI_15"/>
							<DAI name="dU">
								<Val>低压绕组后备保护硬压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信4" inst="4" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="公共绕组后备保护硬压板" name="Ind1">
							<DAI name="stVal" sAddr="YX:B12.BI_16"/>
							<DAI name="dU">
								<Val>公共绕组后备保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="低1电抗器后备保护硬压板" name="Ind2">
							<DAI name="stVal" sAddr="YX:B12.BI_17"/>
							<DAI name="dU">
								<Val>低1电抗器后备保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="低2电抗器后备保护硬压板" name="Ind3">
							<DAI name="stVal" sAddr="YX:B12.BI_18"/>
							<DAI name="dU">
								<Val>低2电抗器后备保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变后备保护硬压板" name="Ind4">
							<DAI name="stVal" sAddr="YX:B12.BI_19"/>
							<DAI name="dU">
								<Val>接地变后备保护硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="备用1硬压板" name="Ind5">
							<DAI name="stVal" sAddr="YX:B12.BI_20"/>
							<DAI name="dU">
								<Val>备用1硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="备用2硬压板" name="Ind6">
							<DAI name="stVal" sAddr="YX:B12.BI_21"/>
							<DAI name="dU">
								<Val>备用2硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧失灵联跳开入" name="Ind7">
							<DAI name="stVal" sAddr="YX:B12.BI_22"/>
							<DAI name="dU">
								<Val>高压侧失灵联跳开入</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧失灵联跳开入" name="Ind8">
							<DAI name="stVal" sAddr="YX:B12.BI_23"/>
							<DAI name="dU">
								<Val>中压侧失灵联跳开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信5" inst="5" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="远方操作硬压板" name="Ind1">
							<DAI name="stVal" sAddr="YX:B12.BI_24"/>
							<DAI name="dU">
								<Val>远方操作硬压板</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧TWJ" name="Ind2">
							<DAI name="stVal" sAddr="YX:B12.BI_25"/>
							<DAI name="dU">
								<Val>高压侧TWJ</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧TWJ" name="Ind3">
							<DAI name="stVal" sAddr="YX:B12.BI_26"/>
							<DAI name="dU">
								<Val>中压侧TWJ</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能状态1" inst="6" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差差动速断有效" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.DifProt1.flg_state_inst"/>
							<DAI name="dU">
								<Val>纵差差动速断有效</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差保护有效" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.DifProt1.flg_state_perc"/>
							<DAI name="dU">
								<Val>纵差保护有效</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差变化量保护有效" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.DifProt1.flg_state_dpfc"/>
							<DAI name="dU">
								<Val>纵差变化量保护有效</Val>
							</DAI>
						</DOI>
						<DOI desc="高相间阻抗有效" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.DistanceRelay4S1.flg_state_zpp1"/>
							<DAI name="dU">
								<Val>高相间阻抗有效</Val>
							</DAI>
						</DOI>
						<DOI desc="相间阻抗Ⅱ段有效" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.DistanceRelay4S1.flg_state_zpp2"/>
							<DAI name="dU">
								<Val>相间阻抗Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="高接地阻抗有效" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.DistanceRelay4S1.flg_state_zpg1"/>
							<DAI name="dU">
								<Val>高接地阻抗有效</Val>
							</DAI>
						</DOI>
						<DOI desc="接地阻抗Ⅱ段有效" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.DistanceRelay4S1.flg_state_zpg2"/>
							<DAI name="dU">
								<Val>接地阻抗Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="高复流Ⅰ段有效" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent3P3S1.flg_state"/>
							<DAI name="dU">
								<Val>高复流Ⅰ段有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能状态2" inst="7" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高复流Ⅱ段有效" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent3P3S2.flg_state"/>
							<DAI name="dU">
								<Val>高复流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="高复流Ⅲ段有效" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent3P3S3.flg_state"/>
							<DAI name="dU">
								<Val>高复流Ⅲ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="高零流Ⅰ段有效" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent1P3S1.flg_state"/>
							<DAI name="dU">
								<Val>高零流Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="高零流Ⅱ段有效" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent1P3S2.flg_state"/>
							<DAI name="dU">
								<Val>高零流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="高零流Ⅲ段有效" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent1P3S3.flg_state"/>
							<DAI name="dU">
								<Val>高零流Ⅲ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧间隙过流有效" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent1P1.flg_state"/>
							<DAI name="dU">
								<Val>高压侧间隙过流有效</Val>
							</DAI>
						</DOI>
						<DOI desc="高零序过压有效" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.OverVoltage1P1.flg_state"/>
							<DAI name="dU">
								<Val>高零序过压有效</Val>
							</DAI>
						</DOI>
						<DOI desc="高间隙过流有效" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.AndCmd7.out"/>
							<DAI name="dU">
								<Val>高间隙过流有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能状态3" inst="8" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高失灵联跳有效" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.BFPRetrip1.flg_state"/>
							<DAI name="dU">
								<Val>高失灵联跳有效</Val>
							</DAI>
						</DOI>
						<DOI desc="中相间阻抗有效" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.DistanceRelay4S2.flg_state_zpp1"/>
							<DAI name="dU">
								<Val>中相间阻抗有效</Val>
							</DAI>
						</DOI>
						<DOI desc="相间阻抗Ⅱ段有效" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.DistanceRelay4S2.flg_state_zpp2"/>
							<DAI name="dU">
								<Val>相间阻抗Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="中接地阻抗有效" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.DistanceRelay4S2.flg_state_zpg1"/>
							<DAI name="dU">
								<Val>中接地阻抗有效</Val>
							</DAI>
						</DOI>
						<DOI desc="接地阻抗Ⅱ段有效" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.DistanceRelay4S2.flg_state_zpg2"/>
							<DAI name="dU">
								<Val>接地阻抗Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="中复流Ⅰ段有效" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent3P3S4.flg_state"/>
							<DAI name="dU">
								<Val>中复流Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="中复流Ⅱ段有效" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent3P3S5.flg_state"/>
							<DAI name="dU">
								<Val>中复流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="中复流Ⅲ段有效" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent3P3S6.flg_state"/>
							<DAI name="dU">
								<Val>中复流Ⅲ段有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能状态4" inst="9" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中零流Ⅰ段有效" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent1P3S4.flg_state"/>
							<DAI name="dU">
								<Val>中零流Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="中零流Ⅱ段有效" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent1P3S5.flg_state"/>
							<DAI name="dU">
								<Val>中零流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="中零流Ⅲ段有效" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent1P3S6.flg_state"/>
							<DAI name="dU">
								<Val>中零流Ⅲ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流1时限有效" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent1P3.flg_state"/>
							<DAI name="dU">
								<Val>中压侧间隙过流1时限有效</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过流2时限有效" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent1P4.flg_state"/>
							<DAI name="dU">
								<Val>中压侧间隙过流2时限有效</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过压1时限有效" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.OverVoltage1P3.flg_state"/>
							<DAI name="dU">
								<Val>中压侧间隙过压1时限有效</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙过压2时限有效" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.OverVoltage1P4.flg_state"/>
							<DAI name="dU">
								<Val>中压侧间隙过压2时限有效</Val>
							</DAI>
						</DOI>
						<DOI desc="中间隙过流有效" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.Or21.f_func_out"/>
							<DAI name="dU">
								<Val>中间隙过流有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能状态5" inst="10" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中零序过压有效" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.Or210.f_func_out"/>
							<DAI name="dU">
								<Val>中零序过压有效</Val>
							</DAI>
						</DOI>
						<DOI desc="中失灵联跳有效" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.BFPRetrip2.flg_state"/>
							<DAI name="dU">
								<Val>中失灵联跳有效</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复流Ⅰ段有效" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent3P3S7.flg_state"/>
							<DAI name="dU">
								<Val>低1复流Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="低1复流Ⅱ段有效" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent3P3S8.flg_state"/>
							<DAI name="dU">
								<Val>低1复流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="低1零流有效" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent1P3S7.flg_state"/>
							<DAI name="dU">
								<Val>低1零流有效</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复流Ⅰ段有效" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent3P3S10.flg_state"/>
							<DAI name="dU">
								<Val>低2复流Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="低2复流Ⅱ段有效" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent3P3S11.flg_state"/>
							<DAI name="dU">
								<Val>低2复流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="低2零流有效" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent1P3S8.flg_state"/>
							<DAI name="dU">
								<Val>低2零流有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能状态6" inst="11" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变速断过流有效" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent3P3S14.flg_state"/>
							<DAI name="dU">
								<Val>接地变速断过流有效</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变过流有效" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent3P3S15.flg_state"/>
							<DAI name="dU">
								<Val>接地变过流有效</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零流Ⅰ段有效" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent1P3S9.flg_state"/>
							<DAI name="dU">
								<Val>接地变零流Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零流Ⅱ段有效" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent1P3S14.flg_state"/>
							<DAI name="dU">
								<Val>接地变零流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI desc="低1电抗器复流有效" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent3P3S16.flg_state"/>
							<DAI name="dU">
								<Val>低1电抗器复流有效</Val>
							</DAI>
						</DOI>
						<DOI desc="低2电抗器复流有效" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.OverCurrent3P3S17.flg_state"/>
							<DAI name="dU">
								<Val>低2电抗器复流有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="远方操作保护功能投入1" inst="13" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="主保护投入" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.OrCmd10.out"/>
							<DAI name="dU">
								<Val>主保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧后备保护投入" name="Ind2">
							<DAI name="stVal" sAddr="YX:B02.OrCmd13.out"/>
							<DAI name="dU">
								<Val>高压侧后备保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧后备保护投入" name="Ind3">
							<DAI name="stVal" sAddr="YX:B02.OrCmd16.out"/>
							<DAI name="dU">
								<Val>中压侧后备保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支后备保护投入" name="Ind4">
							<DAI name="stVal" sAddr="YX:B02.OrCmd17.out"/>
							<DAI name="dU">
								<Val>低压1分支后备保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支后备保护投入" name="Ind5">
							<DAI name="stVal" sAddr="YX:B02.OrCmd21.out"/>
							<DAI name="dU">
								<Val>低压2分支后备保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧后备保护投入" name="Ind6">
							<DAI name="stVal" sAddr="YX:B02.OrCmd18.out"/>
							<DAI name="dU">
								<Val>低压侧后备保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变后备保护投入" name="Ind7">
							<DAI name="stVal" sAddr="YX:B02.OrCmd22.out"/>
							<DAI name="dU">
								<Val>接地变后备保护投入</Val>
							</DAI>
						</DOI>
						<DOI desc="低1电抗器后备保护投入" name="Ind8">
							<DAI name="stVal" sAddr="YX:B02.OrCmd23.out"/>
							<DAI name="dU">
								<Val>低1电抗器后备保护投入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="远方操作保护功能投入2" inst="14" lnClass="GGIO" lnType="NRR_GGIO_IND_V2.00__NR__V1.00" prefix="IND">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低2电抗器后备保护投入" name="Ind1">
							<DAI name="stVal" sAddr="YX:B02.OrCmd24.out"/>
							<DAI name="dU">
								<Val>低2电抗器后备保护投入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压1分支" inst="1" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压1分支" name="A">
							<SDI desc="高压1分支A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="高压1分支A相电流幅值" name="f" sAddr="MNL:B02.Cur3P1.IA"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="高压1分支A相电流相位" name="f" sAddr="MNL:B02.Cur3P1.phase_a"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P1.IA">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P1.IA"/>
								</SDI>
								<DAI name="dU">
									<Val>高压1分支A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="高压1分支B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="高压1分支B相电流幅值" name="f" sAddr="MNL:B02.Cur3P1.IB"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="高压1分支B相电流相位" name="f" sAddr="MNL:B02.Cur3P1.phase_b"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P1.IB">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P1.IB"/>
								</SDI>
								<DAI name="dU">
									<Val>高压1分支B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="高压1分支C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="高压1分支C相电流幅值" name="f" sAddr="MNL:B02.Cur3P1.IC"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="高压1分支C相电流相位" name="f" sAddr="MNL:B02.Cur3P1.phase_c"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P1.IC">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P1.IC"/>
								</SDI>
								<DAI name="dU">
									<Val>高压1分支C相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="高压1分支自产零序电流" name="res">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="高压1分支自产零序电流幅值" name="f" sAddr="MNL:B02.Cur3P1.IZ"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P1.IZ">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P1.IZ"/>
								</SDI>
								<DAI name="dU">
									<Val>高压1分支自产零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压1分支</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压2分支" inst="2" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压2分支" name="A">
							<SDI desc="高压2分支A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="高压2分支A相电流幅值" name="f" sAddr="MNL:B02.Cur3P2.IA"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="高压2分支A相电流相位" name="f" sAddr="MNL:B02.Cur3P2.phase_a"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P2.IA">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P2.IA"/>
								</SDI>
								<DAI name="dU">
									<Val>高压2分支A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="高压2分支B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="高压2分支B相电流幅值" name="f" sAddr="MNL:B02.Cur3P2.IB"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="高压2分支B相电流相位" name="f" sAddr="MNL:B02.Cur3P2.phase_b"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P2.IB">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P2.IB"/>
								</SDI>
								<DAI name="dU">
									<Val>高压2分支B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="高压2分支C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="高压2分支C相电流幅值" name="f" sAddr="MNL:B02.Cur3P2.IC"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="高压2分支C相电流相位" name="f" sAddr="MNL:B02.Cur3P2.phase_c"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P2.IC">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P2.IC"/>
								</SDI>
								<DAI name="dU">
									<Val>高压2分支C相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="高压2分支自产零序电流" name="res">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="高压2分支自产零序电流幅值" name="f" sAddr="MNL:B02.Cur3P2.IZ"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P2.IZ">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P2.IZ"/>
								</SDI>
								<DAI name="dU">
									<Val>高压2分支自产零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压2分支</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧" inst="3" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧" name="A">
							<SDI desc="中压侧A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="中压侧A相电流幅值" name="f" sAddr="MNL:B02.Cur3P3.IA"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="中压侧A相电流相位" name="f" sAddr="MNL:B02.Cur3P3.phase_a"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P3.IA">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P3.IA"/>
								</SDI>
								<DAI name="dU">
									<Val>中压侧A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="中压侧B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="中压侧B相电流幅值" name="f" sAddr="MNL:B02.Cur3P3.IB"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="中压侧B相电流相位" name="f" sAddr="MNL:B02.Cur3P3.phase_b"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P3.IB">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P3.IB"/>
								</SDI>
								<DAI name="dU">
									<Val>中压侧B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="中压侧C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="中压侧C相电流幅值" name="f" sAddr="MNL:B02.Cur3P3.IC"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="中压侧C相电流相位" name="f" sAddr="MNL:B02.Cur3P3.phase_c"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P3.IC">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P3.IC"/>
								</SDI>
								<DAI name="dU">
									<Val>中压侧C相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="中压侧自产零序电流" name="res">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="中压侧自产零序电流幅值" name="f" sAddr="MNL:B02.Cur3P3.IZ"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P3.IZ">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P3.IZ"/>
								</SDI>
								<DAI name="dU">
									<Val>中压侧自产零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压1分支" inst="5" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支" name="A">
							<SDI desc="低压1分支A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低压1分支A相电流幅值" name="f" sAddr="MNL:B02.Cur3P5.IA"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="低压1分支A相电流相位" name="f" sAddr="MNL:B02.Cur3P5.phase_a"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P5.IA">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P5.IA"/>
								</SDI>
								<DAI name="dU">
									<Val>低压1分支A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="低压1分支B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低压1分支B相电流幅值" name="f" sAddr="MNL:B02.Cur3P5.IB"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="低压1分支B相电流相位" name="f" sAddr="MNL:B02.Cur3P5.phase_b"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P5.IB">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P5.IB"/>
								</SDI>
								<DAI name="dU">
									<Val>低压1分支B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="低压1分支C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低压1分支C相电流幅值" name="f" sAddr="MNL:B02.Cur3P5.IC"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="低压1分支C相电流相位" name="f" sAddr="MNL:B02.Cur3P5.phase_c"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P5.IC">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P5.IC"/>
								</SDI>
								<DAI name="dU">
									<Val>低压1分支C相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="低压1分支自产零序电流" name="res">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低压1分支自产零序电流幅值" name="f" sAddr="MNL:B02.Cur3P5.IZ"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P5.IZ">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P5.IZ"/>
								</SDI>
								<DAI name="dU">
									<Val>低压1分支自产零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压1分支</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压2分支" inst="6" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支" name="A">
							<SDI desc="低压2分支A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低压2分支A相电流幅值" name="f" sAddr="MNL:B02.Cur3P6.IA"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="低压2分支A相电流相位" name="f" sAddr="MNL:B02.Cur3P6.phase_a"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P6.IA">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P6.IA"/>
								</SDI>
								<DAI name="dU">
									<Val>低压2分支A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="低压2分支B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低压2分支B相电流幅值" name="f" sAddr="MNL:B02.Cur3P6.IB"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="低压2分支B相电流相位" name="f" sAddr="MNL:B02.Cur3P6.phase_b"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P6.IB">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P6.IB"/>
								</SDI>
								<DAI name="dU">
									<Val>低压2分支B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="低压2分支C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低压2分支C相电流幅值" name="f" sAddr="MNL:B02.Cur3P6.IC"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="低压2分支C相电流相位" name="f" sAddr="MNL:B02.Cur3P6.phase_c"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P6.IC">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P6.IC"/>
								</SDI>
								<DAI name="dU">
									<Val>低压2分支C相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="低压2分支自产零序电流" name="res">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低压2分支自产零序电流幅值" name="f" sAddr="MNL:B02.Cur3P6.IZ"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P6.IZ">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P6.IZ"/>
								</SDI>
								<DAI name="dU">
									<Val>低压2分支自产零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压2分支</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低1电抗器" inst="9" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低1电抗器" name="A">
							<SDI desc="低1电抗器A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低1电抗器A相电流幅值" name="f" sAddr="MNL:B02.Cur3P9.IA"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="低1电抗器A相电流相位" name="f" sAddr="MNL:B02.Cur3P9.phase_a"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P9.IA">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P9.IA"/>
								</SDI>
								<DAI name="dU">
									<Val>低1电抗器A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="低1电抗器B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低1电抗器B相电流幅值" name="f" sAddr="MNL:B02.Cur3P9.IB"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="低1电抗器B相电流相位" name="f" sAddr="MNL:B02.Cur3P9.phase_b"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P9.IB">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P9.IB"/>
								</SDI>
								<DAI name="dU">
									<Val>低1电抗器B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="低1电抗器C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低1电抗器C相电流幅值" name="f" sAddr="MNL:B02.Cur3P9.IC"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="低1电抗器C相电流相位" name="f" sAddr="MNL:B02.Cur3P9.phase_c"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P9.IC">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P9.IC"/>
								</SDI>
								<DAI name="dU">
									<Val>低1电抗器C相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="低1电抗器自产零序电流" name="res">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低1电抗器自产零序电流幅值" name="f" sAddr="MNL:B02.Cur3P9.IZ"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P9.IZ">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P9.IZ"/>
								</SDI>
								<DAI name="dU">
									<Val>低1电抗器自产零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低1电抗器</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低2电抗器" inst="10" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低2电抗器" name="A">
							<SDI desc="低2电抗器A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低2电抗器A相电流幅值" name="f" sAddr="MNL:B02.Cur3P10.IA"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="低2电抗器A相电流相位" name="f" sAddr="MNL:B02.Cur3P10.phase_a"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P10.IA">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P10.IA"/>
								</SDI>
								<DAI name="dU">
									<Val>低2电抗器A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="低2电抗器B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低2电抗器B相电流幅值" name="f" sAddr="MNL:B02.Cur3P10.IB"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="低2电抗器B相电流相位" name="f" sAddr="MNL:B02.Cur3P10.phase_b"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P10.IB">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P10.IB"/>
								</SDI>
								<DAI name="dU">
									<Val>低2电抗器B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="低2电抗器C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低2电抗器C相电流幅值" name="f" sAddr="MNL:B02.Cur3P10.IC"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="低2电抗器C相电流相位" name="f" sAddr="MNL:B02.Cur3P10.phase_c"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P10.IC">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P10.IC"/>
								</SDI>
								<DAI name="dU">
									<Val>低2电抗器C相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="低2电抗器自产零序电流" name="res">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低2电抗器自产零序电流幅值" name="f" sAddr="MNL:B02.Cur3P10.IZ"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P10.IZ">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P10.IZ"/>
								</SDI>
								<DAI name="dU">
									<Val>低2电抗器自产零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低2电抗器</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="接地变" inst="11" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变" name="A">
							<SDI desc="接地变A相电流" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="接地变A相电流幅值" name="f" sAddr="MNL:B02.Cur3P11.IA"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="接地变A相电流相位" name="f" sAddr="MNL:B02.Cur3P11.phase_a"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P11.IA">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P11.IA"/>
								</SDI>
								<DAI name="dU">
									<Val>接地变A相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="接地变B相电流" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="接地变B相电流幅值" name="f" sAddr="MNL:B02.Cur3P11.IB"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="接地变B相电流相位" name="f" sAddr="MNL:B02.Cur3P11.phase_b"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P11.IB">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P11.IB"/>
								</SDI>
								<DAI name="dU">
									<Val>接地变B相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="接地变C相电流" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="接地变C相电流幅值" name="f" sAddr="MNL:B02.Cur3P11.IC"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="接地变C相电流相位" name="f" sAddr="MNL:B02.Cur3P11.phase_c"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P11.IC">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P11.IC"/>
								</SDI>
								<DAI name="dU">
									<Val>接地变C相电流</Val>
								</DAI>
							</SDI>
							<SDI desc="接地变自产零序电流" name="res">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="接地变自产零序电流幅值" name="f" sAddr="MNL:B02.Cur3P11.IZ"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur3P11.IZ">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur3P11.IZ"/>
								</SDI>
								<DAI name="dU">
									<Val>接地变自产零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接地变</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧外接" inst="12" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧外接" name="A">
							<SDI desc="高压侧外接零序电流" name="net">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="高压侧外接零序电流幅值" name="f" sAddr="MNL:B02.Cur1P1.IN"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur1P1.IN">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur1P1.IN"/>
								</SDI>
								<DAI name="dU">
									<Val>高压侧外接零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧外接</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧间隙" inst="13" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧间隙" name="A">
							<SDI desc="高压侧间隙零序电流" name="net">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="高压侧间隙零序电流幅值" name="f" sAddr="MNL:B02.Cur1P2.IN"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur1P2.IN">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur1P2.IN"/>
								</SDI>
								<DAI name="dU">
									<Val>高压侧间隙零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧间隙</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧外接" inst="14" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧外接" name="A">
							<SDI desc="中压侧外接零序电流" name="net">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="中压侧外接零序电流幅值" name="f" sAddr="MNL:B02.Cur1P3.IN"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur1P3.IN">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur1P3.IN"/>
								</SDI>
								<DAI name="dU">
									<Val>中压侧外接零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧外接</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧间隙" inst="15" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙" name="A">
							<SDI desc="中压侧间隙零序电流" name="net">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="中压侧间隙零序电流幅值" name="f" sAddr="MNL:B02.Cur1P4.IN"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur1P4.IN">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur1P4.IN"/>
								</SDI>
								<DAI name="dU">
									<Val>中压侧间隙零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧间隙</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="接地变外接" inst="17" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变外接" name="A">
							<SDI desc="接地变外接零序电流" name="net">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="接地变外接零序电流幅值" name="f" sAddr="MNL:B02.Cur1P6.IN"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Cur1P6.IN">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Cur1P6.IN"/>
								</SDI>
								<DAI name="dU">
									<Val>接地变外接零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接地变外接</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧" inst="18" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧" name="PPV">
							<SDI desc="高压侧AB相间电压" name="phsAB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="高压侧AB相间电压幅值" name="f" sAddr="MNL:B02.Vol3P1.UAB"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P1.UAB">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P1.UAB"/>
								</SDI>
								<DAI name="dU">
									<Val>高压侧AB相间电压</Val>
								</DAI>
							</SDI>
							<SDI desc="高压侧BC相间电压" name="phsBC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="高压侧BC相间电压幅值" name="f" sAddr="MNL:B02.Vol3P1.UBC"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P1.UBC">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P1.UBC"/>
								</SDI>
								<DAI name="dU">
									<Val>高压侧BC相间电压</Val>
								</DAI>
							</SDI>
							<SDI desc="高压侧CA相间电压" name="phsCA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="高压侧CA相间电压幅值" name="f" sAddr="MNL:B02.Vol3P1.UCA"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P1.UCA">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P1.UCA"/>
								</SDI>
								<DAI name="dU">
									<Val>高压侧CA相间电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧" name="PhV">
							<SDI desc="高压侧A相电压" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="高压侧A相电压幅值" name="f" sAddr="MNL:B02.Vol3P1.UA"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="高压侧A相电压相位" name="f" sAddr="MNL:B02.Vol3P1.phase_a"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P1.UA">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P1.UA"/>
								</SDI>
								<DAI name="dU">
									<Val>高压侧A相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="高压侧B相电压" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="高压侧B相电压幅值" name="f" sAddr="MNL:B02.Vol3P1.UB"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="高压侧B相电压相位" name="f" sAddr="MNL:B02.Vol3P1.phase_b"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P1.UB">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P1.UB"/>
								</SDI>
								<DAI name="dU">
									<Val>高压侧B相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="高压侧C相电压" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="高压侧C相电压幅值" name="f" sAddr="MNL:B02.Vol3P1.UC"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="高压侧C相电压相位" name="f" sAddr="MNL:B02.Vol3P1.phase_c"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P1.UC">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P1.UC"/>
								</SDI>
								<DAI name="dU">
									<Val>高压侧C相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="高压侧自产零序电压" name="res">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="高压侧自产零序电压幅值" name="f" sAddr="MNL:B02.Vol3P1.UZ"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P1.UZ">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P1.UZ"/>
								</SDI>
								<DAI name="dU">
									<Val>高压侧自产零序电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧" inst="19" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧" name="PPV">
							<SDI desc="中压侧AB相间电压" name="phsAB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="中压侧AB相间电压幅值" name="f" sAddr="MNL:B02.Vol3P2.UAB"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P2.UAB">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P2.UAB"/>
								</SDI>
								<DAI name="dU">
									<Val>中压侧AB相间电压</Val>
								</DAI>
							</SDI>
							<SDI desc="中压侧BC相间电压" name="phsBC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="中压侧BC相间电压幅值" name="f" sAddr="MNL:B02.Vol3P2.UBC"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P2.UBC">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P2.UBC"/>
								</SDI>
								<DAI name="dU">
									<Val>中压侧BC相间电压</Val>
								</DAI>
							</SDI>
							<SDI desc="中压侧CA相间电压" name="phsCA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="中压侧CA相间电压幅值" name="f" sAddr="MNL:B02.Vol3P2.UCA"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P2.UCA">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P2.UCA"/>
								</SDI>
								<DAI name="dU">
									<Val>中压侧CA相间电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧" name="PhV">
							<SDI desc="中压侧A相电压" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="中压侧A相电压幅值" name="f" sAddr="MNL:B02.Vol3P2.UA"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="中压侧A相电压相位" name="f" sAddr="MNL:B02.Vol3P2.phase_a"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P2.UA">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P2.UA"/>
								</SDI>
								<DAI name="dU">
									<Val>中压侧A相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="中压侧B相电压" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="中压侧B相电压幅值" name="f" sAddr="MNL:B02.Vol3P2.UB"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="中压侧B相电压相位" name="f" sAddr="MNL:B02.Vol3P2.phase_b"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P2.UB">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P2.UB"/>
								</SDI>
								<DAI name="dU">
									<Val>中压侧B相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="中压侧C相电压" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="中压侧C相电压幅值" name="f" sAddr="MNL:B02.Vol3P2.UC"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="中压侧C相电压相位" name="f" sAddr="MNL:B02.Vol3P2.phase_c"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P2.UC">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P2.UC"/>
								</SDI>
								<DAI name="dU">
									<Val>中压侧C相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="中压侧自产零序电压" name="res">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="中压侧自产零序电压幅值" name="f" sAddr="MNL:B02.Vol3P2.UZ"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P2.UZ">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P2.UZ"/>
								</SDI>
								<DAI name="dU">
									<Val>中压侧自产零序电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压1分支" inst="20" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支" name="PPV">
							<SDI desc="低压1分支AB相间电压" name="phsAB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低压1分支AB相间电压幅值" name="f" sAddr="MNL:B02.Vol3P3.UAB"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P3.UAB">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P3.UAB"/>
								</SDI>
								<DAI name="dU">
									<Val>低压1分支AB相间电压</Val>
								</DAI>
							</SDI>
							<SDI desc="低压1分支BC相间电压" name="phsBC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低压1分支BC相间电压幅值" name="f" sAddr="MNL:B02.Vol3P3.UBC"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P3.UBC">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P3.UBC"/>
								</SDI>
								<DAI name="dU">
									<Val>低压1分支BC相间电压</Val>
								</DAI>
							</SDI>
							<SDI desc="低压1分支CA相间电压" name="phsCA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低压1分支CA相间电压幅值" name="f" sAddr="MNL:B02.Vol3P3.UCA"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P3.UCA">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P3.UCA"/>
								</SDI>
								<DAI name="dU">
									<Val>低压1分支CA相间电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压1分支</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支" name="PhV">
							<SDI desc="低压1分支A相电压" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低压1分支A相电压幅值" name="f" sAddr="MNL:B02.Vol3P3.UA"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="低压1分支A相电压相位" name="f" sAddr="MNL:B02.Vol3P3.phase_a"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P3.UA">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P3.UA"/>
								</SDI>
								<DAI name="dU">
									<Val>低压1分支A相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="低压1分支B相电压" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低压1分支B相电压幅值" name="f" sAddr="MNL:B02.Vol3P3.UB"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="低压1分支B相电压相位" name="f" sAddr="MNL:B02.Vol3P3.phase_b"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P3.UB">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P3.UB"/>
								</SDI>
								<DAI name="dU">
									<Val>低压1分支B相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="低压1分支C相电压" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低压1分支C相电压幅值" name="f" sAddr="MNL:B02.Vol3P3.UC"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="低压1分支C相电压相位" name="f" sAddr="MNL:B02.Vol3P3.phase_c"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P3.UC">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P3.UC"/>
								</SDI>
								<DAI name="dU">
									<Val>低压1分支C相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="低压1分支自产零序电压" name="res">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低压1分支自产零序电压幅值" name="f" sAddr="MNL:B02.Vol3P3.UZ"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P3.UZ">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P3.UZ"/>
								</SDI>
								<DAI name="dU">
									<Val>低压1分支自产零序电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压1分支</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压2分支" inst="21" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支" name="PPV">
							<SDI desc="低压2分支AB相间电压" name="phsAB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低压2分支AB相间电压幅值" name="f" sAddr="MNL:B02.Vol3P4.UAB"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P4.UAB">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P4.UAB"/>
								</SDI>
								<DAI name="dU">
									<Val>低压2分支AB相间电压</Val>
								</DAI>
							</SDI>
							<SDI desc="低压2分支BC相间电压" name="phsBC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低压2分支BC相间电压幅值" name="f" sAddr="MNL:B02.Vol3P4.UBC"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P4.UBC">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P4.UBC"/>
								</SDI>
								<DAI name="dU">
									<Val>低压2分支BC相间电压</Val>
								</DAI>
							</SDI>
							<SDI desc="低压2分支CA相间电压" name="phsCA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低压2分支CA相间电压幅值" name="f" sAddr="MNL:B02.Vol3P4.UCA"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P4.UCA">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P4.UCA"/>
								</SDI>
								<DAI name="dU">
									<Val>低压2分支CA相间电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压2分支</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支" name="PhV">
							<SDI desc="低压2分支A相电压" name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低压2分支A相电压幅值" name="f" sAddr="MNL:B02.Vol3P4.UA"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="低压2分支A相电压相位" name="f" sAddr="MNL:B02.Vol3P4.phase_a"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P4.UA">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P4.UA"/>
								</SDI>
								<DAI name="dU">
									<Val>低压2分支A相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="低压2分支B相电压" name="phsB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低压2分支B相电压幅值" name="f" sAddr="MNL:B02.Vol3P4.UB"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="低压2分支B相电压相位" name="f" sAddr="MNL:B02.Vol3P4.phase_b"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P4.UB">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P4.UB"/>
								</SDI>
								<DAI name="dU">
									<Val>低压2分支B相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="低压2分支C相电压" name="phsC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低压2分支C相电压幅值" name="f" sAddr="MNL:B02.Vol3P4.UC"/>
									</SDI>
									<SDI name="ang">
										<DAI desc="低压2分支C相电压相位" name="f" sAddr="MNL:B02.Vol3P4.phase_c"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P4.UC">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P4.UC"/>
								</SDI>
								<DAI name="dU">
									<Val>低压2分支C相电压</Val>
								</DAI>
							</SDI>
							<SDI desc="低压2分支自产零序电压" name="res">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="低压2分支自产零序电压幅值" name="f" sAddr="MNL:B02.Vol3P4.UZ"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol3P4.UZ">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol3P4.UZ"/>
								</SDI>
								<DAI name="dU">
									<Val>低压2分支自产零序电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压2分支</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧" inst="23" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧" name="PhV">
							<SDI desc="高压侧开口三角电压" name="net">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="高压侧开口三角电压幅值" name="f" sAddr="MNL:B02.Vol1P1.UN"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol1P1.UN">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol1P1.UN"/>
								</SDI>
								<DAI name="dU">
									<Val>高压侧开口三角电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧" inst="24" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧" name="PhV">
							<SDI desc="中压侧开口三角电压" name="net">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI desc="中压侧开口三角电压幅值" name="f" sAddr="MNL:B02.Vol1P2.UN"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="MNL:B02.Vol1P2.UN">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="MNL:B02.Vol1P2.UN"/>
								</SDI>
								<DAI name="dU">
									<Val>中压侧开口三角电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="频率计算" inst="27" lnClass="MMXU" lnType="NRR_MMXU_V2.00__915__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="频率" name="Hz">
							<SDI name="mag">
								<DAI name="f" sAddr="MNL:B02.FreqCal.freq"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="MNL:B02.FreqCal.freq">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" sAddr="MNL:B02.FreqCal.freq"/>
							</SDI>
							<DAI name="dU">
								<Val>频率</Val>
							</DAI>
						</DOI>
						<DOI desc="Line currents" name="PPA">
							<DAI name="dU">
								<Val>Line currents</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压1分支" inst="1" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压1侧CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Cur3P1.in1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Cur3P1.in1">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Cur3P1.in1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P1.in1">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P1.in1">
									<Val>60000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Cur3P1.in1">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压1侧CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="高压1侧CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Cur3P1.in2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Cur3P1.in2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Cur3P1.in2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P1.in2">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P1.in2">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Cur3P1.in2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压1侧CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压1分支电流负极性" name="NegPol">
							<DAI name="setVal" sAddr="DZ:B02.Cur3P1.swi_neg"/>
							<DAI name="dU">
								<Val>高压1分支电流负极性</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压2分支" inst="2" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压2侧CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Cur3P2.in1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Cur3P2.in1">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Cur3P2.in1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P2.in1">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P2.in1">
									<Val>60000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Cur3P2.in1">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压2侧CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="高压2侧CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Cur3P2.in2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Cur3P2.in2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Cur3P2.in2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P2.in2">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P2.in2">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Cur3P2.in2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压2侧CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压2分支电流负极性" name="NegPol">
							<DAI name="setVal" sAddr="DZ:B02.Cur3P2.swi_neg"/>
							<DAI name="dU">
								<Val>高压2分支电流负极性</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧" inst="3" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Cur3P3.in1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Cur3P3.in1">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Cur3P3.in1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P3.in1">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P3.in1">
									<Val>60000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Cur3P3.in1">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Cur3P3.in2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Cur3P3.in2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Cur3P3.in2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P3.in2">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P3.in2">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Cur3P3.in2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧电流负极性" name="NegPol">
							<DAI name="setVal" sAddr="DZ:B02.Cur3P3.swi_neg"/>
							<DAI name="dU">
								<Val>中压侧电流负极性</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压1分支" inst="5" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Cur3P5.in1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Cur3P5.in1">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Cur3P5.in1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P5.in1">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P5.in1">
									<Val>60000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Cur3P5.in1">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压1分支CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Cur3P5.in2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Cur3P5.in2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Cur3P5.in2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P5.in2">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P5.in2">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Cur3P5.in2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压1分支CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支电流负极性" name="NegPol">
							<DAI name="setVal" sAddr="DZ:B02.Cur3P5.swi_neg"/>
							<DAI name="dU">
								<Val>低压1分支电流负极性</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压2分支" inst="6" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Cur3P6.in1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Cur3P6.in1">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Cur3P6.in1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P6.in1">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P6.in1">
									<Val>60000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Cur3P6.in1">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压2分支CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Cur3P6.in2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Cur3P6.in2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Cur3P6.in2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P6.in2">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P6.in2">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Cur3P6.in2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压2分支CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支电流负极性" name="NegPol">
							<DAI name="setVal" sAddr="DZ:B02.Cur3P6.swi_neg"/>
							<DAI name="dU">
								<Val>低压2分支电流负极性</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低1电抗器" inst="9" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低1电抗器CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Cur3P9.in1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Cur3P9.in1">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Cur3P9.in1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P9.in1">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P9.in1">
									<Val>60000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Cur3P9.in1">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低1电抗器CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="低1电抗器CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Cur3P9.in2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Cur3P9.in2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Cur3P9.in2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P9.in2">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P9.in2">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Cur3P9.in2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低1电抗器CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1电抗器电流负极性" name="NegPol">
							<DAI name="setVal" sAddr="DZ:B02.Cur3P9.swi_neg"/>
							<DAI name="dU">
								<Val>低1电抗器电流负极性</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低2电抗器" inst="10" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低2电抗器CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Cur3P10.in1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Cur3P10.in1">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Cur3P10.in1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P10.in1">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P10.in1">
									<Val>60000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Cur3P10.in1">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低2电抗器CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="低2电抗器CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Cur3P10.in2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Cur3P10.in2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Cur3P10.in2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P10.in2">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P10.in2">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Cur3P10.in2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低2电抗器CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2电抗器电流负极性" name="NegPol">
							<DAI name="setVal" sAddr="DZ:B02.Cur3P10.swi_neg"/>
							<DAI name="dU">
								<Val>低2电抗器电流负极性</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="接地变" inst="11" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变首端CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Cur3P11.in1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Cur3P11.in1">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Cur3P11.in1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P11.in1">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P11.in1">
									<Val>60000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Cur3P11.in1">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接地变首端CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变首端CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Cur3P11.in2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Cur3P11.in2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Cur3P11.in2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P11.in2">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Cur3P11.in2">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Cur3P11.in2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接地变首端CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变电流负极性" name="NegPol">
							<DAI name="setVal" sAddr="DZ:B02.Cur3P11.swi_neg"/>
							<DAI name="dU">
								<Val>接地变电流负极性</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧外接" inst="12" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧零序CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Cur1P1.in1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Cur1P1.in1">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Cur1P1.in1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Cur1P1.in1">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Cur1P1.in1">
									<Val>60000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Cur1P1.in1">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧零序CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧零序CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Cur1P1.in2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Cur1P1.in2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Cur1P1.in2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Cur1P1.in2">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Cur1P1.in2">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Cur1P1.in2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧零序CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧间隙" inst="13" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧间隙CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Cur1P2.in1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Cur1P2.in1">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Cur1P2.in1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Cur1P2.in1">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Cur1P2.in1">
									<Val>60000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Cur1P2.in1">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧间隙CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧间隙CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Cur1P2.in2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Cur1P2.in2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Cur1P2.in2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Cur1P2.in2">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Cur1P2.in2">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Cur1P2.in2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧间隙CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧外接" inst="14" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧零序CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Cur1P3.in1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Cur1P3.in1">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Cur1P3.in1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Cur1P3.in1">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Cur1P3.in1">
									<Val>60000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Cur1P3.in1">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧零序CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧零序CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Cur1P3.in2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Cur1P3.in2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Cur1P3.in2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Cur1P3.in2">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Cur1P3.in2">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Cur1P3.in2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧零序CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧间隙" inst="15" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Cur1P4.in1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Cur1P4.in1">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Cur1P4.in1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Cur1P4.in1">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Cur1P4.in1">
									<Val>60000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Cur1P4.in1">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧间隙CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Cur1P4.in2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Cur1P4.in2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Cur1P4.in2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Cur1P4.in2">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Cur1P4.in2">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Cur1P4.in2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧间隙CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="接地变外接" inst="17" lnClass="TCTR" lnType="NRR_TCTR_V2.00__NR__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序CT一次值" name="ARtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Cur1P6.in1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Cur1P6.in1">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Cur1P6.in1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Cur1P6.in1">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Cur1P6.in1">
									<Val>60000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Cur1P6.in1">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接地变零序CT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变零序CT二次值" name="ARtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Cur1P6.in2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Cur1P6.in2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Cur1P6.in2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Cur1P6.in2">
									<Val>1.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Cur1P6.in2">
									<Val>5.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Cur1P6.in2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接地变零序CT二次值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Current (Sampled value from another channel)" name="AmpChB">
							<DAI name="dU">
								<Val>Current (Sampled value from another channel)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="ECVT Delay time" name="ECVTDelay">
							<DAI name="dU">
								<Val>ECVT Delay time</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail over current value" name="IROCCTFail">
							<DAI name="dU">
								<Val>CT Fail over current value</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Fail Block Protection" name="BlkCTFail">
							<DAI name="dU">
								<Val>CT Fail Block Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase AB" name="CTPAB">
							<DAI name="dU">
								<Val>CT Phase AB</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase BC" name="CTPBC">
							<DAI name="dU">
								<Val>CT Phase BC</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT Phase CA" name="CTPCA">
							<DAI name="dU">
								<Val>CT Phase CA</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="CT MODE" name="CTMod">
							<DAI name="dU">
								<Val>CT MODE</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZASCalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency current is calculated" name="ZroACalEna">
							<DAI name="dU">
								<Val>Zero sequency current is calculated</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive polarity" name="NegPol">
							<DAI name="dU">
								<Val>Negtive polarity</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧" inst="1" lnClass="TVTR" lnType="NRR_TVTR_V2.02__NR__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧PT一次值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Vol3P1.un1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Vol3P1.un1">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Vol3P1.un1">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Vol3P1.un1">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Vol3P1.un1">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Vol3P1.un1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧PT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧PT二次额定电压" name="VRtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Vol3P1.un2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Vol3P1.un2">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Vol3P1.un2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Vol3P1.un2">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Vol3P1.un2">
									<Val>130.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Vol3P1.un2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧PT二次额定电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="电压取线路PT电压 (1396)" name="LinPTMod">
							<DAI name="dU">
								<Val>电压取线路PT电压 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Line TV MODE (NR)" name="LinTVMod">
							<DAI name="dU">
								<Val>Line TV MODE (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="TV Failure Check Enable (NR)" name="TVFChkEna">
							<DAI name="dU">
								<Val>TV Failure Check Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage (sampled value from another channel) (NR)" name="VolChB">
							<DAI name="dU">
								<Val>Voltage (sampled value from another channel) (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency voltage is calculated (NR)" name="ZroVCalEna">
							<DAI name="dU">
								<Val>Zero sequency voltage is calculated (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧" inst="2" lnClass="TVTR" lnType="NRR_TVTR_V2.02__NR__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧PT一次值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Vol3P2.un1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Vol3P2.un1">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Vol3P2.un1">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Vol3P2.un1">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Vol3P2.un1">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Vol3P2.un1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧PT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧PT二次额定电压" name="VRtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Vol3P2.un2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Vol3P2.un2">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Vol3P2.un2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Vol3P2.un2">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Vol3P2.un2">
									<Val>130.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Vol3P2.un2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧PT二次额定电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="电压取线路PT电压 (1396)" name="LinPTMod">
							<DAI name="dU">
								<Val>电压取线路PT电压 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Line TV MODE (NR)" name="LinTVMod">
							<DAI name="dU">
								<Val>Line TV MODE (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="TV Failure Check Enable (NR)" name="TVFChkEna">
							<DAI name="dU">
								<Val>TV Failure Check Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage (sampled value from another channel) (NR)" name="VolChB">
							<DAI name="dU">
								<Val>Voltage (sampled value from another channel) (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency voltage is calculated (NR)" name="ZroVCalEna">
							<DAI name="dU">
								<Val>Zero sequency voltage is calculated (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压1分支" inst="3" lnClass="TVTR" lnType="NRR_TVTR_V2.02__NR__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧PT一次值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Vol3P3.un1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Vol3P3.un1">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Vol3P3.un1">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Vol3P3.un1">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Vol3P3.un1">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Vol3P3.un1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压侧PT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧PT二次额定电压" name="VRtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Vol3P3.un2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Vol3P3.un2">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Vol3P3.un2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Vol3P3.un2">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Vol3P3.un2">
									<Val>130.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Vol3P3.un2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压侧PT二次额定电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="电压取线路PT电压 (1396)" name="LinPTMod">
							<DAI name="dU">
								<Val>电压取线路PT电压 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Line TV MODE (NR)" name="LinTVMod">
							<DAI name="dU">
								<Val>Line TV MODE (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="TV Failure Check Enable (NR)" name="TVFChkEna">
							<DAI name="dU">
								<Val>TV Failure Check Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage (sampled value from another channel) (NR)" name="VolChB">
							<DAI name="dU">
								<Val>Voltage (sampled value from another channel) (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency voltage is calculated (NR)" name="ZroVCalEna">
							<DAI name="dU">
								<Val>Zero sequency voltage is calculated (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压2分支" inst="4" lnClass="TVTR" lnType="NRR_TVTR_V2.02__NR__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧PT一次值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Vol3P4.un1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Vol3P4.un1">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Vol3P4.un1">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Vol3P4.un1">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Vol3P4.un1">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Vol3P4.un1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压侧PT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧PT二次额定电压" name="VRtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Vol3P4.un2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Vol3P4.un2">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Vol3P4.un2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Vol3P4.un2">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Vol3P4.un2">
									<Val>130.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Vol3P4.un2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压侧PT二次额定电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="电压取线路PT电压 (1396)" name="LinPTMod">
							<DAI name="dU">
								<Val>电压取线路PT电压 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Line TV MODE (NR)" name="LinTVMod">
							<DAI name="dU">
								<Val>Line TV MODE (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="TV Failure Check Enable (NR)" name="TVFChkEna">
							<DAI name="dU">
								<Val>TV Failure Check Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage (sampled value from another channel) (NR)" name="VolChB">
							<DAI name="dU">
								<Val>Voltage (sampled value from another channel) (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency voltage is calculated (NR)" name="ZroVCalEna">
							<DAI name="dU">
								<Val>Zero sequency voltage is calculated (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧" inst="6" lnClass="TVTR" lnType="NRR_TVTR_V2.02__NR__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧PT一次值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Vol1P1.un1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Vol1P1.un1">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Vol1P1.un1">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Vol1P1.un1">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Vol1P1.un1">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Vol1P1.un1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧PT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧开口三角TV二次额定电压" name="VRtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Vol1P1.un2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Vol1P1.un2">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Vol1P1.un2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Vol1P1.un2">
									<Val>30.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Vol1P1.un2">
									<Val>300.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Vol1P1.un2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧开口三角TV二次额定电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="电压取线路PT电压 (1396)" name="LinPTMod">
							<DAI name="dU">
								<Val>电压取线路PT电压 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Line TV MODE (NR)" name="LinTVMod">
							<DAI name="dU">
								<Val>Line TV MODE (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="TV Failure Check Enable (NR)" name="TVFChkEna">
							<DAI name="dU">
								<Val>TV Failure Check Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage (sampled value from another channel) (NR)" name="VolChB">
							<DAI name="dU">
								<Val>Voltage (sampled value from another channel) (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency voltage is calculated (NR)" name="ZroVCalEna">
							<DAI name="dU">
								<Val>Zero sequency voltage is calculated (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧" inst="7" lnClass="TVTR" lnType="NRR_TVTR_V2.02__NR__V1.00">
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧PT一次值" name="VRtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Vol1P2.un1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Vol1P2.un1">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Vol1P2.un1">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Vol1P2.un1">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Vol1P2.un1">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Vol1P2.un1">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧PT一次值</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧开口三角TV二次额定电压" name="VRtgSnd">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.Vol1P2.un2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.Vol1P2.un2">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.Vol1P2.un2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.Vol1P2.un2">
									<Val>30.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.Vol1P2.un2">
									<Val>300.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.Vol1P2.un2">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧开口三角TV二次额定电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="电压取线路PT电压 (1396)" name="LinPTMod">
							<DAI name="dU">
								<Val>电压取线路PT电压 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Line TV MODE (NR)" name="LinTVMod">
							<DAI name="dU">
								<Val>Line TV MODE (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="TV Failure Check Enable (NR)" name="TVFChkEna">
							<DAI name="dU">
								<Val>TV Failure Check Enable (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage (sampled value from another channel) (NR)" name="VolChB">
							<DAI name="dU">
								<Val>Voltage (sampled value from another channel) (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Zero sequency voltage is calculated (NR)" name="ZroVCalEna">
							<DAI name="dU">
								<Val>Zero sequency voltage is calculated (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="高压侧" inst="1" lnClass="YPTR" lnType="NRR_YPTR_V2.01__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Middle Rated Voltage" name="MdVRtg">
							<DAI name="dU">
								<Val>Middle Rated Voltage</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="主变高中压侧额定容量" name="PwrRtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.IeCal1.set_sn"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.IeCal1.set_sn">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.IeCal1.set_sn">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.IeCal1.set_sn">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.IeCal1.set_sn">
									<Val>5000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.IeCal1.set_sn">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>主变高中压侧额定容量</Val>
							</DAI>
						</DOI>
						<DOI desc="Low Voltage Side Rated power " name="LoVPwrRtg">
							<DAI name="dU">
								<Val>Low Voltage Side Rated power </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="HVside Trasformer Connection Mode" name="HiVTmode">
							<DAI name="dU">
								<Val>HVside Trasformer Connection Mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="MVside Trasformer Connection Mode" name="MdVTmode">
							<DAI name="dU">
								<Val>MVside Trasformer Connection Mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="LVside Trasformer Connection Mode" name="LoVTmode">
							<DAI name="dU">
								<Val>LVside Trasformer Connection Mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="中压侧" inst="2" lnClass="YPTR" lnType="NRR_YPTR_V2.01__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Middle Rated Voltage" name="MdVRtg">
							<DAI name="dU">
								<Val>Middle Rated Voltage</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="主变高中压侧额定容量" name="PwrRtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.IeCal2.set_sn"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.IeCal2.set_sn">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.IeCal2.set_sn">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.IeCal2.set_sn">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.IeCal2.set_sn">
									<Val>5000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.IeCal2.set_sn">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>主变高中压侧额定容量</Val>
							</DAI>
						</DOI>
						<DOI desc="Low Voltage Side Rated power " name="LoVPwrRtg">
							<DAI name="dU">
								<Val>Low Voltage Side Rated power </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="HVside Trasformer Connection Mode" name="HiVTmode">
							<DAI name="dU">
								<Val>HVside Trasformer Connection Mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="MVside Trasformer Connection Mode" name="MdVTmode">
							<DAI name="dU">
								<Val>MVside Trasformer Connection Mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="LVside Trasformer Connection Mode" name="LoVTmode">
							<DAI name="dU">
								<Val>LVside Trasformer Connection Mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低压侧" inst="3" lnClass="YPTR" lnType="NRR_YPTR_V2.01__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Middle Rated Voltage" name="MdVRtg">
							<DAI name="dU">
								<Val>Middle Rated Voltage</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="主变低压侧额定容量" name="PwrRtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.IeCal3.set_sn"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.IeCal3.set_sn">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.IeCal3.set_sn">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.IeCal3.set_sn">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.IeCal3.set_sn">
									<Val>5000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.IeCal3.set_sn">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>主变低压侧额定容量</Val>
							</DAI>
						</DOI>
						<DOI desc="Low Voltage Side Rated power " name="LoVPwrRtg">
							<DAI name="dU">
								<Val>Low Voltage Side Rated power </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="HVside Trasformer Connection Mode" name="HiVTmode">
							<DAI name="dU">
								<Val>HVside Trasformer Connection Mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="MVside Trasformer Connection Mode" name="MdVTmode">
							<DAI name="dU">
								<Val>MVside Trasformer Connection Mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="LVside Trasformer Connection Mode" name="LoVTmode">
							<DAI name="dU">
								<Val>LVside Trasformer Connection Mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低绕组" inst="4" lnClass="YPTR" lnType="NRR_YPTR_V2.01__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Middle Rated Voltage" name="MdVRtg">
							<DAI name="dU">
								<Val>Middle Rated Voltage</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="主变低压侧额定容量" name="PwrRtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.IeCal4.set_sn"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.IeCal4.set_sn">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.IeCal4.set_sn">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.IeCal4.set_sn">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.IeCal4.set_sn">
									<Val>5000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.IeCal4.set_sn">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>主变低压侧额定容量</Val>
							</DAI>
						</DOI>
						<DOI desc="Low Voltage Side Rated power " name="LoVPwrRtg">
							<DAI name="dU">
								<Val>Low Voltage Side Rated power </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="HVside Trasformer Connection Mode" name="HiVTmode">
							<DAI name="dU">
								<Val>HVside Trasformer Connection Mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="MVside Trasformer Connection Mode" name="MdVTmode">
							<DAI name="dU">
								<Val>MVside Trasformer Connection Mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="LVside Trasformer Connection Mode" name="LoVTmode">
							<DAI name="dU">
								<Val>LVside Trasformer Connection Mode</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="纵差" inst="5" lnClass="YPTR" lnType="NRR_YPTR_V2.01__978__V1.00">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧额定电压" name="HiVRtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_unh"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DifProt1.set_unh">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DifProt1.set_unh">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_unh">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_unh">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_unh">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>高压侧额定电压</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧额定电压" name="MdVRtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_unm"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DifProt1.set_unm">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DifProt1.set_unm">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_unm">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_unm">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_unm">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>中压侧额定电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧额定电压" name="LoVRtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_unl"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DifProt1.set_unl">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DifProt1.set_unl">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_unl">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_unl">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_unl">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>低压侧额定电压</Val>
							</DAI>
						</DOI>
						<DOI desc="主变高中压侧额定容量" name="PwrRtg">
							<SDI name="setMag">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_sn"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="DZ:B02.DifProt1.set_sn">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier" sAddr="DZ:B02.DifProt1.set_sn">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_sn">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_sn">
									<Val>5000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="DZ:B02.DifProt1.set_sn">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>主变高中压侧额定容量</Val>
							</DAI>
						</DOI>
						<DOI desc="Low Voltage Side Rated power " name="LoVPwrRtg">
							<DAI name="dU">
								<Val>Low Voltage Side Rated power </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧接线方式" name="HiVTmode">
							<DAI name="setVal" sAddr="DZ:B02.DifProt1.swi_hconnect"/>
							<DAI name="minVal" sAddr="DZ:B02.DifProt1.swi_hconnect">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DifProt1.swi_hconnect">
								<Val>1</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DifProt1.swi_hconnect">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>高压侧接线方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧接线方式钟点数" name="MdVTmode">
							<DAI name="setVal" sAddr="DZ:B02.DifProt1.swi_mconnect"/>
							<DAI name="minVal" sAddr="DZ:B02.DifProt1.swi_mconnect">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DifProt1.swi_mconnect">
								<Val>12</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DifProt1.swi_mconnect">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>中压侧接线方式钟点数</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压侧接线方式钟点数" name="LoVTmode">
							<DAI name="setVal" sAddr="DZ:B02.DifProt1.swi_lconnect"/>
							<DAI name="minVal" sAddr="DZ:B02.DifProt1.swi_lconnect">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="DZ:B02.DifProt1.swi_lconnect">
								<Val>12</Val>
							</DAI>
							<DAI name="stepSize" sAddr="DZ:B02.DifProt1.swi_lconnect">
								<Val>1</Val>
							</DAI>
							<DAI name="dU">
								<Val>低压侧接线方式钟点数</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="录波" inst="RCD">
					<LN0 desc="管理逻辑节点" inst="" lnClass="LLN0" lnType="NRR_LLN0_V2.03__915__V1.02">
						<DataSet desc="保护录波" name="dsRelayRec">
							<FCDA doName="RcdMade" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1"/>
							<FCDA doName="FltNum" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1"/>
							<FCDA doName="MaxFltDifA" fc="MX" ldInst="RCD" lnClass="RFLO" lnInst="1"/>
							<FCDA doName="FltAPhA" fc="MX" ldInst="RCD" lnClass="RFLO" lnInst="1"/>
							<FCDA doName="FltAPhB" fc="MX" ldInst="RCD" lnClass="RFLO" lnInst="1"/>
							<FCDA doName="FltAPhC" fc="MX" ldInst="RCD" lnClass="RFLO" lnInst="1"/>
							<FCDA doName="FltValV0" fc="MX" ldInst="RCD" lnClass="RFLO" lnInst="1"/>
							<FCDA doName="FltAPhC" fc="MX" ldInst="RCD" lnClass="RFLO" lnInst="2"/>
							<FCDA doName="FltValV0" fc="MX" ldInst="RCD" lnClass="RFLO" lnInst="2"/>
							<FCDA doName="FltAPhA" fc="MX" ldInst="RCD" lnClass="RFLO" lnInst="3"/>
							<FCDA doName="FltAPhB" fc="MX" ldInst="RCD" lnClass="RFLO" lnInst="3"/>
							<FCDA doName="FltAPhC" fc="MX" ldInst="RCD" lnClass="RFLO" lnInst="3"/>
							<FCDA doName="FltValV0" fc="MX" ldInst="RCD" lnClass="RFLO" lnInst="3"/>
							<FCDA doName="FltAPhA" fc="MX" ldInst="RCD" lnClass="RFLO" lnInst="4"/>
							<FCDA doName="FltAPhB" fc="MX" ldInst="RCD" lnClass="RFLO" lnInst="4"/>
							<FCDA doName="FltValV0" fc="MX" ldInst="RCD" lnClass="RFLO" lnInst="4"/>
						</DataSet>
						<ReportControl bufTime="0" buffered="true" confRev="1" datSet="dsRelayRec" intgPd="0" name="brcbRelayRec" rptID="NULL">
							<TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
							<OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI desc="Mode (7-4)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Name plate (7-4)" name="NamPlt">
							<DAI name="dU">
								<Val>Name plate (7-4)</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI desc="Run Diagnostics (7-4)" name="Diag">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Run Diagnostics (7-4)</Val>
							</DAI>
						</DOI>
						<DOI desc="LED reset (7-4)" name="LEDRs">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>LED reset (7-4)</Val>
							</DAI>
						</DOI>
						<DOI desc="保护功能软压板1 (1396)" name="FuncEna1">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护功能软压板1 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="保护功能软压板2 (1396)" name="FuncEna2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>保护功能软压板2 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 3 enabled (NR)" name="FuncEna3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 3 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 4 enabled (NR)" name="FuncEna4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 4 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 5 enabled (NR)" name="FuncEna5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 5 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 6 enabled (NR)" name="FuncEna6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 6 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 7 enabled (NR)" name="FuncEna7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 7 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 8 enabled (NR)" name="FuncEna8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 8 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 9 enabled (NR)" name="FuncEna9">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 9 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 10 enabled (NR)" name="FuncEna10">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 10 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 11 enabled (NR)" name="FuncEna11">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 11 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 12 enabled (NR)" name="FuncEna12">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 12 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 13 enabled (NR)" name="FuncEna13">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 13 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 14 enabled (NR)" name="FuncEna14">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 14 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 15 enabled (NR)" name="FuncEna15">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 15 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 16 enabled (NR)" name="FuncEna16">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 16 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Function 17 enabled (NR)" name="FuncEna17">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Function 17 enabled (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方修改定值 (1396)" name="RemSetEna">
							<DAI name="dU">
								<Val>远方修改定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方切换定值区 (1396)" name="RemGrpEna">
							<DAI name="dU">
								<Val>远方切换定值区 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="远方控制GOOSE (1396)" name="RemGoEna">
							<DAI name="dU">
								<Val>远方控制GOOSE (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="自复归事故总信号 (1396)" name="SelfRstFlt">
							<DAI name="dU">
								<Val>自复归事故总信号 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="变化量启动电流定值 (1396)" name="DPFCStr">
							<DAI name="dU">
								<Val>变化量启动电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="零序启动电流定值 (1396)" name="ROCStr">
							<DAI name="dU">
								<Val>零序启动电流定值 (1396)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Negtive current start value (NR)" name="N0CStr">
							<DAI name="dU">
								<Val>Negtive current start value (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Line No (NR)" name="LinNo">
							<DAI name="dU">
								<Val>Line No (NR)</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="解析定值文件 (NR)" name="SetInfProc">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>解析定值文件 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="生成定值文件 (NR)" name="SetInfMade">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>生成定值文件 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="生成状态文件 (NR)" name="StaInfMade">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>生成状态文件 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="生成动态告警文件 (NR)" name="AlmInfMade">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>生成动态告警文件 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="定值文件解析成功 (NR)" name="SetProcSuc">
							<DAI name="dU">
								<Val>定值文件解析成功 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="定值文件解析失败 (NR)" name="SetProcFal">
							<DAI name="dU">
								<Val>定值文件解析失败 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="定值文件生成成功 (NR)" name="SetMadeSuc">
							<DAI name="dU">
								<Val>定值文件生成成功 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="定值文件生成失败 (NR)" name="SetMadeFal">
							<DAI name="dU">
								<Val>定值文件生成失败 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="档案文件更新成功 (NR)" name="DevProcSuc">
							<DAI name="dU">
								<Val>档案文件更新成功 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="档案文件更新失败 (NR)" name="DevProcFal">
							<DAI name="dU">
								<Val>档案文件更新失败 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="状态文件生成成功 (NR)" name="StaMadeSuc">
							<DAI name="dU">
								<Val>状态文件生成成功 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="状态文件生成失败 (NR)" name="StaMadeFal">
							<DAI name="dU">
								<Val>状态文件生成失败 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="动态告警文件生成成功 (NR)" name="AlmMadeSuc">
							<DAI name="dU">
								<Val>动态告警文件生成成功 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="动态告警文件生成失败 (NR)" name="AlmMadeFal">
							<DAI name="dU">
								<Val>动态告警文件生成失败 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动定值文件备份 (NR)" name="ConfSFBak">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动定值文件备份 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动档案文件备份 (NR)" name="ConfTFBak">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动档案文件备份 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动告警文件备份 (NR)" name="ConfAFBak">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动告警文件备份 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="启动状态文件备份 (NR)" name="ConfCFBak">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>启动状态文件备份 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Configrations backup/启动备份 (NR)" name="ConfBak">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Configrations backup/启动备份 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Configrations backup made/备份完成 (NR)" name="ConfMade">
							<DAI name="dU">
								<Val>Configrations backup made/备份完成 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="UnpackOk/下装备份解析成功 (NR)" name="UnpackOk">
							<DAI name="dU">
								<Val>UnpackOk/下装备份解析成功 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="UnpackErr/下装备份解析失败 (NR)" name="UnpackErr">
							<DAI name="dU">
								<Val>UnpackErr/下装备份解析失败 (NR)</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="定值修改" name="SetChg">
							<DAI name="dU">
								<Val>定值修改</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" inst="1" lnClass="LPHD" lnType="NRR_LPHD_V2.03__915__V1.00">
						<DOI desc="Reset device statistics" name="RsStat">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Reset device statistics</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting Group" name="SettingGrp">
							<DAI name="dU">
								<Val>Setting Group</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Device name" name="DeviceName">
							<DAI name="dU">
								<Val>Device name</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="GOOSE DI Enable" name="GooseEna">
							<DAI name="dU">
								<Val>GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Other GOOSE DI Enable" name="OthGoEna">
							<DAI name="dU">
								<Val>Other GOOSE DI Enable</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Active Setting Group" name="ActSGST">
							<DAI name="dU">
								<Val>Active Setting Group</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="全站过程层虚端子配置CRC版本" name="SASPinCrc">
							<DAI name="dU">
								<Val>全站过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="IED过程层虚端子配置CRC版本" name="IEDPinCrc">
							<DAI name="dU">
								<Val>IED过程层虚端子配置CRC版本</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="系统参数MD5" name="SysParaMd5">
							<DAI name="dU">
								<Val>系统参数MD5</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="保护定值MD5" name="SettingMd5">
							<DAI name="dU">
								<Val>保护定值MD5</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="出口定值MD5" name="MatrixMd5">
							<DAI name="dU">
								<Val>出口定值MD5</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="软压板MD5" name="RelEnaMd5">
							<DAI name="dU">
								<Val>软压板MD5</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="备注信息MD5" name="RemarkMd5">
							<DAI name="dU">
								<Val>备注信息MD5</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="录波" inst="1" lnClass="RDRE" lnType="NRR_RDRE_V2.00__NR__V1.00_X002">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Trigger recorder" name="RcdTrg">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>Trigger recorder</Val>
							</DAI>
						</DOI>
						<DOI desc="录波完成" name="RcdMade">
							<DAI name="dU">
								<Val>录波完成</Val>
							</DAI>
						</DOI>
						<DOI desc="故障序号" name="FltNum">
							<DAI name="dU">
								<Val>故障序号</Val>
							</DAI>
						</DOI>
						<DOI desc="Nof updating" name="NofUpdate">
							<DAI name="dU">
								<Val>Nof updating</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Max fault current" name="MaxFltValA">
							<DAI name="dU">
								<Val>Max fault current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Max fault zero current" name="FltI0ValA">
							<DAI name="dU">
								<Val>Max fault zero current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障信息" inst="1" lnClass="RFLO" lnType="NRR_RFLO_V2.04__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="纵差最大电流" name="MaxFltDifA">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B02.FaultInfo1.out1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B02.FaultInfo1.out1"/>
								<DAI name="multiplier" sAddr="GZXX:B02.FaultInfo1.out1"/>
							</SDI>
							<DAI name="dU">
								<Val>纵差最大电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧最大电流" name="FltAPhA">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B02.FaultInfo1.out10"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B02.FaultInfo1.out10">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B02.FaultInfo1.out10"/>
							</SDI>
							<DAI name="dU">
								<Val>高压侧最大电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧最大电流" name="FltAPhB">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B02.FaultInfo1.out11"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B02.FaultInfo1.out11">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B02.FaultInfo1.out11"/>
							</SDI>
							<DAI name="dU">
								<Val>中压侧最大电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压1分支最大电流" name="FltAPhC">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B02.FaultInfo1.out12"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B02.FaultInfo1.out12">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B02.FaultInfo1.out12"/>
							</SDI>
							<DAI name="dU">
								<Val>低压1分支最大电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault voltage Phase A" name="FltVPhA">
							<DAI name="dU">
								<Val>Fault voltage Phase A</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault voltage Phase B" name="FltVPhB">
							<DAI name="dU">
								<Val>Fault voltage Phase B</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault voltage Phase C" name="FltVPhC">
							<DAI name="dU">
								<Val>Fault voltage Phase C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧自产零序电压" name="FltValV0">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B02.FaultInfo1.out4"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B02.FaultInfo1.out4">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B02.FaultInfo1.out4"/>
							</SDI>
							<DAI name="dU">
								<Val>高压侧自产零序电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障信息" inst="2" lnClass="RFLO" lnType="NRR_RFLO_V2.04__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分相差最大电流" name="MaxFltDifA">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B02.FaultInfo1.out2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B02.FaultInfo1.out2"/>
								<DAI name="multiplier" sAddr="GZXX:B02.FaultInfo1.out2"/>
							</SDI>
							<DAI name="dU">
								<Val>分相差最大电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="公共绕组最大电流" name="FltAPhA">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B02.FaultInfo1.out13"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B02.FaultInfo1.out13">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B02.FaultInfo1.out13"/>
							</SDI>
							<DAI name="dU">
								<Val>公共绕组最大电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压绕组最大电流" name="FltAPhB">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B02.FaultInfo1.out14"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B02.FaultInfo1.out14">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B02.FaultInfo1.out14"/>
							</SDI>
							<DAI name="dU">
								<Val>低压绕组最大电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低1电抗器最大电流" name="FltAPhC">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B02.FaultInfo1.out15"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B02.FaultInfo1.out15">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B02.FaultInfo1.out15"/>
							</SDI>
							<DAI name="dU">
								<Val>低1电抗器最大电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault voltage Phase A" name="FltVPhA">
							<DAI name="dU">
								<Val>Fault voltage Phase A</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault voltage Phase B" name="FltVPhB">
							<DAI name="dU">
								<Val>Fault voltage Phase B</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault voltage Phase C" name="FltVPhC">
							<DAI name="dU">
								<Val>Fault voltage Phase C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧自产零序电压" name="FltValV0">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B02.FaultInfo1.out5"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B02.FaultInfo1.out5">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B02.FaultInfo1.out5"/>
							</SDI>
							<DAI name="dU">
								<Val>中压侧自产零序电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障信息" inst="3" lnClass="RFLO" lnType="NRR_RFLO_V2.04__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="分侧差最大电流" name="MaxFltDifA">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B02.FaultInfo1.out17"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B02.FaultInfo1.out17"/>
								<DAI name="multiplier" sAddr="GZXX:B02.FaultInfo1.out17"/>
							</SDI>
							<DAI name="dU">
								<Val>分侧差最大电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低2电抗器最大电流" name="FltAPhA">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B02.FaultInfo1.out16"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B02.FaultInfo1.out16">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B02.FaultInfo1.out16"/>
							</SDI>
							<DAI name="dU">
								<Val>低2电抗器最大电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="接地变最大电流" name="FltAPhB">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B02.FaultInfo2.out10"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B02.FaultInfo2.out10">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B02.FaultInfo2.out10"/>
							</SDI>
							<DAI name="dU">
								<Val>接地变最大电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="低压2分支最大电流" name="FltAPhC">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B02.FaultInfo2.out11"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B02.FaultInfo2.out11">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B02.FaultInfo2.out11"/>
							</SDI>
							<DAI name="dU">
								<Val>低压2分支最大电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault voltage Phase A" name="FltVPhA">
							<DAI name="dU">
								<Val>Fault voltage Phase A</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault voltage Phase B" name="FltVPhB">
							<DAI name="dU">
								<Val>Fault voltage Phase B</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault voltage Phase C" name="FltVPhC">
							<DAI name="dU">
								<Val>Fault voltage Phase C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧开口三角零序电压" name="FltValV0">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B02.FaultInfo1.out6"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B02.FaultInfo1.out6">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B02.FaultInfo1.out6"/>
							</SDI>
							<DAI name="dU">
								<Val>高压侧开口三角零序电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障信息" inst="4" lnClass="RFLO" lnType="NRR_RFLO_V2.04__978__V1.01">
						<DOI desc="Mode" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="小区差最大电流" name="MaxFltDifA">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B02.FaultInfo1.out18"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B02.FaultInfo1.out18"/>
								<DAI name="multiplier" sAddr="GZXX:B02.FaultInfo1.out18"/>
							</SDI>
							<DAI name="dU">
								<Val>小区差最大电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="高压侧间隙最大电流" name="FltAPhA">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B02.FaultInfo2.out12"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B02.FaultInfo2.out12">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B02.FaultInfo2.out12"/>
							</SDI>
							<DAI name="dU">
								<Val>高压侧间隙最大电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧间隙最大电流" name="FltAPhB">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B02.FaultInfo2.out13"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B02.FaultInfo2.out13">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B02.FaultInfo2.out13"/>
							</SDI>
							<DAI name="dU">
								<Val>中压侧间隙最大电流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault Phase C Current" name="FltAPhC">
							<DAI name="dU">
								<Val>Fault Phase C Current</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault voltage Phase A" name="FltVPhA">
							<DAI name="dU">
								<Val>Fault voltage Phase A</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault voltage Phase B" name="FltVPhB">
							<DAI name="dU">
								<Val>Fault voltage Phase B</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault voltage Phase C" name="FltVPhC">
							<DAI name="dU">
								<Val>Fault voltage Phase C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI desc="中压侧开口三角零序电压" name="FltValV0">
							<SDI name="mag">
								<DAI name="f" sAddr="GZXX:B02.FaultInfo1.out7"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="GZXX:B02.FaultInfo1.out7">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="GZXX:B02.FaultInfo1.out7"/>
							</SDI>
							<DAI name="dU">
								<Val>中压侧开口三角零序电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType desc="逻辑节点" id="LLN0" lnClass="LLN0">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_lnn0"/>
		</LNodeType>
		<LNodeType desc="装置信息" id="LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="DPL_LPHD"/>
			<DO name="PhyHealth" type="INS_LPHD"/>
			<DO name="Proxy" type="SPS_simple"/>
		</LNodeType>
		<LNodeType id="XJ_RDRE_WGB632A_RCD1" lnClass="RDRE">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_lnn0"/>
			<DO name="RcdMade" type="XJ_SPS_simple"/>
			<DO name="FltNum" type="XJ_INS_simple"/>
			<DO name="GriFltNum" type="XJ_INS_simple"/>
		</LNodeType>
		<LNodeType desc="电度" id="DDMMTR" lnClass="MMTR">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_lnn0"/>
			<DO desc="正向有功电度" name="SupWh" type="XJ_BCR"/>
			<DO desc="正向无功电度" name="SupVArh" type="XJ_BCR"/>
			<DO desc="反向有功电度" name="DmdWh" type="XJ_BCR"/>
			<DO desc="反向无功电度" name="DmdVArh" type="XJ_BCR"/>
			<DO desc="正向有功电度1" name="SupWh1" type="XJ_BCR"/>
			<DO desc="正向无功电度1" name="SupVArh1" type="XJ_BCR"/>
			<DO desc="反向有功电度1" name="DmdWh1" type="XJ_BCR"/>
			<DO desc="反向无功电度1" name="DmdVArh1" type="XJ_BCR"/>
			<DO desc="正向有功电度2" name="SupWh2" type="XJ_BCR"/>
			<DO desc="正向无功电度2" name="SupVArh2" type="XJ_BCR"/>
			<DO desc="反向有功电度2" name="DmdWh2" type="XJ_BCR"/>
			<DO desc="反向无功电度2" name="DmdVArh2" type="XJ_BCR"/>
		</LNodeType>
		<LNodeType desc="定值" id="SETGGIO" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO desc="变压器额定容量" name="Sn" type="ASG_simple_f"/>
			<DO desc="变压器接线类型" name="TfType" type="ASG_simple_f"/>
			<DO desc="高压侧一次线电压" name="Uh" type="ASG_simple_f"/>
			<DO desc="低压侧一次线电压" name="Ul" type="ASG_simple_f"/>
			<DO desc="高压侧TA变比" name="ntah" type="ASG_simple_f"/>
			<DO desc="低压侧TA变比" name="ntal" type="ASG_simple_f"/>
			<DO desc="差流速断定值" name="lsd" type="ASG_simple_f"/>
			<DO desc="最小动作电流" name="lop" type="ASG_simple_f"/>
			<DO desc="最小制动电流" name="lres" type="ASG_simple_f"/>
			<DO desc="比率制动系数" name="S" type="ASG_simple_f"/>
			<DO desc="TA断线闭锁投退" name="TABS" type="ING_simple"/>
			<DO desc="差流越限定值" name="Iyx" type="ASG_simple_f"/>
			<DO desc="差流越限时限" name="Tyx" type="ASG_simple_f"/>
			<DO desc="低电压定值" name="UL" type="ASG_simple_f"/>
			<DO desc="负序电压定值" name="U2" type="ASG_simple_f"/>
			<DO desc="TA断线闭锁投退" name="TVBS" type="ING_simple"/>
			<DO desc="零序过电压定值" name="U0" type="ASG_simple_f"/>
			<DO desc="零序过电压时限" name="Tu0" type="ASG_simple_f"/>
			<DO desc="最大档位" name="Gmax" type="ASG_simple_f"/>
			<DO desc="中心档位" name="Gmid" type="ASG_simple_f"/>
			<DO desc="最小挡位" name="Gmin" type="ASG_simple_f"/>
			<DO desc="降档位开出保持时间" name="Tjdbc" type="ASG_simple_f"/>
			<DO desc="升档位开出保持时间" name="Tsdbc" type="ASG_simple_f"/>
			<DO desc="急停开出保持时间" name="Tjtbc" type="ASG_simple_f"/>
			<DO desc="滑档闭锁功能投入" name="HDTR" type="ING_simple"/>
			<DO desc="滑档闭锁时间" name="Thdbs" type="ASG_simple_f"/>
			<DO desc="复压负序电压定值" name="U2fy" type="ASG_simple_f"/>
			<DO desc="复压低电压定值" name="Udfy" type="ASG_simple_f"/>
			<DO desc="TV断线闭锁复压" name="TVBSFY" type="ING_simple"/>
			<DO desc="高过流I段复压闭锁" name="FY1H" type="ASG_simple_f"/>
			<DO desc="高过流I段定值" name="ID1H" type="ASG_simple_f"/>
			<DO desc="高过流I段时限t1" name="T11H" type="ASG_simple_f"/>
			<DO desc="高过流I段时限t2" name="T12H" type="ASG_simple_f"/>
			<DO desc="高过流II段复压闭锁" name="FY2H" type="ASG_simple_f"/>
			<DO desc="高过流II段定值" name="ID2H" type="ASG_simple_f"/>
			<DO desc="高过流II段时限t1" name="T21H" type="ASG_simple_f"/>
			<DO desc="高过流II段时限t2" name="T22H" type="ASG_simple_f"/>
			<DO desc="高负序过流定值" name="I2H" type="ASG_simple_f"/>
			<DO desc="高负序过流时限" name="TI2H" type="ASG_simple_f"/>
			<DO desc="高负序过流跳闸" name="I2HTZ" type="ING_simple"/>
			<DO desc="启动通风定值" name="Itf" type="ASG_simple_f"/>
			<DO desc="启动通风定值时限" name="TItf" type="ASG_simple_f"/>
			<DO desc="闭锁调压定值" name="Ity" type="ASG_simple_f"/>
			<DO desc="闭锁调压时限" name="TIty" type="ASG_simple_f"/>
			<DO desc="高过负荷定值" name="IgfhH" type="ASG_simple_f"/>
			<DO desc="高过负荷时限" name="TgfhH" type="ASG_simple_f"/>
			<DO desc="低过流I段复压闭锁" name="FY1L" type="ING_simple"/>
			<DO desc="低过流I段定值" name="ID1L" type="ASG_simple_f"/>
			<DO desc="低过流I段时限t1" name="T11L" type="ASG_simple_f"/>
			<DO desc="低过流I段时限t2" name="T12L" type="ASG_simple_f"/>
			<DO desc="低过流II段复压闭锁" name="FY2L" type="ING_simple"/>
			<DO desc="低过流II段定值" name="ID2L" type="ASG_simple_f"/>
			<DO desc="低过流II段时限t1" name="T21L" type="ASG_simple_f"/>
			<DO desc="低过流II段时限t2" name="T22L" type="ASG_simple_f"/>
			<DO desc="低过流III段定值" name="Id3L" type="ASG_simple_f"/>
			<DO desc="低过流III段时限" name="T3L" type="ASG_simple_f"/>
			<DO desc="反时限过流定值" name="Ifsx" type="ASG_simple_f"/>
			<DO desc="反时限时间常数" name="Tfsx" type="ASG_simple_f"/>
			<DO desc="反时限曲线" name="FSXQX" type="ASG_simple_f"/>
			<DO desc="低负序过流定值" name="I2L" type="ASG_simple_f"/>
			<DO desc="低负序过流时限" name="TI2L" type="ASG_simple_f"/>
			<DO desc="低负序过流跳闸" name="I2LTZ" type="ING_simple"/>
			<DO desc="低过负荷定值" name="IgfhL" type="ASG_simple_f"/>
			<DO desc="低过负荷时限" name="TgfhL" type="ASG_simple_f"/>
			<DO desc="零序过压定值" name="U0gy" type="ASG_simple_f"/>
			<DO desc="零序过压时限" name="TU0" type="ASG_simple_f"/>
			<DO desc="模拟量循环上送周期" name="CYCLE" type="ASG_simple_f"/>
			<DO desc="电流突变门槛" name="Itb" type="ASG_simple_f"/>
			<DO desc="电压突变门槛" name="Utb" type="ASG_simple_f"/>
			<DO desc="功率突变门槛" name="PQtb" type="ASG_simple_f"/>
			<DO desc="功率因素突变门槛" name="Stb" type="ASG_simple_f"/>
			<DO desc="频率突变门槛" name="Ftb" type="ASG_simple_f"/>
			<DO desc="直流突变门槛" name="DCtb" type="ASG_simple_f"/>
			<DO desc="预告总开出保持时间" name="Tygz" type="ASG_simple_f"/>
			<DO desc="事故总开出保持时间" name="Tsgz" type="ASG_simple_f"/>
			<DO desc="遥调1投入" name="YT1TR" type="ING_simple"/>
			<DO desc="最大档位1" name="Gmax1" type="ASG_simple_f"/>
			<DO desc="中心档位1" name="Gmid1" type="ASG_simple_f"/>
			<DO desc="最小档位1" name="Gmin1" type="ASG_simple_f"/>
			<DO desc="档位降1开出保持时间" name="Tdwj1" type="ASG_simple_f"/>
			<DO desc="档位升1开出保持时间" name="Tdws1" type="ASG_simple_f"/>
			<DO desc="急停1开出保持时间" name="Tjt1" type="ASG_simple_f"/>
			<DO desc="滑档1闭锁投入" name="HD1TR" type="ING_simple"/>
			<DO desc="滑档1闭锁时间" name="Thd1" type="ASG_simple_f"/>
			<DO desc="遥调2投入" name="YT2TR" type="ING_simple"/>
			<DO desc="最大档位2" name="Gmax2" type="ASG_simple_f"/>
			<DO desc="中心档位2" name="Gmid2" type="ASG_simple_f"/>
			<DO desc="最小档位2" name="Gmin2" type="ASG_simple_f"/>
			<DO desc="档位降2开出保持时间" name="Tdwj2" type="ASG_simple_f"/>
			<DO desc="档位升2开出保持时间" name="Tdws2" type="ASG_simple_f"/>
			<DO desc="急停2开出保持时间" name="Tjt2" type="ASG_simple_f"/>
			<DO desc="滑档2闭锁投入" name="HD2TR" type="ING_simple"/>
			<DO desc="滑档2闭锁时间" name="Thd2" type="ASG_simple_f"/>
			<DO desc="I母低电压定值" name="UDY1" type="ASG_simple_f"/>
			<DO desc="I母低电压时限" name="TDY1" type="ASG_simple_f"/>
			<DO desc="II母低电压定值" name="UDY2" type="ASG_simple_f"/>
			<DO desc="II母低电压时限" name="TDT2" type="ASG_simple_f"/>
			<DO desc="I母零序电压定值" name="ULX1" type="ASG_simple_f"/>
			<DO desc="I母零序电压时限" name="TLX1" type="ASG_simple_f"/>
			<DO desc="I母零序电压自产" name="M1ZC" type="ING_simple"/>
			<DO desc="II母零序电压定值" name="ULX2" type="ASG_simple_f"/>
			<DO desc="II母零序电压时限" name="TLX2" type="ASG_simple_f"/>
			<DO desc="II母零序电压自产" name="M2ZC" type="ING_simple"/>
			<DO desc="电流I段定值" name="ID1" type="ASG_simple_f"/>
			<DO desc="电流I段时限" name="TD1" type="ASG_simple_f"/>
			<DO desc="电流I段方向" name="FXD1" type="ING_simple"/>
			<DO desc="电流I段电压闭锁" name="DYD1" type="ING_simple"/>
			<DO desc="I段电压闭锁定值" name="Udz1" type="ASG_simple_f"/>
			<DO desc="电流II段定值" name="ID2" type="ASG_simple_f"/>
			<DO desc="电流II段时限" name="TD2" type="ASG_simple_f"/>
			<DO desc="电流II段方向" name="FXD2" type="ING_simple"/>
			<DO desc="电流II段电压闭锁" name="DYD2" type="ING_simple"/>
			<DO desc="II段电压闭锁定值" name="Udz2" type="ASG_simple_f"/>
			<DO desc="电流III段定值" name="ID3" type="ASG_simple_f"/>
			<DO desc="电流III段时限" name="TD3" type="ASG_simple_f"/>
			<DO desc="电流III段方向" name="FXD3" type="ING_simple"/>
			<DO desc="电流III段电压闭锁" name="DYD3" type="ING_simple"/>
			<DO desc="III段电压闭锁定值" name="Udz3" type="ASG_simple_f"/>
			<DO desc="过流加速定值" name="Ijs" type="ASG_simple_f"/>
			<DO desc="过流加速时限" name="Tjs" type="ASG_simple_f"/>
			<DO desc="前加速/后加速" name="JSFS" type="ING_simple"/>
			<DO desc="过负荷电流定值" name="IGFH" type="ASG_simple_f"/>
			<DO desc="过负荷时限" name="TGFH" type="ASG_simple_f"/>
			<DO desc="过负荷跳闸" name="GFHTZ" type="ING_simple"/>
			<DO desc="零序I段定值" name="ILX1" type="ASG_simple_f"/>
			<DO desc="零序I段方向" name="LFX1" type="ING_simple"/>
			<DO desc="零序II段定值" name="ILX2" type="ASG_simple_f"/>
			<DO desc="零序II段方向" name="LFX2" type="ING_simple"/>
			<DO desc="零序III段定值" name="ILX3" type="ASG_simple_f"/>
			<DO desc="零序III段时限" name="TLX3" type="ASG_simple_f"/>
			<DO desc="零序III段方向" name="LFX3" type="ING_simple"/>
			<DO desc="零序III段跳闸" name="LX3TZ" type="ING_simple"/>
			<DO desc="零序加速定值" name="I0js" type="ASG_simple_f"/>
			<DO desc="零序加速时限" name="T0js" type="ASG_simple_f"/>
			<DO desc="前加速/后加速" name="LXJS" type="ING_simple"/>
			<DO desc="低压减载定值" name="UDY" type="ASG_simple_f"/>
			<DO desc="低压减载时限" name="TDY" type="ASG_simple_f"/>
			<DO desc="低频减载定值" name="Fdp" type="ASG_simple_f"/>
			<DO desc="低频减载时限" name="Tdp" type="ASG_simple_f"/>
			<DO desc="低压闭锁定值" name="Udp" type="ASG_simple_f"/>
			<DO desc="滑差闭锁" name="HCBS" type="ING_simple"/>
			<DO desc="滑差闭锁定值" name="Fhc" type="ASG_simple_f"/>
			<DO desc="重合闸时限" name="Tch" type="ASG_simple_f"/>
			<DO desc="重合闸方式" name="Chfs" type="ASG_simple_f"/>
			<DO desc="抽取电压相别" name="Cqdy" type="ASG_simple_f"/>
			<DO desc="检无压定值" name="Ujwy" type="ASG_simple_f"/>
			<DO desc="检同期角度" name="Djtq" type="ASG_simple_f"/>
			<DO desc="I段闭锁重合闸" name="BSCH" type="ING_simple"/>
			<DO desc="相间功率方向灵敏角" name="LMJ" type="ING_simple"/>
			<DO desc="TV断线相关保护" name="XGBH" type="ING_simple"/>
			<DO desc="零序电流自产" name="LXZC" type="ING_simple"/>
			<DO desc="中心点接地方式" name="JDFS" type="ING_simple"/>
			<DO desc="手合抽取电压相别" name="ShCqdy" type="ING_simple"/>
			<DO desc="手合检同期角度" name="ShDjtq" type="ASG_simple_f"/>
			<DO desc="电流I段时限" name="TID1" type="ASG_simple_f"/>
			<DO desc="电流II段时限" name="TID2" type="ASG_simple_f"/>
			<DO desc="电流III段时限" name="TID3" type="ASG_simple_f"/>
			<DO desc="零序电流定值" name="ILX" type="ASG_simple_f"/>
			<DO desc="零序电流时限" name="TLX" type="ASG_simple_f"/>
			<DO desc="零序电流跳闸" name="LXTZ" type="ING_simple"/>
			<DO desc="过电压定值" name="UGY" type="ASG_simple_f"/>
			<DO desc="过电压时限" name="TGY" type="ASG_simple_f"/>
			<DO desc="过电压跳闸" name="GYTZ" type="ING_simple"/>
			<DO desc="不平衡电流定值" name="IBP" type="ASG_simple_f"/>
			<DO desc="不平衡电流时限" name="TIBP" type="ASG_simple_f"/>
			<DO desc="不平衡电压定值" name="UBP" type="ASG_simple_f"/>
			<DO desc="不平衡电压时限" name="TUBP" type="ASG_simple_f"/>
			<DO desc="非电量I时限" name="Tfd1" type="ASG_simple_f"/>
			<DO desc="非电量I跳闸" name="F1TZ" type="ING_simple"/>
			<DO desc="非电量II时限" name="Tfd2" type="ASG_simple_f"/>
			<DO desc="非电量II跳闸" name="F2TZ" type="ING_simple"/>
			<DO desc="非电量III时限" name="Tfd3" type="ASG_simple_f"/>
			<DO desc="非电量III跳闸" name="F3TZ" type="ING_simple"/>
			<DO desc="有压定值" name="Uyy" type="ASG_simple_f"/>
			<DO desc="无压定值" name="Uwy" type="ASG_simple_f"/>
			<DO desc="方式1跳闸时限" name="Tf1t" type="ASG_simple_f"/>
			<DO desc="方式1合闸时限" name="Tf1h" type="ASG_simple_f"/>
			<DO desc="方式2跳闸时限" name="Tf2t" type="ASG_simple_f"/>
			<DO desc="方式2合闸时限" name="Tf2h" type="ASG_simple_f"/>
			<DO desc="自恢复跳闸时限" name="Tzft" type="ASG_simple_f"/>
			<DO desc="自恢复合闸时限" name="Tzfh" type="ASG_simple_f"/>
			<DO desc="电流I段定值" name="Id1" type="ASG_simple_f"/>
			<DO desc="电流I段时限" name="Td1" type="ASG_simple_f"/>
			<DO desc="电流II段定值" name="Id2" type="ASG_simple_f"/>
			<DO desc="电流II段时限" name="Td2" type="ASG_simple_f"/>
			<DO desc="电流III段定值" name="Id3" type="ASG_simple_f"/>
			<DO desc="电流III段时限" name="Td3" type="ASG_simple_f"/>
			<DO desc="电流加速定值" name="Idjs" type="ASG_simple_f"/>
			<DO desc="电流加速时限" name="Tdjs" type="ASG_simple_f"/>
			<DO desc="零序电流定值" name="Ilx" type="ASG_simple_f"/>
			<DO desc="零序电流时限" name="Tlx" type="ASG_simple_f"/>
			<DO desc="零序加速定值" name="Iljs" type="ASG_simple_f"/>
			<DO desc="零序加速时限" name="Tljs" type="ASG_simple_f"/>
			<DO desc="过负荷联切定值" name="Igfh" type="ASG_simple_f"/>
			<DO desc="过负荷联切时限" name="Tgfh" type="ASG_simple_f"/>
			<DO desc="I段负压闭锁" name="FYBS1" type="ING_simple"/>
			<DO desc="II段负压闭锁" name="FYBS2" type="ING_simple"/>
			<DO desc="III段负压闭锁" name="FYBS3" type="ING_simple"/>
			<DO desc="反时限过流定值" name="IFSX" type="ASG_simple_f"/>
			<DO desc="反时限过流时间常数" name="TFSX" type="ASG_simple_f"/>
			<DO desc="负序过流I段定值" name="IFX1" type="ASG_simple_f"/>
			<DO desc="负序过流I段时限" name="TFX1" type="ASG_simple_f"/>
			<DO desc="负序过流II段定值" name="IFX2" type="ASG_simple_f"/>
			<DO desc="负序过流II段时限" name="TFX2" type="ASG_simple_f"/>
			<DO desc="高压侧零序I段定值" name="I0H1" type="ASG_simple_f"/>
			<DO desc="高压侧零序I段时限" name="T0H1" type="ASG_simple_f"/>
			<DO desc="高压侧零序II段定值" name="I0H2" type="ASG_simple_f"/>
			<DO desc="高压侧零序II段时限" name="T0H2" type="ASG_simple_f"/>
			<DO desc="高压侧零序III段定值" name="I0H3" type="ASG_simple_f"/>
			<DO desc="高压侧零序III段时限" name="T0H3" type="ASG_simple_f"/>
			<DO desc="零序电流跳闸" name="I0TZ" type="ING_simple"/>
			<DO desc="低压侧零序过流定值" name="I0L" type="ASG_simple_f"/>
			<DO desc="低压侧零序过流时限" name="T0L" type="ASG_simple_f"/>
			<DO desc="零序反时限定值" name="I0FSX" type="ASG_simple_f"/>
			<DO desc="零序反时限时间常数" name="T0FSX" type="ASG_simple_f"/>
			<DO desc="零序反时限曲线类型" name="FSXQX0" type="ASG_simple_f"/>
			<DO desc="零序过电压定值" name="ULX" type="ASG_simple_f"/>
			<DO desc="零序过电压跳闸" name="U0TZ" type="ING_simple"/>
			<DO desc="非电量1时限" name="TFDL1" type="ASG_simple_f"/>
			<DO desc="非电量1跳闸" name="FDL1TZ" type="ING_simple"/>
			<DO desc="非电量2时限" name="TFDL2" type="ASG_simple_f"/>
			<DO desc="非电量2跳闸" name="FDL2TZ" type="ING_simple"/>
			<DO desc="非电量3时限" name="TFDL3" type="ASG_simple_f"/>
			<DO desc="非电量3跳闸" name="FDL3TZ" type="ING_simple"/>
			<DO desc="非电量4时限" name="TFDL4" type="ASG_simple_f"/>
			<DO desc="非电量4跳闸" name="FDL4TZ" type="ING_simple"/>
			<DO desc="FC回路限流定值" name="Imax" type="ASG_simple_f"/>
			<DO desc="复压负序电压定值" name="FYFX" type="ASG_simple_f"/>
			<DO desc="复压低电压定值" name="FYDY" type="ASG_simple_f"/>
		</LNodeType>
		<LNodeType desc="差流速断跳闸" id="CLSDPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="差流速断跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="比率差动跳闸" id="BLCDPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="比率差动跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="保护告警状态" id="ALMGGIO" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO desc="AD故障" name="AlmADGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开出回路故障" name="AlmKCGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="控制回路异常" name="AlmKHDX" type="XJ_SPS_simple_EX"/>
			<DO desc="手车位置异常" name="AlmSCWX" type="XJ_SPS_simple_EX"/>
			<DO desc="定值自检故障" name="AlmDZQZJ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区号故障" name="AlmDZQGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区变化" name="AlmDZQBH" type="XJ_SPS_simple_EX"/>
			<DO desc="差流越限告警" name="AlmCLYX" type="XJ_SPS_simple_EX"/>
			<DO desc="TA异常告警" name="AlmTA" type="XJ_SPS_simple_EX"/>
			<DO desc="复合电压告警" name="AlmFHDY" type="XJ_SPS_simple_EX"/>
			<DO desc="零序过压告警" name="Alm0GY" type="XJ_SPS_simple_EX"/>
			<DO desc="TV断线告警" name="AlmTV" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能告警 " name="AlmTHWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位异常" name="AlmTWJ" type="XJ_SPS_simple_EX"/>
			<DO desc="额定电流异常" name="AlmEDDL" type="XJ_SPS_simple_EX"/>
			<DO desc="平衡系数越界" name="AlmPHXS" type="XJ_SPS_simple_EX"/>
			<DO desc="事故总信号" name="AlmSGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="预告总信号" name="AlmYGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="高负序过流告警" name="AlmGFXGL" type="XJ_SPS_simple_EX"/>
			<DO desc="启动通风告警" name="AlmQDTF" type="XJ_SPS_simple_EX"/>
			<DO desc="闭锁调压告警" name="AlmBSTY" type="XJ_SPS_simple_EX"/>
			<DO desc="高过负荷告警" name="AlmGGFH" type="XJ_SPS_simple_EX"/>
			<DO desc="低负序过流告警" name="AlmDFXGL" type="XJ_SPS_simple_EX"/>
			<DO desc="低过负荷告警" name="AlmDGFH" type="XJ_SPS_simple_EX"/>
			<DO desc="轻瓦斯告警" name="AlmQWS" type="XJ_SPS_simple_EX"/>
			<DO desc="调压轻瓦斯告警" name="AlmTYQWS" type="XJ_SPS_simple_EX"/>
			<DO desc="高温告警" name="AlmGW" type="XJ_SPS_simple_EX"/>
			<DO desc="风冷消失告警" name="AlmFLXS" type="XJ_SPS_simple_EX"/>
			<DO desc="1母低电压告警" name="AlmM1DDY" type="XJ_SPS_simple_EX"/>
			<DO desc="2母低电压告警" name="AlmM2DDY" type="XJ_SPS_simple_EX"/>
			<DO desc="1母零序电压告警" name="AlmM1LXDY" type="XJ_SPS_simple_EX"/>
			<DO desc="2母零序电压告警" name="AlmM2LXDY" type="XJ_SPS_simple_EX"/>
			<DO desc="1母TV断线告警" name="AlmM1TVDX" type="XJ_SPS_simple_EX"/>
			<DO desc="2母TV断线告警" name="AlmM2TVDX" type="XJ_SPS_simple_EX"/>
			<DO desc="重合闸充电" name="AlmCHZCD" type="XJ_SPS_simple_EX"/>
			<DO desc="母线TV断线告警" name="AlmMXTV" type="XJ_SPS_simple_EX"/>
			<DO desc="线路TV断线告警" name="AlmXLTV" type="XJ_SPS_simple_EX"/>
			<DO desc="过负荷告警" name="AlmGFH" type="XJ_SPS_simple_EX"/>
			<DO desc="零序III段告警" name="AlmLX3D" type="XJ_SPS_simple_EX"/>
			<DO desc="过电压告警" name="AlmUGY" type="XJ_SPS_simple_EX"/>
			<DO desc="零序电流告警" name="AlmILX" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量I告警" name="AlmFDL1" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量II告警" name="AlmFDL2" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量III告警" name="AlmFDL3" type="XJ_SPS_simple_EX"/>
			<DO desc="控制回路异常" name="AlmKZHL" type="XJ_SPS_simple_EX"/>
			<DO desc="手车位置异常" name="AlmSCW" type="XJ_SPS_simple_EX"/>
			<DO desc="1DL跳位异常" name="Alm1DL" type="XJ_SPS_simple_EX"/>
			<DO desc="2DL跳位异常" name="Alm2DL" type="XJ_SPS_simple_EX"/>
			<DO desc="3DL跳位异常" name="Alm3DL" type="XJ_SPS_simple_EX"/>
			<DO desc="I母TV断线告警" name="AlmMX1TV" type="XJ_SPS_simple_EX"/>
			<DO desc="II母TV断线告警" name="AlmMX2TV" type="XJ_SPS_simple_EX"/>
			<DO desc="进线1TV断线告警" name="AlmJX1TV" type="XJ_SPS_simple_EX"/>
			<DO desc="进线2TV断线告警" name="AlmJX2TV" type="XJ_SPS_simple_EX"/>
			<DO desc="母联自投充电" name="AlmFDCD" type="XJ_SPS_simple_EX"/>
			<DO desc="方式1自投成功" name="AlmW1OK" type="XJ_SPS_simple_EX"/>
			<DO desc="方式1自投失败" name="AlmW1ERR" type="XJ_SPS_simple_EX"/>
			<DO desc="方式2自投成功" name="AlmW2OK" type="XJ_SPS_simple_EX"/>
			<DO desc="方式2自投失败" name="AlmW2ERR" type="XJ_SPS_simple_EX"/>
			<DO desc="自恢复成功" name="AlmATOK" type="XJ_SPS_simple_EX"/>
			<DO desc="自恢复失败" name="AlmATERR" type="XJ_SPS_simple_EX"/>
			<DO desc="零序电流告警" name="AlmLXDL" type="XJ_SPS_simple_EX"/>
			<DO desc="高压侧零序电流告警" name="AlmGY0DL" type="XJ_SPS_simple_EX"/>
			<DO desc="零序电压告警" name="Alm0DY" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量4告警" name="AlmFDL4" type="XJ_SPS_simple_EX"/>
			<DO desc="FC回路闭锁告警" name="AlmFCBS" type="XJ_SPS_simple_EX"/>
		</LNodeType>
		<LNodeType desc="遥信状态" id="YXYKGGIO" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO desc="检修压板开入" name="YX01JX" type="XJ_SPS_simple_EX"/>
			<DO desc="合位开入监视" name="YX02HW" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位开入监视" name="YX03TW" type="XJ_SPS_simple_EX"/>
			<DO desc="合后开入" name="YX04HH" type="XJ_SPS_simple_EX"/>
			<DO desc="手跳开入" name="YX05ST" type="XJ_SPS_simple_EX"/>
			<DO desc="远方/就地" name="YX06YF" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能开入" name="YX07THWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="上隔离刀/工作位置" name="YX08GZWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="下隔离刀/实验位置" name="YX09SXWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="接地刀位置" name="YX10JDDWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开入1" name="YX11IN1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入2" name="YX12IN2" type="XJ_SPS_simple_EX"/>
			<DO desc="档位1/开入3" name="YX13DW1" type="XJ_SPS_simple_EX"/>
			<DO desc="档位2/开入4" name="YX14DW2" type="XJ_SPS_simple_EX"/>
			<DO desc="档位3/开入5" name="YX15DW3" type="XJ_SPS_simple_EX"/>
			<DO desc="档位4/开入6" name="YX16DW4" type="XJ_SPS_simple_EX"/>
			<DO desc="档位5/开入7" name="YX17DW5" type="XJ_SPS_simple_EX"/>
			<DO desc="档位6/开入8" name="YX18DW6" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入1" name="YX19BYIN1" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入2" name="YX20BYIN2" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入3" name="YX21BYIN3" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入4" name="YX22BYIN4" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入5" name="YX23BYIN5" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入6" name="YX24BYIN6" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入7" name="YX25BYIN7" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入8" name="YX26BYIN8" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入9" name="YX27BYIN9" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入10" name="YX28BYIN10" type="XJ_SPS_simple_EX"/>
			<DO desc="信号复归" name="YK00XHFG" type="SPC_FuGui"/>
			<DO desc="差流速断压板" name="YK01CLSD" type="SPC_control"/>
			<DO desc="比率差动压板" name="YK02BLCD" type="SPC_control"/>
			<DO desc="差流越限告警压板" name="YK03CLYX" type="SPC_control"/>
			<DO desc="TA断线告警压板" name="YK04TA" type="SPC_control"/>
			<DO desc="复合电压开出压板" name="YK05FHDY" type="SPC_control"/>
			<DO desc="零序电压压板" name="YK06LXDY" type="SPC_control"/>
			<DO desc="遥控调压压板" name="YK07YKTY" type="SPC_control"/>
			<DO desc="TV断线告警压板" name="YK08TV" type="SPC_control"/>
			<DO desc="断路器" name="YK17DLQ" type="XJ_DPC_control_EX"/>
			<DO desc="开入3" name="YX13IN3" type="XJ_SPS_simple_EX"/>
			<DO desc="开入4" name="YX14IN4" type="XJ_SPS_simple_EX"/>
			<DO desc="开入5" name="YX15IN5" type="XJ_SPS_simple_EX"/>
			<DO desc="开入6" name="YX16IN6" type="XJ_SPS_simple_EX"/>
			<DO desc="开入7" name="YX17IN7" type="XJ_SPS_simple_EX"/>
			<DO desc="复合电压开入" name="YX18FHDY" type="XJ_SPS_simple_EX"/>
			<DO desc="重瓦斯开入" name="YX19ZWS" type="XJ_SPS_simple_EX"/>
			<DO desc="调压重瓦斯开入" name="YX20TYZWS" type="XJ_SPS_simple_EX"/>
			<DO desc="超高温开入" name="YX21CGW" type="XJ_SPS_simple_EX"/>
			<DO desc="油位高开入" name="YX22YWG" type="XJ_SPS_simple_EX"/>
			<DO desc="油位低开入" name="YX23YWD" type="XJ_SPS_simple_EX"/>
			<DO desc="压力释放开入" name="YX24YLSF" type="XJ_SPS_simple_EX"/>
			<DO desc="轻瓦斯开入" name="YX25QWS" type="XJ_SPS_simple_EX"/>
			<DO desc="调压轻瓦斯开入" name="YX26TYQWS" type="XJ_SPS_simple_EX"/>
			<DO desc="高温开入" name="YX27GW" type="XJ_SPS_simple_EX"/>
			<DO desc="风冷消失开入" name="YX28FLXS" type="XJ_SPS_simple_EX"/>
			<DO desc="复合电压压板" name="YK01FHDY" type="SPC_control"/>
			<DO desc="高过流I段t1压板" name="YK02GGL1DT1" type="SPC_control"/>
			<DO desc="高过流I段t2压板" name="YK03GGL1DT2" type="SPC_control"/>
			<DO desc="高过流II段t1压板" name="YK04GGL2DT1" type="SPC_control"/>
			<DO desc="高过流II段t2压板" name="YK05GGL2DT2" type="SPC_control"/>
			<DO desc="高负序过流压板" name="YK06GFXGL" type="SPC_control"/>
			<DO desc="启动通风压板" name="YK07QDTF" type="SPC_control"/>
			<DO desc="闭锁调压压板" name="YK08BSTL" type="SPC_control"/>
			<DO desc="高过负荷压板" name="YK09GGFH" type="SPC_control"/>
			<DO desc="低过流I段t1压板" name="YK10DGL1DT1" type="SPC_control"/>
			<DO desc="低过流I段t2压板" name="YK11DGL1DT2" type="SPC_control"/>
			<DO desc="低过流II段t1压板" name="YK12DGL2DT1" type="SPC_control"/>
			<DO desc="低过流II段t2压板" name="YK13DGL2DT2" type="SPC_control"/>
			<DO desc="低过流III段压板" name="YK14DGL3D" type="SPC_control"/>
			<DO desc="反时限过流压板" name="YK15FSXGL" type="SPC_control"/>
			<DO desc="低负序过流压板" name="YK16DFXGL" type="SPC_control"/>
			<DO desc="低过负荷压板" name="YK17DGFH" type="SPC_control"/>
			<DO desc="零序电压压板" name="YK18LXDY" type="SPC_control"/>
			<DO desc="TV异常压板" name="YK19TV" type="SPC_control"/>
			<DO desc="断路器" name="YK28DLQ" type="XJ_DPC_control_EX"/>
			<DO desc="开入1/档位1-1" name="YX02IN1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入2/档位1-2" name="YX03IN2" type="XJ_SPS_simple_EX"/>
			<DO desc="开入3/档位1-3" name="YX04IN3" type="XJ_SPS_simple_EX"/>
			<DO desc="开入4/档位1-4" name="YX05IN4" type="XJ_SPS_simple_EX"/>
			<DO desc="开入5/档位1-5" name="YX06IN5" type="XJ_SPS_simple_EX"/>
			<DO desc="开入6/档位1-6" name="YX07IN6" type="XJ_SPS_simple_EX"/>
			<DO desc="开入7/档位2-1" name="YX08IN7" type="XJ_SPS_simple_EX"/>
			<DO desc="开入8/档位2-2" name="YX09IN8" type="XJ_SPS_simple_EX"/>
			<DO desc="开入9/档位2-3" name="YX10IN9" type="XJ_SPS_simple_EX"/>
			<DO desc="开入10/档位2-4" name="YX11IN10" type="XJ_SPS_simple_EX"/>
			<DO desc="开入11/档位2-5" name="YX12IN11" type="XJ_SPS_simple_EX"/>
			<DO desc="开入12/档位2-6" name="YX13IN12" type="XJ_SPS_simple_EX"/>
			<DO desc="开入13" name="YX14IN13" type="XJ_SPS_simple_EX"/>
			<DO desc="开入14" name="YX15IN14" type="XJ_SPS_simple_EX"/>
			<DO desc="开入15" name="YX16IN15" type="XJ_SPS_simple_EX"/>
			<DO desc="开入16" name="YX17IN16" type="XJ_SPS_simple_EX"/>
			<DO desc="开入17" name="YX18IN17" type="XJ_SPS_simple_EX"/>
			<DO desc="开入18" name="YX19IN18" type="XJ_SPS_simple_EX"/>
			<DO desc="开入19" name="YX20IN19" type="XJ_SPS_simple_EX"/>
			<DO desc="开入20" name="YX21IN20" type="XJ_SPS_simple_EX"/>
			<DO desc="开入21" name="YX22IN21" type="XJ_SPS_simple_EX"/>
			<DO desc="开入22" name="YX23IN22" type="XJ_SPS_simple_EX"/>
			<DO desc="开入23" name="YX24IN23" type="XJ_SPS_simple_EX"/>
			<DO desc="开入24" name="YX25IN24" type="XJ_SPS_simple_EX"/>
			<DO desc="开入25" name="YX26IN25" type="XJ_SPS_simple_EX"/>
			<DO desc="开入26" name="YX27IN26" type="XJ_SPS_simple_EX"/>
			<DO desc="远方/就地" name="YX28YFJD" type="XJ_SPS_simple_EX"/>
			<DO desc="信号复归" name="YK0XHFG" type="SPC_FuGui"/>
			<DO desc="断路器1" name="YK1DLQ1" type="XJ_DPC_control_EX"/>
			<DO desc="断路器2" name="YK2DLQ2" type="XJ_DPC_control_EX"/>
			<DO desc="断路器3" name="YK3DLQ3" type="XJ_DPC_control_EX"/>
			<DO desc="断路器4" name="YK4DLQ4" type="XJ_DPC_control_EX"/>
			<DO desc="预告总信号" name="YK5YGZ" type="SPC_control"/>
			<DO desc="事故总信号" name="YK6SGZ" type="SPC_control"/>
			<DO desc="远方就地1" name="YX26YFJD1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入28" name="YX27IN28" type="XJ_SPS_simple_EX"/>
			<DO desc="开入29" name="YX28IN29" type="XJ_SPS_simple_EX"/>
			<DO desc="开入30" name="YX29IN30" type="XJ_SPS_simple_EX"/>
			<DO desc="开入31" name="YX30IN31" type="XJ_SPS_simple_EX"/>
			<DO desc="开入32" name="YX31IN32" type="XJ_SPS_simple_EX"/>
			<DO desc="开入33" name="YX32IN33" type="XJ_SPS_simple_EX"/>
			<DO desc="开入34" name="YX33IN34" type="XJ_SPS_simple_EX"/>
			<DO desc="开入35" name="YX34IN35" type="XJ_SPS_simple_EX"/>
			<DO desc="开入36" name="YX35IN36" type="XJ_SPS_simple_EX"/>
			<DO desc="开入37" name="YX36IN37" type="XJ_SPS_simple_EX"/>
			<DO desc="开入38" name="YX37IN38" type="XJ_SPS_simple_EX"/>
			<DO desc="开入39" name="YX38IN39" type="XJ_SPS_simple_EX"/>
			<DO desc="开入40" name="YX39IN40" type="XJ_SPS_simple_EX"/>
			<DO desc="开入41" name="YX40IN41" type="XJ_SPS_simple_EX"/>
			<DO desc="开入42" name="YX41IN42" type="XJ_SPS_simple_EX"/>
			<DO desc="开入43" name="YX42IN43" type="XJ_SPS_simple_EX"/>
			<DO desc="开入44" name="YX43IN44" type="XJ_SPS_simple_EX"/>
			<DO desc="开入45" name="YX44IN45" type="XJ_SPS_simple_EX"/>
			<DO desc="开入46" name="YX45IN46" type="XJ_SPS_simple_EX"/>
			<DO desc="开入47" name="YX46IN47" type="XJ_SPS_simple_EX"/>
			<DO desc="开入48" name="YX47IN48" type="XJ_SPS_simple_EX"/>
			<DO desc="开入49" name="YX48IN49" type="XJ_SPS_simple_EX"/>
			<DO desc="开入50" name="YX49IN50" type="XJ_SPS_simple_EX"/>
			<DO desc="开入51" name="YX50IN51" type="XJ_SPS_simple_EX"/>
			<DO desc="开入52" name="YX51IN52" type="XJ_SPS_simple_EX"/>
			<DO desc="开入53" name="YX52IN53" type="XJ_SPS_simple_EX"/>
			<DO desc="开入54" name="YX53IN54" type="XJ_SPS_simple_EX"/>
			<DO desc="开入55" name="YX54IN55" type="XJ_SPS_simple_EX"/>
			<DO desc="开入56" name="YX55IN56" type="XJ_SPS_simple_EX"/>
			<DO desc="开入57" name="YX56IN57" type="XJ_SPS_simple_EX"/>
			<DO desc="开入58" name="YX57IN58" type="XJ_SPS_simple_EX"/>
			<DO desc="开入59" name="YX58IN59" type="XJ_SPS_simple_EX"/>
			<DO desc="开入60" name="YX59IN60" type="XJ_SPS_simple_EX"/>
			<DO desc="开入61" name="YX60IN61" type="XJ_SPS_simple_EX"/>
			<DO desc="开入62" name="YX61IN62" type="XJ_SPS_simple_EX"/>
			<DO desc="开入63" name="YX62IN63" type="XJ_SPS_simple_EX"/>
			<DO desc="开入64" name="YX63IN64" type="XJ_SPS_simple_EX"/>
			<DO desc="开入65" name="YX64IN65" type="XJ_SPS_simple_EX"/>
			<DO desc="开入66" name="YX65IN66" type="XJ_SPS_simple_EX"/>
			<DO desc="开入67" name="YX66IN67" type="XJ_SPS_simple_EX"/>
			<DO desc="开入68" name="YX67IN68" type="XJ_SPS_simple_EX"/>
			<DO desc="开入69" name="YX68IN69" type="XJ_SPS_simple_EX"/>
			<DO desc="开入70" name="YX69IN70" type="XJ_SPS_simple_EX"/>
			<DO desc="开入71" name="YX70IN71" type="XJ_SPS_simple_EX"/>
			<DO desc="开入72" name="YX71IN72" type="XJ_SPS_simple_EX"/>
			<DO desc="开入73" name="YX72IN73" type="XJ_SPS_simple_EX"/>
			<DO desc="开入74" name="YX73IN74" type="XJ_SPS_simple_EX"/>
			<DO desc="开入75" name="YX74IN75" type="XJ_SPS_simple_EX"/>
			<DO desc="开入76" name="YX75IN76" type="XJ_SPS_simple_EX"/>
			<DO desc="开入77" name="YX76IN77" type="XJ_SPS_simple_EX"/>
			<DO desc="开入78" name="YX77IN78" type="XJ_SPS_simple_EX"/>
			<DO desc="开入79" name="YX78IN79" type="XJ_SPS_simple_EX"/>
			<DO desc="开入80" name="YX79IN80" type="XJ_SPS_simple_EX"/>
			<DO desc="开入81" name="YX80IN81" type="XJ_SPS_simple_EX"/>
			<DO desc="开入25" name="YX81IN25" type="XJ_SPS_simple_EX"/>
			<DO desc="1母低电压压板" name="YK01M1DDY" type="SPC_control"/>
			<DO desc="2母低电压压板" name="YK02M2DDY" type="SPC_control"/>
			<DO desc="1母零序电压压板" name="YK03M1LXDY" type="SPC_control"/>
			<DO desc="2母零序电压压板" name="YK04M2LXDY" type="SPC_control"/>
			<DO desc="1母TV断线压板" name="YK05M1TVDX" type="SPC_control"/>
			<DO desc="2母TV断线压板" name="YK06M2TVDX" type="SPC_control"/>
			<DO desc="选控1" name="YK07DLQ1" type="XJ_DPC_control_EX"/>
			<DO desc="选控2" name="YK08DLQ2" type="XJ_DPC_control_EX"/>
			<DO desc="选控3" name="YK09DLQ3" type="XJ_DPC_control_EX"/>
			<DO desc="选控4" name="YK10DLQ4" type="XJ_DPC_control_EX"/>
			<DO desc="选控5" name="YK11DLQ5" type="XJ_DPC_control_EX"/>
			<DO desc="选控6" name="YK12DLQ6" type="XJ_DPC_control_EX"/>
			<DO desc="选控7" name="YK13DLQ7" type="XJ_DPC_control_EX"/>
			<DO desc="选控8" name="YK14DLQ8" type="XJ_DPC_control_EX"/>
			<DO desc="选控9" name="YK15DLQ9" type="XJ_DPC_control_EX"/>
			<DO desc="选控10" name="YK16DLQ10" type="XJ_DPC_control_EX"/>
			<DO desc="选控11" name="YK17DLQ11" type="XJ_DPC_control_EX"/>
			<DO desc="选控12" name="YK18DLQ12" type="XJ_DPC_control_EX"/>
			<DO desc="选控13" name="YK19DLQ13" type="XJ_DPC_control_EX"/>
			<DO desc="直控1" name="YK20DLQ14" type="XJ_DPC_control_EX"/>
			<DO desc="直控2" name="YK21DLQ15" type="XJ_DPC_control_EX"/>
			<DO desc="直控3" name="YK22DLQ16" type="XJ_DPC_control_EX"/>
			<DO desc="直控4" name="YK23DLQ17" type="XJ_DPC_control_EX"/>
			<DO desc="直控5" name="YK24DLQ18" type="XJ_DPC_control_EX"/>
			<DO desc="直控6" name="YK25DLQ19" type="XJ_DPC_control_EX"/>
			<DO desc="直控7" name="YK26DLQ20" type="XJ_DPC_control_EX"/>
			<DO desc="直控8" name="YK27DLQ21" type="XJ_DPC_control_EX"/>
			<DO desc="直控9" name="YK28DLQ22" type="XJ_DPC_control_EX"/>
			<DO desc="直控10" name="YK29DLQ23" type="XJ_DPC_control_EX"/>
			<DO desc="直控11" name="YK30DLQ24" type="XJ_DPC_control_EX"/>
			<DO desc="直控12" name="YK31DLQ25" type="XJ_DPC_control_EX"/>
			<DO desc="直控13" name="YK32DLQ26" type="XJ_DPC_control_EX"/>
			<DO desc="闭锁重合闸开入" name="YX18BSCHZ" type="XJ_SPS_simple_EX"/>
			<DO desc="电流I段压板" name="YK01DL1D" type="SPC_control"/>
			<DO desc="电流II段压板" name="YK02DL2D" type="SPC_control"/>
			<DO desc="电流III段压板" name="YK03DL3D" type="SPC_control"/>
			<DO desc="电流加速压板" name="YK04DLJS" type="SPC_control"/>
			<DO desc="过负荷压板" name="YK05GFH" type="SPC_control"/>
			<DO desc="零序I段压板" name="YK06LX1D" type="SPC_control"/>
			<DO desc="零序II段压板" name="YK07LX2D" type="SPC_control"/>
			<DO desc="零序III段压板" name="YK08LX3D" type="SPC_control"/>
			<DO desc="零序加速压板" name="YK09LXJS" type="SPC_control"/>
			<DO desc="低压减载压板" name="YK10DYJZ" type="SPC_control"/>
			<DO desc="低频减载压板" name="YK11DPJZ" type="SPC_control"/>
			<DO desc="重合闸压板" name="YK12CHZ" type="SPC_control"/>
			<DO desc="TV断线压板" name="YK13TV" type="SPC_control"/>
			<DO desc="手合同期压板" name="YK14SHTQ" type="SPC_control"/>
			<DO desc="断路器1" name="YK23DLQ1" type="XJ_DPC_control_EX"/>
			<DO desc="断路器2" name="YK24DLQ2" type="XJ_DPC_control_EX"/>
			<DO desc="断路器3" name="YK25DLQ3" type="XJ_DPC_control_EX"/>
			<DO desc="断路器4" name="YK26DLQ4" type="XJ_DPC_control_EX"/>
			<DO desc="远方/就地" name="YX02YF" type="XJ_SPS_simple_EX"/>
			<DO desc="合位开入监视" name="YX03HW" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位开入监视" name="YX04TW" type="XJ_SPS_simple_EX"/>
			<DO desc="合后开入" name="YX06HH" type="XJ_SPS_simple_EX"/>
			<DO desc="开入1" name="YX08IN1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入2" name="YX09IN2" type="XJ_SPS_simple_EX"/>
			<DO desc="开入3" name="YX10IN3" type="XJ_SPS_simple_EX"/>
			<DO desc="开入4" name="YX11IN4" type="XJ_SPS_simple_EX"/>
			<DO desc="开入5" name="YX12IN5" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量I开入" name="YX13FDL1" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量II开入" name="YX14FDL2" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量III开入" name="YX15FDL3" type="XJ_SPS_simple_EX"/>
			<DO desc="上隔离刀/工作位置" name="YX16GZWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="下隔离刀/试验位置" name="YX17SXWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="接地刀位置" name="YX18JDDWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="电流I段压板" name="YK01ID1" type="SPC_control"/>
			<DO desc="电流II段压板" name="YK02ID2" type="SPC_control"/>
			<DO desc="电流III段压板" name="YK03ID3" type="SPC_control"/>
			<DO desc="过电压压板" name="YK04UGY" type="SPC_control"/>
			<DO desc="低电压压板" name="YK05UDY" type="SPC_control"/>
			<DO desc="不平衡电压压板" name="YK06UBP" type="SPC_control"/>
			<DO desc="不平衡电流压板" name="YK07IBP" type="SPC_control"/>
			<DO desc="零序电流压板" name="YK08ILX" type="SPC_control"/>
			<DO desc="TV断线压板" name="YK09TV" type="SPC_control"/>
			<DO desc="非电量I压板" name="YK10FDL1" type="SPC_control"/>
			<DO desc="非电量II压板" name="YK11FDL2" type="SPC_control"/>
			<DO desc="非电量III压板" name="YK12FDL3" type="SPC_control"/>
			<DO desc="断路器" name="YK13DLQ" type="XJ_DPC_control_EX"/>
			<DO desc="母联合位开入" name="YX023DL" type="XJ_SPS_simple_EX"/>
			<DO desc="母联跳位开入" name="YX033DL" type="XJ_SPS_simple_EX"/>
			<DO desc="母联合后开入" name="YX043DL" type="XJ_SPS_simple_EX"/>
			<DO desc="母联手跳开入" name="YX053DL" type="XJ_SPS_simple_EX"/>
			<DO desc="下隔离刀/试验位置" name="YX09SYWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="接地刀位置" name="YX10JDD" type="XJ_SPS_simple_EX"/>
			<DO desc="进线1跳位开入" name="YX151DL" type="XJ_SPS_simple_EX"/>
			<DO desc="进线2跳位开入" name="YX162DL" type="XJ_SPS_simple_EX"/>
			<DO desc="闭锁备投开入" name="YX17BSBZT" type="XJ_SPS_simple_EX"/>
			<DO desc="闭锁自恢复" name="YX18BSZHF" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入1" name="YX19IN1" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入2" name="YX20IN2" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入3" name="YX21IN3" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入4" name="YX22IN4" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入5" name="YX23IN5" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入6" name="YX24IN6" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入7" name="YX25IN7" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入8" name="YX26IN8" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入9" name="YX27IN9" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入10" name="YX28IN10" type="XJ_SPS_simple_EX"/>
			<DO desc="自投方式1压板" name="YK01WY1" type="SPC_control"/>
			<DO desc="自投方式2压板" name="YK02WY2" type="SPC_control"/>
			<DO desc="备投自恢复压板" name="YK03BZT" type="SPC_control"/>
			<DO desc="电流I段压板" name="YK04DL1D" type="SPC_control"/>
			<DO desc="电流II段压板" name="YK05DL2D" type="SPC_control"/>
			<DO desc="电流III段压板" name="YK06DL3D" type="SPC_control"/>
			<DO desc="过流加速压板" name="YK07GLJS" type="SPC_control"/>
			<DO desc="零序电流压板" name="YK08LXDL" type="SPC_control"/>
			<DO desc="过负荷联切压板" name="YK10GFH" type="SPC_control"/>
			<DO desc="I母TV断线压板" name="YK11MXTV1" type="SPC_control"/>
			<DO desc="II母TV断线压板" name="YK12MXTV2" type="SPC_control"/>
			<DO desc="进线1TV断线压板" name="YK13JXTV1" type="SPC_control"/>
			<DO desc="进线2TV断线压板" name="YK14JXTV2" type="SPC_control"/>
			<DO desc="断路器" name="YK23DLQ" type="XJ_DPC_control_EX"/>
			<DO desc="非电量I开入" name="YX08FDL1IN" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量II开入" name="YX09FDL2IN" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量III开入" name="YX10FDL3IN" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量IV开入" name="YX11FDL4IN" type="XJ_SPS_simple_EX"/>
			<DO desc="重瓦斯开入" name="YX12ZWSIN" type="XJ_SPS_simple_EX"/>
			<DO desc="轻瓦斯开入" name="YX13QWSIN" type="XJ_SPS_simple_EX"/>
			<DO desc="超高温开入" name="YX14CGWIN" type="XJ_SPS_simple_EX"/>
			<DO desc="上隔离刀/工作位置" name="YX15GZWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="下隔离刀/试验位置" name="YX16SXWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="接地刀位置" name="YX17JDDWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入1" name="YX18BYIN1" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入2" name="YX19BYIN2" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入3" name="YX20BYIN3" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入4" name="YX21BYIN4" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入5" name="YX22BYIN5" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入6" name="YX23BYIN6" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入7" name="YX24BYIN7" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入8" name="YX25BYIN8" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入9" name="YX26BYIN9" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入10" name="YX27BYIN10" type="XJ_SPS_simple_EX"/>
			<DO desc="高温开入" name="YX28GWIN" type="XJ_SPS_simple_EX"/>
			<DO desc="信号复归" name="YK01XHFG" type="SPC_FuGui"/>
			<DO desc="电流I段压板" name="YK02DL1D" type="SPC_control"/>
			<DO desc="电流II段压板" name="YK03DL2D" type="SPC_control"/>
			<DO desc="电流III段压板" name="YK04DL3D" type="SPC_control"/>
			<DO desc="反时限过流压板" name="YK06FSXGL" type="SPC_control"/>
			<DO desc="负序电流I段压板" name="YK07FXDL1D" type="SPC_control"/>
			<DO desc="负序电流II段压板" name="YK08FXDL2D" type="SPC_control"/>
			<DO desc="高压侧零序I段压板" name="YK09GY0X1D" type="SPC_control"/>
			<DO desc="高压侧零序II段压板" name="YK10GY0X2D" type="SPC_control"/>
			<DO desc="高压侧零序III段压板" name="YK11GY0X3D" type="SPC_control"/>
			<DO desc="低压侧零序定时限压板" name="YK12DY0DSX" type="SPC_control"/>
			<DO desc="低压侧零序反时限压板" name="YK13DY0FSX" type="SPC_control"/>
			<DO desc="低电压压板" name="YK14DDY" type="SPC_control"/>
			<DO desc="零序电压压板" name="YK150XDY" type="SPC_control"/>
			<DO desc="TV断线压板" name="YK16TVDX" type="SPC_control"/>
			<DO desc="非电量I压板" name="YK17FDL1" type="SPC_control"/>
			<DO desc="非电量II压板" name="YK18FDL2" type="SPC_control"/>
			<DO desc="非电量III压板" name="YK19FDL3" type="SPC_control"/>
			<DO desc="非电量IV压板" name="YK20FDL4" type="SPC_control"/>
			<DO desc="FC回路闭锁压板" name="YK21FCHLBS" type="SPC_control"/>
			<DO desc="断路器1" name="YK30DLQ1" type="XJ_DPC_control_EX"/>
			<DO desc="断路器2" name="YK31DLQ2" type="XJ_DPC_control_EX"/>
			<DO desc="断路器3" name="YK32DLQ3" type="XJ_DPC_control_EX"/>
			<DO desc="断路器4" name="YK33DLQ4" type="XJ_DPC_control_EX"/>
		</LNodeType>
		<LNodeType desc="遥测值节点" id="YCMMXU" lnClass="MMXU">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO desc="遥测IA" name="YC01IA" type="XJ_MV_simple_EX"/>
			<DO desc="遥测IB" name="YC02IB" type="XJ_MV_simple_EX"/>
			<DO desc="遥测IC" name="YC03IC" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ua" name="YC04Ua" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ub" name="YC05Ub" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uc" name="YC06Uc" type="XJ_MV_simple_EX"/>
			<DO desc="遥测P" name="YC07P" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Q" name="YC08Q" type="XJ_MV_simple_EX"/>
			<DO desc="遥测f" name="YC09f" type="XJ_MV_simple_EX"/>
			<DO desc="遥测COS" name="YC10COS" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uab" name="YC11Uab" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ubc" name="YC12Ubc" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uca" name="YC13Uca" type="XJ_MV_simple_EX"/>
			<DO desc="遥测3U0" name="YC143U0" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC1" name="YC15DC1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC2" name="YC16DC2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC3" name="YC17DC3" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC4" name="YC18DC4" type="XJ_MV_simple_EX"/>
			<DO desc="遥测U0" name="YC14U0" type="XJ_MV_simple_EX"/>
			<DO desc="遥测IA1" name="YC01IA1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测IB1" name="YC02IB1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测IC1" name="YC03IC1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UA1" name="YC04UA1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UB1" name="YC05UB1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UC1" name="YC06UC1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测P1" name="YC07P1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Q1" name="YC08Q1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测COS1" name="YC10COS1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测3U01" name="YC113U01" type="XJ_MV_simple_EX"/>
			<DO desc="遥测IA2" name="YC12IA2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测IB2" name="YC13IB2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测IC2" name="YC14IC2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UA2" name="YC15UA2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UB2" name="YC16UB2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UC2" name="YC17UC2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测P2" name="YC18P2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Q2" name="YC19Q2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测COS2" name="YC20COS2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测3U02" name="YC213U02" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC1" name="YC22DC1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC2" name="YC23DC2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC3" name="YC24DC3" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC4" name="YC25DC4" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uab1" name="YC07Uab1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ubc1" name="YC08Ubc1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uca1" name="YC09Uca1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测p1" name="YC10p1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Q1" name="YC11Q1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测cos1" name="YC12cos1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测f1" name="YC13f1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测3U01" name="YC143U01" type="XJ_MV_simple_EX"/>
			<DO desc="遥测IA2" name="YC15IA2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测IB2" name="YC16IB2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测IC2" name="YC17IC2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UA2" name="YC18UA2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UB2" name="YC19UB2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UC2" name="YC20UC2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uab2" name="YC21Uab2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ubc2" name="YC22Ubc2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uca2" name="YC23Uca2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测p2" name="YC24p2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Q2" name="YC25Q2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测cos2" name="YC26cos2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测f2" name="YC27f2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测3U02" name="YC283U02" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC1" name="YC29DC1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC2" name="YC30DC2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC3" name="YC31DC3" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC4" name="YC32DC4" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC5" name="YC33DC5" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC6" name="YC34DC6" type="XJ_MV_simple_EX"/>
			<DO desc="遥测3I0a" name="YC143I0a" type="XJ_MV_simple_EX"/>
			<DO desc="遥测3I0b" name="YC153I0b" type="XJ_MV_simple_EX"/>
			<DO desc="遥测3U0a" name="YC163U0a" type="XJ_MV_simple_EX"/>
			<DO desc="遥测3U0b" name="YC173U0b" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC1" name="YC18DC1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC2" name="YC19DC2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC3" name="YC20DC3" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC4" name="YC21DC4" type="XJ_MV_simple_EX"/>
			<DO desc="遥测F" name="YC09F" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uab1" name="YC11Uab1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ubc1" name="YC12Ubc1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uca1" name="YC13Uca1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uab2" name="YC14Uab2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ubc2" name="YC15Ubc2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uca2" name="YC16Uca2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ux1" name="YC17Ux1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ux2" name="YC18Ux2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测3I0实部" name="YC193I0" type="XJ_MV_simple_EX"/>
			<DO desc="遥测3I0虚部" name="YC203I0" type="XJ_MV_simple_EX"/>
			<DO desc="遥测3U0实部" name="YC213U0" type="XJ_MV_simple_EX"/>
			<DO desc="遥测3U0虚部" name="YC223U0" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC1" name="YC23DC1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC2" name="YC24DC2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC3" name="YC25DC3" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC4" name="YC26DC4" type="XJ_MV_simple_EX"/>
		</LNodeType>
		<LNodeType id="XJ_ATCC_WGB632A_CTRL1" lnClass="ATCC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Loc" type="XJ_SPS_simple_EX"/>
			<DO name="TapChg" type="CN_BSC"/>
		</LNodeType>
		<LNodeType id="IHMI" lnClass="IHMI">
			<DO name="Mod" type="CN_INC_Mod_X001"/>
			<DO name="Beh" type="CN_INS_Beh_X001"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
		</LNodeType>
		<LNodeType id="CK8_CTRL_V01_GAPC1" lnClass="GAPC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO" type="CN_SPC"/>
		</LNodeType>
		<LNodeType id="CK8_CTRL_V01_BinInGGIO3" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK8_CTRL_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK8_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CK8_MEAS_V01_DCGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ain1" type="CN_MV_EX_X001"/>
			<DO name="Ain2" type="CN_MV_EX_X001"/>
			<DO name="Ain3" type="CN_MV_EX_X001"/>
			<DO name="Ain4" type="CN_MV_EX_X001"/>
			<DO name="Ain5" type="CN_MV_EX_X001"/>
			<DO name="Ain6" type="CN_MV_EX_X001"/>
		</LNodeType>
		<LNodeType id="CK8_MEAS_V01_CBMMXU1" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="TotW" type="CN_MV_X001"/>
			<DO name="TotVAr" type="CN_MV_X001"/>
			<DO name="TotPF" type="CN_MV_X001"/>
			<DO name="Hz" type="CN_MV_X001"/>
			<DO name="PPV" type="CN_DEL_X001"/>
			<DO name="PhV" type="CN_WYE_ALL"/>
			<DO name="A" type="CN_WYE_ALL"/>
		</LNodeType>
		<LNodeType id="CK8_MEAS_V01_TCTR1" lnClass="TCTR">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="ARtg" type="CN_ASG_SP_X001"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X001"/>
		</LNodeType>
		<LNodeType id="CK8_MEAS_V01_TVTR1" lnClass="TVTR">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="VRtg" type="CN_ASG_SP_X001"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_EX_X001"/>
		</LNodeType>
		<LNodeType id="CK8_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK8_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="StrVal1" type="CN_ASG_SP_X001"/>
			<DO name="StrVal2" type="CN_ASG_SP_X001"/>
			<DO name="StrVal3" type="CN_ASG_SP_X001"/>
			<DO name="StrVal4" type="CN_ASG_SP_X001"/>
			<DO name="StrVal5" type="CN_ASG_SP_X001"/>
			<DO name="StrVal6" type="CN_ASG_SP_X001"/>
		</LNodeType>
		<LNodeType id="CK8_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Tmp" type="CN_MV_X001"/>
		</LNodeType>
		<LNodeType id="CK8_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol1" type="CN_MV_X001"/>
			<DO name="Vol2" type="CN_MV_X001"/>
			<DO name="Vol3" type="CN_MV_X001"/>
			<DO name="Vol4" type="CN_MV_X001"/>
			<DO name="Vol5" type="CN_MV_X001"/>
		</LNodeType>
		<LNodeType id="CK8_LD0_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK8_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlm" type="CN_SPS_EX"/>
			<DO name="HostContAlm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="CK8_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK8_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CK8_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC_X001"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="FunEna1" type="CN_SPC_EX_X001"/>
			<DO name="FunEna2" type="CN_SPC_EX_X001"/>
			<DO name="FunEna3" type="CN_SPC_EX_X001"/>
			<DO name="FunEna4" type="CN_SPC_EX_X001"/>
			<DO name="FunEna5" type="CN_SPC_EX_X001"/>
			<DO name="FunEna6" type="CN_SPC_EX_X001"/>
		</LNodeType>
		<LNodeType id="CK3_PISV_V01_SVINGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SvIn1" type="CN_SAV_EX"/>
			<DO name="SvIn2" type="CN_SAV_EX"/>
			<DO name="SvIn3" type="CN_SAV_EX"/>
			<DO name="SvIn4" type="CN_SAV_EX"/>
			<DO name="SvIn5" type="CN_SAV_EX"/>
			<DO name="SvIn6" type="CN_SAV_EX"/>
			<DO name="SvIn7" type="CN_SAV_EX"/>
			<DO name="SvIn8" type="CN_SAV_EX"/>
			<DO name="SvIn9" type="CN_SAV_EX"/>
			<DO name="SvIn10" type="CN_SAV_EX"/>
			<DO name="SvIn11" type="CN_SAV_EX"/>
			<DO name="SvIn12" type="CN_SAV_EX"/>
			<DO name="SvIn13" type="CN_SAV_EX"/>
			<DO name="SvIn14" type="CN_SAV_EX"/>
			<DO name="SvIn15" type="CN_SAV_EX"/>
			<DO name="SvIn16" type="CN_SAV_EX"/>
		</LNodeType>
		<LNodeType id="CK3_PISV_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CK3_PIGO_V01_GOINGGIO10" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="AnIn1" type="CN_MV_X001"/>
			<DO name="AnIn2" type="CN_MV_X001"/>
			<DO name="AnIn3" type="CN_MV_X001"/>
			<DO name="AnIn4" type="CN_MV_X001"/>
			<DO name="AnIn5" type="CN_MV_X001"/>
			<DO name="AnIn6" type="CN_MV_X001"/>
			<DO name="AnIn7" type="CN_MV_X001"/>
			<DO name="AnIn8" type="CN_MV_X001"/>
			<DO name="AnIn9" type="CN_MV_X001"/>
			<DO name="AnIn10" type="CN_MV_X001"/>
			<DO name="AnIn11" type="CN_MV_X001"/>
			<DO name="AnIn12" type="CN_MV_X001"/>
			<DO name="AnIn13" type="CN_MV_X001"/>
			<DO name="AnIn14" type="CN_MV_X001"/>
			<DO name="AnIn15" type="CN_MV_X001"/>
			<DO name="AnIn16" type="CN_MV_X001"/>
			<DO name="AnIn17" type="CN_MV_X001"/>
			<DO name="AnIn18" type="CN_MV_X001"/>
			<DO name="AnIn19" type="CN_MV_X001"/>
			<DO name="AnIn20" type="CN_MV_X001"/>
			<DO name="AnIn21" type="CN_MV_X001"/>
			<DO name="AnIn22" type="CN_MV_X001"/>
			<DO name="AnIn23" type="CN_MV_X001"/>
			<DO name="AnIn24" type="CN_MV_X001"/>
			<DO name="AnIn25" type="CN_MV_X001"/>
			<DO name="AnIn26" type="CN_MV_X001"/>
			<DO name="AnIn27" type="CN_MV_X001"/>
			<DO name="AnIn28" type="CN_MV_X001"/>
			<DO name="AnIn29" type="CN_MV_X001"/>
			<DO name="AnIn30" type="CN_MV_X001"/>
			<DO name="AnIn31" type="CN_MV_X001"/>
			<DO name="AnIn32" type="CN_MV_X001"/>
		</LNodeType>
		<LNodeType id="CK3_PIGO_V01_GOINGGIO9" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK3_PIGO_V01_GOINGGIO11" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
			<DO name="DPCSO9" type="CN_DPC"/>
			<DO name="DPCSO10" type="CN_DPC"/>
			<DO name="DPCSO11" type="CN_DPC"/>
			<DO name="DPCSO12" type="CN_DPC"/>
			<DO name="DPCSO13" type="CN_DPC"/>
			<DO name="DPCSO14" type="CN_DPC"/>
			<DO name="DPCSO15" type="CN_DPC"/>
			<DO name="DPCSO16" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="CK3_PIGO_V01_GOINGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO1" type="CN_SPC"/>
			<DO name="SPCSO2" type="CN_SPC"/>
			<DO name="SPCSO3" type="CN_SPC"/>
			<DO name="SPCSO4" type="CN_SPC"/>
			<DO name="SPCSO5" type="CN_SPC"/>
			<DO name="SPCSO6" type="CN_SPC"/>
			<DO name="SPCSO7" type="CN_SPC"/>
			<DO name="SPCSO8" type="CN_SPC"/>
			<DO name="SPCSO9" type="CN_SPC"/>
			<DO name="SPCSO10" type="CN_SPC"/>
			<DO name="SPCSO11" type="CN_SPC"/>
			<DO name="SPCSO12" type="CN_SPC"/>
			<DO name="SPCSO13" type="CN_SPC"/>
			<DO name="SPCSO14" type="CN_SPC"/>
			<DO name="SPCSO15" type="CN_SPC"/>
			<DO name="SPCSO16" type="CN_SPC"/>
			<DO name="SPCSO17" type="CN_SPC"/>
			<DO name="SPCSO18" type="CN_SPC"/>
			<DO name="SPCSO19" type="CN_SPC"/>
			<DO name="SPCSO20" type="CN_SPC"/>
			<DO name="SPCSO21" type="CN_SPC"/>
			<DO name="SPCSO22" type="CN_SPC"/>
			<DO name="SPCSO23" type="CN_SPC"/>
			<DO name="SPCSO24" type="CN_SPC"/>
			<DO name="SPCSO25" type="CN_SPC"/>
			<DO name="SPCSO26" type="CN_SPC"/>
			<DO name="SPCSO27" type="CN_SPC"/>
			<DO name="SPCSO28" type="CN_SPC"/>
			<DO name="SPCSO29" type="CN_SPC"/>
			<DO name="SPCSO30" type="CN_SPC"/>
			<DO name="SPCSO31" type="CN_SPC"/>
			<DO name="SPCSO32" type="CN_SPC"/>
		</LNodeType>
		<LNodeType id="CK3_PIGO_V01_GOGGIO2" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK3_PIGO_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO1" type="CN_SPC"/>
			<DO name="SPCSO2" type="CN_SPC"/>
			<DO name="SPCSO3" type="CN_SPC"/>
			<DO name="SPCSO4" type="CN_SPC"/>
			<DO name="SPCSO5" type="CN_SPC"/>
			<DO name="SPCSO6" type="CN_SPC"/>
		</LNodeType>
		<LNodeType id="CK3_PIGO_V01_CSWI1" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="OpOpn" type="CN_ACT"/>
			<DO name="OpCls" type="CN_ACT"/>
			<DO name="Pos" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="CK3_PIGO_V01_CILO1" lnClass="CILO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="CK3_PIGO_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CK3_CTRL_V01_GOINGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="AnIn1" type="CN_MV_X001"/>
			<DO name="AnIn2" type="CN_MV_X001"/>
			<DO name="AnIn3" type="CN_MV_X001"/>
			<DO name="AnIn4" type="CN_MV_X001"/>
			<DO name="AnIn5" type="CN_MV_X001"/>
			<DO name="AnIn6" type="CN_MV_X001"/>
			<DO name="AnIn7" type="CN_MV_X001"/>
			<DO name="AnIn8" type="CN_MV_X001"/>
		</LNodeType>
		<LNodeType id="CK3_CTRL_V01_GOINGGIO2" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO1" type="CN_SPC"/>
			<DO name="SPCSO2" type="CN_SPC"/>
			<DO name="SPCSO3" type="CN_SPC"/>
			<DO name="SPCSO4" type="CN_SPC"/>
			<DO name="SPCSO5" type="CN_SPC"/>
			<DO name="SPCSO6" type="CN_SPC"/>
			<DO name="SPCSO7" type="CN_SPC"/>
			<DO name="SPCSO8" type="CN_SPC"/>
			<DO name="SPCSO9" type="CN_SPC"/>
			<DO name="SPCSO10" type="CN_SPC"/>
			<DO name="SPCSO11" type="CN_SPC"/>
			<DO name="SPCSO12" type="CN_SPC"/>
			<DO name="SPCSO13" type="CN_SPC"/>
			<DO name="SPCSO14" type="CN_SPC"/>
			<DO name="SPCSO15" type="CN_SPC"/>
			<DO name="SPCSO16" type="CN_SPC"/>
		</LNodeType>
		<LNodeType id="CK3_CTRL_V01_GOINGGIO3" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
			<DO name="DPCSO9" type="CN_DPC"/>
			<DO name="DPCSO10" type="CN_DPC"/>
			<DO name="DPCSO11" type="CN_DPC"/>
			<DO name="DPCSO12" type="CN_DPC"/>
			<DO name="DPCSO13" type="CN_DPC"/>
			<DO name="DPCSO14" type="CN_DPC"/>
			<DO name="DPCSO15" type="CN_DPC"/>
			<DO name="DPCSO16" type="CN_DPC"/>
			<DO name="DPCSO17" type="CN_DPC"/>
			<DO name="DPCSO18" type="CN_DPC"/>
			<DO name="DPCSO19" type="CN_DPC"/>
			<DO name="DPCSO20" type="CN_DPC"/>
			<DO name="DPCSO21" type="CN_DPC"/>
			<DO name="DPCSO22" type="CN_DPC"/>
			<DO name="DPCSO23" type="CN_DPC"/>
			<DO name="DPCSO24" type="CN_DPC"/>
			<DO name="DPCSO25" type="CN_DPC"/>
			<DO name="DPCSO26" type="CN_DPC"/>
			<DO name="DPCSO27" type="CN_DPC"/>
			<DO name="DPCSO28" type="CN_DPC"/>
			<DO name="DPCSO29" type="CN_DPC"/>
			<DO name="DPCSO30" type="CN_DPC"/>
			<DO name="DPCSO31" type="CN_DPC"/>
			<DO name="DPCSO32" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="CK3_CTRL_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO1" type="CN_SPC"/>
			<DO name="DPCSO1" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="CK3_CTRL_V01_GAPC1" lnClass="GAPC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO" type="CN_SPC_DC_X001"/>
		</LNodeType>
		<LNodeType id="CK3_CTRL_V01_CSWI1" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Pos" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="CK3_CTRL_V01_BinInSGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK3_CTRL_V01_CILO1" lnClass="CILO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="CK3_CTRL_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK3_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CK3_MEAS_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="AnIn1" type="CN_MV_X001"/>
		</LNodeType>
		<LNodeType id="CK3_MEAS_V01_DCGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ain1" type="CN_MV_EX_X001"/>
			<DO name="Ain2" type="CN_MV_EX_X001"/>
			<DO name="Ain3" type="CN_MV_EX_X001"/>
			<DO name="Ain4" type="CN_MV_EX_X001"/>
			<DO name="Ain5" type="CN_MV_EX_X001"/>
			<DO name="Ain6" type="CN_MV_EX_X001"/>
			<DO name="Ain7" type="CN_MV_EX_X001"/>
			<DO name="Ain8" type="CN_MV_EX_X001"/>
			<DO name="Ain9" type="CN_MV_EX_X001"/>
			<DO name="Ain10" type="CN_MV_EX_X001"/>
			<DO name="Ain11" type="CN_MV_EX_X001"/>
			<DO name="Ain12" type="CN_MV_EX_X001"/>
			<DO name="Ain13" type="CN_MV_EX_X001"/>
			<DO name="Ain14" type="CN_MV_EX_X001"/>
			<DO name="Ain15" type="CN_MV_EX_X001"/>
			<DO name="Ain16" type="CN_MV_EX_X001"/>
			<DO name="Ain17" type="CN_MV_EX_X001"/>
			<DO name="Ain18" type="CN_MV_EX_X001"/>
			<DO name="Ain19" type="CN_MV_EX_X001"/>
			<DO name="Ain20" type="CN_MV_EX_X001"/>
			<DO name="Ain21" type="CN_MV_EX_X001"/>
			<DO name="Ain22" type="CN_MV_EX_X001"/>
			<DO name="Ain23" type="CN_MV_EX_X001"/>
			<DO name="Ain24" type="CN_MV_EX_X001"/>
			<DO name="Ain25" type="CN_MV_EX_X001"/>
			<DO name="Ain26" type="CN_MV_EX_X001"/>
			<DO name="Ain27" type="CN_MV_EX_X001"/>
			<DO name="Ain28" type="CN_MV_EX_X001"/>
			<DO name="Ain29" type="CN_MV_EX_X001"/>
			<DO name="Ain30" type="CN_MV_EX_X001"/>
			<DO name="Ain31" type="CN_MV_EX_X001"/>
			<DO name="Ain32" type="CN_MV_EX_X001"/>
		</LNodeType>
		<LNodeType id="CK3_MEAS_V01_BusMMXU1" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Hz" type="CN_MV_X001"/>
			<DO name="PPV" type="CN_DEL_X001"/>
			<DO name="PhV" type="CN_WYE_ALL"/>
		</LNodeType>
		<LNodeType id="CK3_MEAS_V01_TVTR1" lnClass="TVTR">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="VRtg" type="CN_ASG_SP_X001"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_EX_X001"/>
		</LNodeType>
		<LNodeType id="CK3_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK3_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="StrVal1" type="CN_ASG_SP_X001"/>
			<DO name="StrVal2" type="CN_ASG_SP_X001"/>
			<DO name="StrVal3" type="CN_ASG_SP_X001"/>
		</LNodeType>
		<LNodeType id="CK3_LD0_V01_LtsmGGIO2" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="AnIn1" type="CN_MV_X001"/>
			<DO name="AnIn2" type="CN_MV_X001"/>
			<DO name="AnIn3" type="CN_MV_X001"/>
			<DO name="AnIn4" type="CN_MV_X001"/>
			<DO name="AnIn5" type="CN_MV_X001"/>
			<DO name="AnIn6" type="CN_MV_X001"/>
			<DO name="AnIn7" type="CN_MV_X001"/>
			<DO name="AnIn8" type="CN_MV_X001"/>
		</LNodeType>
		<LNodeType id="CK3_LD0_V01_SCLI1" lnClass="SCLI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="LigIntes1" type="CN_MV_EX_X001"/>
			<DO name="LigIntes2" type="CN_MV_EX_X001"/>
			<DO name="LigIntes3" type="CN_MV_EX_X001"/>
			<DO name="LigIntes4" type="CN_MV_EX_X001"/>
			<DO name="LigIntes5" type="CN_MV_EX_X001"/>
			<DO name="LigIntes6" type="CN_MV_EX_X001"/>
			<DO name="LigIntes7" type="CN_MV_EX_X001"/>
			<DO name="LigIntes8" type="CN_MV_EX_X001"/>
			<DO name="LigIntes9" type="CN_MV_EX_X001"/>
			<DO name="LigIntes10" type="CN_MV_EX_X001"/>
			<DO name="LigIntes11" type="CN_MV_EX_X001"/>
			<DO name="LigIntes12" type="CN_MV_EX_X001"/>
		</LNodeType>
		<LNodeType id="CK3_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Tmp" type="CN_MV_X001"/>
		</LNodeType>
		<LNodeType id="CK3_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol1" type="CN_MV_X001"/>
			<DO name="Vol2" type="CN_MV_X001"/>
			<DO name="Vol3" type="CN_MV_X001"/>
			<DO name="Vol4" type="CN_MV_X001"/>
			<DO name="Vol5" type="CN_MV_X001"/>
		</LNodeType>
		<LNodeType id="CK3_LD0_V01_SVAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK3_LD0_V01_GOAlmGGIO4" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK3_LD0_V01_GOAlmGGIO3" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK3_LD0_V01_GOAlmGGIO2" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK3_LD0_V01_GOAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK3_LD0_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK3_LD0_V01_LtsmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK3_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlm" type="CN_SPS_EX"/>
			<DO name="HostContAlm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="CK3_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK3_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CK3_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC_X001"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="GoStrp" type="CN_SPC_EX_X001"/>
			<DO name="FunEna1" type="CN_SPC_EX_X001"/>
			<DO name="FunEna2" type="CN_SPC_EX_X001"/>
			<DO name="FunEna3" type="CN_SPC_EX_X001"/>
			<DO name="FunEna4" type="CN_SPC_EX_X001"/>
			<DO name="FunEna5" type="CN_SPC_EX_X001"/>
			<DO name="FunEna6" type="CN_SPC_EX_X001"/>
			<DO name="FunEna7" type="CN_SPC_EX_X001"/>
			<DO name="FunEna8" type="CN_SPC_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PIGO_V01_GOINGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="SPCSO1" type="CN_SPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PIGO_V01_BY4PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PIGO_V01_BY3PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PIGO_V01_BY2PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PIGO_V01_BY1PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PIGO_V01_GGIO5" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PIGO_V01_LT4PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PIGO_V01_LT3PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PIGO_V01_LT2PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PIGO_V01_LT1PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PIGO_V01_L2FDPTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PIGO_V01_L2PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PIGO_V01_L1FDPTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PIGO_V01_L1PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PIGO_V01_MFDPTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PIGO_V01_MPTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PIGO_V01_HQPTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PIGO_V01_HPTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrBF" type="CN_ACT_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PIGO_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PISV_V01_SVINGGIO10" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="DelayTRtg" type="CN_SAV_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PISV_V01_SVINGGIO9" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="DelayTRtg" type="CN_SAV_EX_X001"/>
			<DO name="SvIn1" type="CN_SAV_EX_X001"/>
			<DO name="SvIn2" type="CN_SAV_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PISV_V01_SVINGGIO6" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="DelayTRtg" type="CN_SAV_EX_X001"/>
			<DO name="SvIn1" type="CN_SAV_EX_X001"/>
			<DO name="SvIn2" type="CN_SAV_EX_X001"/>
			<DO name="SvIn3" type="CN_SAV_EX_X001"/>
			<DO name="SvIn4" type="CN_SAV_EX_X001"/>
			<DO name="SvIn5" type="CN_SAV_EX_X001"/>
			<DO name="SvIn6" type="CN_SAV_EX_X001"/>
			<DO name="SvIn7" type="CN_SAV_EX_X001"/>
			<DO name="SvIn8" type="CN_SAV_EX_X001"/>
			<DO name="SvIn9" type="CN_SAV_EX_X001"/>
			<DO name="SvIn10" type="CN_SAV_EX_X001"/>
			<DO name="SvIn11" type="CN_SAV_EX_X001"/>
			<DO name="SvIn12" type="CN_SAV_EX_X001"/>
			<DO name="SvIn13" type="CN_SAV_EX_X001"/>
			<DO name="SvIn14" type="CN_SAV_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PISV_V01_SVINGGIO5" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="DelayTRtg" type="CN_SAV_EX_X001"/>
			<DO name="SvIn1" type="CN_SAV_EX_X001"/>
			<DO name="SvIn2" type="CN_SAV_EX_X001"/>
			<DO name="SvIn3" type="CN_SAV_EX_X001"/>
			<DO name="SvIn4" type="CN_SAV_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PISV_V01_SVINGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="DelayTRtg" type="CN_SAV_EX_X001"/>
			<DO name="SvIn1" type="CN_SAV_EX_X001"/>
			<DO name="SvIn2" type="CN_SAV_EX_X001"/>
			<DO name="SvIn3" type="CN_SAV_EX_X001"/>
			<DO name="SvIn4" type="CN_SAV_EX_X001"/>
			<DO name="SvIn5" type="CN_SAV_EX_X001"/>
			<DO name="SvIn6" type="CN_SAV_EX_X001"/>
			<DO name="SvIn7" type="CN_SAV_EX_X001"/>
			<DO name="SvIn8" type="CN_SAV_EX_X001"/>
			<DO name="SvIn9" type="CN_SAV_EX_X001"/>
			<DO name="SvIn10" type="CN_SAV_EX_X001"/>
			<DO name="SvIn11" type="CN_SAV_EX_X001"/>
			<DO name="SvIn12" type="CN_SAV_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PISV_V01_SVINGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="DelayTRtg" type="CN_SAV_EX_X001"/>
			<DO name="SvIn1" type="CN_SAV_EX_X001"/>
			<DO name="SvIn2" type="CN_SAV_EX_X001"/>
			<DO name="SvIn3" type="CN_SAV_EX_X001"/>
			<DO name="SvIn4" type="CN_SAV_EX_X001"/>
			<DO name="SvIn5" type="CN_SAV_EX_X001"/>
			<DO name="SvIn6" type="CN_SAV_EX_X001"/>
			<DO name="SvIn7" type="CN_SAV_EX_X001"/>
			<DO name="SvIn8" type="CN_SAV_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PISV_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_L2MMXU2" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_L1MMXU2" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_MMMXU2" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_HMMXN3" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_HMMXU2" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_L2MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_L2MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_L1MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_MMMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_MMMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_HMMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_H2MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_H1MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_HMMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_IopMMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_GGIO8" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_GGIO7" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_GGIO6" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm33" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm39" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
			<DO name="Alm43" type="CN_SPS"/>
			<DO name="Alm44" type="CN_SPS"/>
			<DO name="Alm45" type="CN_SPS"/>
			<DO name="Alm46" type="CN_SPS"/>
			<DO name="Alm47" type="CN_SPS"/>
			<DO name="Alm48" type="CN_SPS"/>
			<DO name="Alm49" type="CN_SPS"/>
			<DO name="Alm50" type="CN_SPS"/>
			<DO name="Alm51" type="CN_SPS"/>
			<DO name="Alm52" type="CN_SPS"/>
			<DO name="Alm53" type="CN_SPS"/>
			<DO name="Alm54" type="CN_SPS"/>
			<DO name="Alm55" type="CN_SPS"/>
			<DO name="Alm56" type="CN_SPS"/>
			<DO name="Alm57" type="CN_SPS"/>
			<DO name="Alm58" type="CN_SPS"/>
			<DO name="Alm59" type="CN_SPS"/>
			<DO name="Alm60" type="CN_SPS"/>
			<DO name="Alm61" type="CN_SPS"/>
			<DO name="Alm62" type="CN_SPS"/>
			<DO name="Alm63" type="CN_SPS"/>
			<DO name="Alm64" type="CN_SPS"/>
			<DO name="Alm65" type="CN_SPS"/>
			<DO name="Alm66" type="CN_SPS"/>
			<DO name="Alm67" type="CN_SPS"/>
			<DO name="Alm68" type="CN_SPS"/>
			<DO name="Alm69" type="CN_SPS"/>
			<DO name="Alm70" type="CN_SPS"/>
			<DO name="Alm71" type="CN_SPS"/>
			<DO name="Alm72" type="CN_SPS"/>
			<DO name="Alm73" type="CN_SPS"/>
			<DO name="Alm74" type="CN_SPS"/>
			<DO name="Alm75" type="CN_SPS"/>
			<DO name="Alm76" type="CN_SPS"/>
			<DO name="Alm77" type="CN_SPS"/>
			<DO name="Alm78" type="CN_SPS"/>
			<DO name="Alm79" type="CN_SPS"/>
			<DO name="Alm80" type="CN_SPS"/>
			<DO name="Alm81" type="CN_SPS"/>
			<DO name="Alm82" type="CN_SPS"/>
			<DO name="Alm83" type="CN_SPS"/>
			<DO name="Alm84" type="CN_SPS"/>
			<DO name="Alm89" type="CN_SPS"/>
			<DO name="Alm90" type="CN_SPS"/>
			<DO name="Alm91" type="CN_SPS"/>
			<DO name="Alm92" type="CN_SPS"/>
			<DO name="Alm101" type="CN_SPS"/>
			<DO name="Alm102" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="SPCSO1" type="CN_SPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_BY4PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TrStrp" type="CN_SPC_EX"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_BY3PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TrStrp" type="CN_SPC_EX"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_BY2PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TrStrp" type="CN_SPC_EX"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_BY1PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TrStrp" type="CN_SPC_EX"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_GGIO5" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="SPCSOStrp1" type="CN_SPC_EX"/>
			<DO name="SPCSOStrp2" type="CN_SPC_EX"/>
			<DO name="SPCSOStrp3" type="CN_SPC_EX"/>
			<DO name="SPCSOStrp4" type="CN_SPC_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_LT4PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TrStrp" type="CN_SPC_EX"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_LT3PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TrStrp" type="CN_SPC_EX"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_LT2PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TrStrp" type="CN_SPC_EX"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_LT1PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TrStrp" type="CN_SPC_EX"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_L2FDPTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TrStrp" type="CN_SPC_EX"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_L2PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TrStrp" type="CN_SPC_EX"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_L1FDPTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TrStrp" type="CN_SPC_EX"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_L1PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TrStrp" type="CN_SPC_EX"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_MFDPTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TrStrp" type="CN_SPC_EX"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_MPTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TrStrp" type="CN_SPC_EX"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_HQPTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TrStrp" type="CN_SPC_EX"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_HPTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TrStrp" type="CN_SPC_EX"/>
			<DO name="StrBFStrp" type="CN_SPC_EX"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrBF" type="CN_ACT_3P_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="SPCSO1" type="CN_SPC_X001"/>
			<DO name="SPCSO2" type="CN_SPC_X001"/>
			<DO name="SPCSO3" type="CN_SPC_X001"/>
			<DO name="SPCSO4" type="CN_SPC_X001"/>
			<DO name="SPCSO5" type="CN_SPC_X001"/>
			<DO name="SPCSO6" type="CN_SPC_X001"/>
			<DO name="SPCSO7" type="CN_SPC_X001"/>
			<DO name="SPCSO8" type="CN_SPC_X001"/>
			<DO name="SPCSO9" type="CN_SPC_X001"/>
			<DO name="SPCSO10" type="CN_SPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_L2TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X001"/>
			<DO name="ARtg" type="CN_ASG_SP_X002"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_L1TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X001"/>
			<DO name="ARtg" type="CN_ASG_SP_X002"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_MTCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X001"/>
			<DO name="ARtg" type="CN_ASG_SP_X002"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_HTCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X001"/>
			<DO name="ARtg" type="CN_ASG_SP_X002"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_LTVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X001"/>
			<DO name="VRtg" type="CN_ASG_SP_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_MTVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X001"/>
			<DO name="VRtg" type="CN_ASG_SP_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_HTVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X001"/>
			<DO name="VRtg" type="CN_ASG_SP_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_YPTR1" lnClass="YPTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="HiVRtg" type="CN_ASG_SP_X002"/>
			<DO name="MdVRtg" type="CN_ASG_SP_EX_X002"/>
			<DO name="LoVRtg" type="CN_ASG_SP_X002"/>
			<DO name="PwrRtg" type="CN_ASG_SP_X002"/>
			<DO name="LoVPwrRtg" type="CN_ASG_SP_EX_X002"/>
			<DO name="HiVTmode" type="CN_ING_SP_EX"/>
			<DO name="ZYTmode" type="CN_ING_SP_EX"/>
			<DO name="DYTmode" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_PDIF3" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_LXPTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_LXPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroA2" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_L2PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_L2PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroA" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_L2PVOC7" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_L2PVOC4" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_L2PVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_L2PVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX"/>
			<DO name="BlkValV2" type="CN_ASG_SG_X001"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkOVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="AmpPhsA" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsB" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsC" type="CN_MV_EX_X002"/>
			<DO name="VolPhsAB" type="CN_MV_EX_X002"/>
			<DO name="VolPhsBC" type="CN_MV_EX_X002"/>
			<DO name="VolPhsCA" type="CN_MV_EX_X002"/>
			<DO name="ImbNgV" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_L1PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_L1PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroA" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_L1PVOC7" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_L1PVOC4" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_L1PVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_L1PVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX"/>
			<DO name="BlkValV2" type="CN_ASG_SG_X001"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkOVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="AmpPhsA" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsB" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsC" type="CN_MV_EX_X002"/>
			<DO name="VolPhsAB" type="CN_MV_EX_X002"/>
			<DO name="VolPhsBC" type="CN_MV_EX_X002"/>
			<DO name="VolPhsCA" type="CN_MV_EX_X002"/>
			<DO name="ImbNgV" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_MPTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="ZerAMod" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_MPTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_MPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="ZerAMod" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroA2" type="CN_MV_X002"/>
			<DO name="ImbZroA" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_MPVOC7" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_MPVOC4" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_MPVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_MPVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX"/>
			<DO name="BlkValV2" type="CN_ASG_SG_X001"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkOVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="AmpPhsA" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsB" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsC" type="CN_MV_EX_X002"/>
			<DO name="VolPhsAB" type="CN_MV_EX_X002"/>
			<DO name="VolPhsBC" type="CN_MV_EX_X002"/>
			<DO name="VolPhsCA" type="CN_MV_EX_X002"/>
			<DO name="ImbNgV" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_HRBRF1" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="AmpPhsA1" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsB1" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsC1" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsA2" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsB2" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsC2" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsA3" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsB3" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsC3" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsA4" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsB4" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsC4" type="CN_MV_EX_X002"/>
			<DO name="ImbZroA" type="CN_MV_X002"/>
			<DO name="ImbNgA" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_HPTOV2" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_HPTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroV2" type="CN_MV_X002"/>
			<DO name="ImbZroV" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_HPTOC9" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="ZerVMod" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroA3" type="CN_MV_X002"/>
			<DO name="ImbZroV2" type="CN_MV_X002"/>
			<DO name="ImbZroV" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_HPTOC7" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="ZerAMod" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_HPTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="ZerAMod" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_HPTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_HPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="ZerAMod" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroA2" type="CN_MV_X002"/>
			<DO name="ImbZroA" type="CN_MV_X002"/>
			<DO name="ImbZroV" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_HPVOC7" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_HPVOC4" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_HPVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_HPVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX"/>
			<DO name="BlkValV2" type="CN_ASG_SG_X001"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkOVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="AmpPhsA1" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsB1" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsC1" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsA2" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsB2" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsC2" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsA3" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsB3" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsC3" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsA4" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsB4" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsC4" type="CN_MV_EX_X002"/>
			<DO name="VolPhsAB" type="CN_MV_EX_X002"/>
			<DO name="VolPhsBC" type="CN_MV_EX_X002"/>
			<DO name="VolPhsCA" type="CN_MV_EX_X002"/>
			<DO name="ImbNgV" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_PDIF2" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="CTBlkEna" type="CN_SPG_SG_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="AmpPhsA1" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsB1" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsC1" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsA2" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsB2" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsC2" type="CN_MV_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_PDIF1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="AmpPhsA" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsB" type="CN_MV_EX_X002"/>
			<DO name="AmpPhsC" type="CN_MV_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="FuncEna9" type="CN_SPC_EX"/>
			<DO name="FuncEna10" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="Enable3" type="CN_SPG_SG_EX"/>
			<DO name="Enable4" type="CN_SPG_SG_EX"/>
			<DO name="Enable5" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG1" type="CN_ASG_SG_EX"/>
			<DO name="HOpDlTmms1" type="CN_ING_SG_EX"/>
			<DO name="StrValSG2" type="CN_ASG_SG_EX"/>
			<DO name="HOpDlTmms2" type="CN_ING_SG_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_LD0_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_LD0_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_LD0_V01_SVAlmGGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_LD0_V01_GOAlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_LD0_V01_SVAlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_LD0_V01_SCLI2" lnClass="SCLI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="LigIntes1" type="CN_MV_EX_X002"/>
			<DO name="LigIntes2" type="CN_MV_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_LD0_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm34" type="CN_SPS"/>
			<DO name="Alm90" type="CN_SPS"/>
			<DO name="Alm93" type="CN_SPS"/>
			<DO name="Alm94" type="CN_SPS"/>
			<DO name="Alm95" type="CN_SPS"/>
			<DO name="Alm96" type="CN_SPS"/>
			<DO name="Alm97" type="CN_SPS"/>
			<DO name="Alm99" type="CN_SPS"/>
			<DO name="Alm100" type="CN_SPS"/>
			<DO name="Alm101" type="CN_SPS"/>
			<DO name="Alm102" type="CN_SPS"/>
			<DO name="Alm103" type="CN_SPS"/>
			<DO name="Alm104" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_LD0_V01_SCLI1" lnClass="SCLI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="LigIntes1" type="CN_MV_EX_X002"/>
			<DO name="LigIntes2" type="CN_MV_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815BT1DA_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X002"/>
		</LNodeType>
		<LNodeType id="CK1_PISV_V01_SVINGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SvIn1" type="CN_SAV_EX"/>
			<DO name="SvIn2" type="CN_SAV_EX"/>
			<DO name="SvIn3" type="CN_SAV_EX"/>
			<DO name="SvIn4" type="CN_SAV_EX"/>
			<DO name="SvIn5" type="CN_SAV_EX"/>
			<DO name="SvIn6" type="CN_SAV_EX"/>
			<DO name="SvIn7" type="CN_SAV_EX"/>
			<DO name="SvIn8" type="CN_SAV_EX"/>
			<DO name="SvIn9" type="CN_SAV_EX"/>
		</LNodeType>
		<LNodeType id="CK1_PISV_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CK1_PIGO_V01_GOINATCC1" lnClass="ATCC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="CtlV" type="CN_MV_X001"/>
			<DO name="TapChg" type="CN_BSC_X001"/>
			<DO name="ParOp" type="CN_SPC"/>
			<DO name="TapChgA" type="CN_BSC_EX"/>
			<DO name="TapChgB" type="CN_BSC_EX"/>
			<DO name="TapChgC" type="CN_BSC_EX"/>
		</LNodeType>
		<LNodeType id="CK1_PIGO_V01_GOINGGIO11" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="AnIn1" type="CN_MV_X001"/>
			<DO name="AnIn2" type="CN_MV_X001"/>
			<DO name="AnIn3" type="CN_MV_X001"/>
			<DO name="AnIn4" type="CN_MV_X001"/>
			<DO name="AnIn5" type="CN_MV_X001"/>
			<DO name="AnIn6" type="CN_MV_X001"/>
			<DO name="AnIn7" type="CN_MV_X001"/>
			<DO name="AnIn8" type="CN_MV_X001"/>
			<DO name="AnIn9" type="CN_MV_X001"/>
			<DO name="AnIn10" type="CN_MV_X001"/>
			<DO name="AnIn11" type="CN_MV_X001"/>
			<DO name="AnIn12" type="CN_MV_X001"/>
			<DO name="AnIn13" type="CN_MV_X001"/>
			<DO name="AnIn14" type="CN_MV_X001"/>
			<DO name="AnIn15" type="CN_MV_X001"/>
			<DO name="AnIn16" type="CN_MV_X001"/>
		</LNodeType>
		<LNodeType id="CK1_PIGO_V01_GOINGGIO10" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="AnIn1" type="CN_MV_X001"/>
			<DO name="AnIn2" type="CN_MV_X001"/>
			<DO name="AnIn3" type="CN_MV_X001"/>
			<DO name="AnIn4" type="CN_MV_X001"/>
			<DO name="AnIn5" type="CN_MV_X001"/>
			<DO name="AnIn6" type="CN_MV_X001"/>
			<DO name="AnIn7" type="CN_MV_X001"/>
			<DO name="AnIn8" type="CN_MV_X001"/>
			<DO name="AnIn9" type="CN_MV_X001"/>
			<DO name="AnIn10" type="CN_MV_X001"/>
			<DO name="AnIn11" type="CN_MV_X001"/>
			<DO name="AnIn12" type="CN_MV_X001"/>
			<DO name="AnIn13" type="CN_MV_X001"/>
			<DO name="AnIn14" type="CN_MV_X001"/>
			<DO name="AnIn15" type="CN_MV_X001"/>
			<DO name="AnIn16" type="CN_MV_X001"/>
			<DO name="AnIn17" type="CN_MV_X001"/>
			<DO name="AnIn18" type="CN_MV_X001"/>
			<DO name="AnIn19" type="CN_MV_X001"/>
			<DO name="AnIn20" type="CN_MV_X001"/>
			<DO name="AnIn21" type="CN_MV_X001"/>
			<DO name="AnIn22" type="CN_MV_X001"/>
			<DO name="AnIn23" type="CN_MV_X001"/>
			<DO name="AnIn24" type="CN_MV_X001"/>
			<DO name="AnIn25" type="CN_MV_X001"/>
			<DO name="AnIn26" type="CN_MV_X001"/>
			<DO name="AnIn27" type="CN_MV_X001"/>
			<DO name="AnIn28" type="CN_MV_X001"/>
			<DO name="AnIn29" type="CN_MV_X001"/>
			<DO name="AnIn30" type="CN_MV_X001"/>
			<DO name="AnIn31" type="CN_MV_X001"/>
			<DO name="AnIn32" type="CN_MV_X001"/>
		</LNodeType>
		<LNodeType id="CK1_PIGO_V01_GOINGGIO9" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK1_PIGO_V01_GOINGGIO13" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
			<DO name="DPCSO9" type="CN_DPC"/>
			<DO name="DPCSO10" type="CN_DPC"/>
			<DO name="DPCSO11" type="CN_DPC"/>
			<DO name="DPCSO12" type="CN_DPC"/>
			<DO name="DPCSO13" type="CN_DPC"/>
			<DO name="DPCSO14" type="CN_DPC"/>
			<DO name="DPCSO15" type="CN_DPC"/>
			<DO name="DPCSO16" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="CK1_PIGO_V01_GOINGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO1" type="CN_SPC"/>
			<DO name="SPCSO2" type="CN_SPC"/>
			<DO name="SPCSO3" type="CN_SPC"/>
			<DO name="SPCSO4" type="CN_SPC"/>
			<DO name="SPCSO5" type="CN_SPC"/>
			<DO name="SPCSO6" type="CN_SPC"/>
			<DO name="SPCSO7" type="CN_SPC"/>
			<DO name="SPCSO8" type="CN_SPC"/>
			<DO name="SPCSO9" type="CN_SPC"/>
			<DO name="SPCSO10" type="CN_SPC"/>
			<DO name="SPCSO11" type="CN_SPC"/>
			<DO name="SPCSO12" type="CN_SPC"/>
			<DO name="SPCSO13" type="CN_SPC"/>
			<DO name="SPCSO14" type="CN_SPC"/>
			<DO name="SPCSO15" type="CN_SPC"/>
			<DO name="SPCSO16" type="CN_SPC"/>
			<DO name="SPCSO17" type="CN_SPC"/>
			<DO name="SPCSO18" type="CN_SPC"/>
			<DO name="SPCSO19" type="CN_SPC"/>
			<DO name="SPCSO20" type="CN_SPC"/>
			<DO name="SPCSO21" type="CN_SPC"/>
			<DO name="SPCSO22" type="CN_SPC"/>
			<DO name="SPCSO23" type="CN_SPC"/>
			<DO name="SPCSO24" type="CN_SPC"/>
			<DO name="SPCSO25" type="CN_SPC"/>
			<DO name="SPCSO26" type="CN_SPC"/>
			<DO name="SPCSO27" type="CN_SPC"/>
			<DO name="SPCSO28" type="CN_SPC"/>
			<DO name="SPCSO29" type="CN_SPC"/>
			<DO name="SPCSO30" type="CN_SPC"/>
			<DO name="SPCSO31" type="CN_SPC"/>
			<DO name="SPCSO32" type="CN_SPC"/>
		</LNodeType>
		<LNodeType id="CK1_PIGO_V01_GOGGIO2" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK1_PIGO_V01_GOATCC1" lnClass="ATCC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="CtlV" type="CN_MV_X001"/>
			<DO name="TapChg" type="CN_BSC_X001"/>
			<DO name="ParOp" type="CN_SPC"/>
			<DO name="OpHi" type="CN_SPS_EX"/>
			<DO name="OpLo" type="CN_SPS_EX"/>
			<DO name="OpStop" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="CK1_PIGO_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO1" type="CN_SPC"/>
			<DO name="SPCSO2" type="CN_SPC"/>
			<DO name="SPCSO3" type="CN_SPC"/>
			<DO name="SPCSO4" type="CN_SPC"/>
			<DO name="SPCSO5" type="CN_SPC"/>
			<DO name="SPCSO6" type="CN_SPC"/>
			<DO name="SPCSO7" type="CN_SPC"/>
		</LNodeType>
		<LNodeType id="CK1_PIGO_V01_CSWI1" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="OpOpn" type="CN_ACT"/>
			<DO name="OpCls" type="CN_ACT"/>
			<DO name="Pos" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="CK1_PIGO_V01_CILO1" lnClass="CILO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="CK1_PIGO_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CK1_CTRL_V01_GOINGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="AnIn1" type="CN_MV_X001"/>
			<DO name="AnIn2" type="CN_MV_X001"/>
			<DO name="AnIn3" type="CN_MV_X001"/>
			<DO name="AnIn4" type="CN_MV_X001"/>
			<DO name="AnIn5" type="CN_MV_X001"/>
			<DO name="AnIn6" type="CN_MV_X001"/>
			<DO name="AnIn7" type="CN_MV_X001"/>
			<DO name="AnIn8" type="CN_MV_X001"/>
		</LNodeType>
		<LNodeType id="CK1_CTRL_V01_GOINGGIO2" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO1" type="CN_SPC"/>
			<DO name="SPCSO2" type="CN_SPC"/>
			<DO name="SPCSO3" type="CN_SPC"/>
			<DO name="SPCSO4" type="CN_SPC"/>
			<DO name="SPCSO5" type="CN_SPC"/>
			<DO name="SPCSO6" type="CN_SPC"/>
			<DO name="SPCSO7" type="CN_SPC"/>
			<DO name="SPCSO8" type="CN_SPC"/>
			<DO name="SPCSO9" type="CN_SPC"/>
			<DO name="SPCSO10" type="CN_SPC"/>
			<DO name="SPCSO11" type="CN_SPC"/>
			<DO name="SPCSO12" type="CN_SPC"/>
			<DO name="SPCSO13" type="CN_SPC"/>
			<DO name="SPCSO14" type="CN_SPC"/>
			<DO name="SPCSO15" type="CN_SPC"/>
			<DO name="SPCSO16" type="CN_SPC"/>
		</LNodeType>
		<LNodeType id="CK1_CTRL_V01_GOINGGIO3" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
			<DO name="DPCSO9" type="CN_DPC"/>
			<DO name="DPCSO10" type="CN_DPC"/>
			<DO name="DPCSO11" type="CN_DPC"/>
			<DO name="DPCSO12" type="CN_DPC"/>
			<DO name="DPCSO13" type="CN_DPC"/>
			<DO name="DPCSO14" type="CN_DPC"/>
			<DO name="DPCSO15" type="CN_DPC"/>
			<DO name="DPCSO16" type="CN_DPC"/>
			<DO name="DPCSO17" type="CN_DPC"/>
			<DO name="DPCSO18" type="CN_DPC"/>
			<DO name="DPCSO19" type="CN_DPC"/>
			<DO name="DPCSO20" type="CN_DPC"/>
			<DO name="DPCSO21" type="CN_DPC"/>
			<DO name="DPCSO22" type="CN_DPC"/>
			<DO name="DPCSO23" type="CN_DPC"/>
			<DO name="DPCSO24" type="CN_DPC"/>
			<DO name="DPCSO25" type="CN_DPC"/>
			<DO name="DPCSO26" type="CN_DPC"/>
			<DO name="DPCSO27" type="CN_DPC"/>
			<DO name="DPCSO28" type="CN_DPC"/>
			<DO name="DPCSO29" type="CN_DPC"/>
			<DO name="DPCSO30" type="CN_DPC"/>
			<DO name="DPCSO31" type="CN_DPC"/>
			<DO name="DPCSO32" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="CK1_CTRL_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO1" type="CN_SPC"/>
			<DO name="DPCSO1" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="CK1_CTRL_V01_ATCC1" lnClass="ATCC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="CtlV" type="CN_MV_X001"/>
			<DO name="TapChg" type="CN_BSC_X001"/>
			<DO name="ParOp" type="CN_SPC"/>
			<DO name="TapChgA" type="CN_BSC_EX"/>
			<DO name="TapChgB" type="CN_BSC_EX"/>
			<DO name="TapChgC" type="CN_BSC_EX"/>
		</LNodeType>
		<LNodeType id="CK1_CTRL_V01_GAPC1" lnClass="GAPC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO" type="CN_SPC_DC_X001"/>
		</LNodeType>
		<LNodeType id="CK1_CTRL_V01_CBCSWI1" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Pos" type="CN_DPC"/>
			<DO name="PosA" type="CN_DPC"/>
			<DO name="PosB" type="CN_DPC"/>
			<DO name="PosC" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="CK1_CTRL_V01_CSWI1" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Pos" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="CK1_CTRL_V01_BinInSGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK1_CTRL_V01_CILO1" lnClass="CILO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="CK1_CTRL_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK1_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="Phase" type="CN_ING_SP_EX"/>
			<DO name="LinVRtgSnd" type="CN_ASG_SP_EX_X001"/>
			<DO name="SynVRtgSnd" type="CN_ASG_SP_EX_X001"/>
			<DO name="LivVal" type="CN_ASG_SP_EX_X001"/>
			<DO name="DeaVal" type="CN_ASG_SP_EX_X001"/>
			<DO name="RteHz" type="CN_ASG_SP_EX_X001"/>
			<DO name="DifHz" type="CN_ASG_SP_X001"/>
			<DO name="DifV" type="CN_ASG_SP_X001"/>
			<DO name="DifAng" type="CN_ASG_SP_X001"/>
			<DO name="BkrTmms" type="CN_ING_SP"/>
			<DO name="AngOfs" type="CN_ASG_SP_EX_X001"/>
			<DO name="PTFBlkEna" type="CN_ING_SP_EX"/>
			<DO name="SynRsTmms" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="CK1_MEAS_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="AnIn1" type="CN_MV_X001"/>
		</LNodeType>
		<LNodeType id="CK1_MEAS_V01_DCGGIO2" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ain1" type="CN_MV_EX_X001"/>
			<DO name="Ain2" type="CN_MV_EX_X001"/>
			<DO name="Ain3" type="CN_MV_EX_X001"/>
			<DO name="Ain4" type="CN_MV_EX_X001"/>
			<DO name="Ain5" type="CN_MV_EX_X001"/>
			<DO name="Ain6" type="CN_MV_EX_X001"/>
			<DO name="Ain7" type="CN_MV_EX_X001"/>
			<DO name="Ain8" type="CN_MV_EX_X001"/>
			<DO name="Ain9" type="CN_MV_EX_X001"/>
			<DO name="Ain10" type="CN_MV_EX_X001"/>
			<DO name="Ain11" type="CN_MV_EX_X001"/>
			<DO name="Ain12" type="CN_MV_EX_X001"/>
			<DO name="Ain13" type="CN_MV_EX_X001"/>
			<DO name="Ain14" type="CN_MV_EX_X001"/>
			<DO name="Ain15" type="CN_MV_EX_X001"/>
			<DO name="Ain16" type="CN_MV_EX_X001"/>
		</LNodeType>
		<LNodeType id="CK1_MEAS_V01_DCGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ain1" type="CN_MV_EX_X001"/>
			<DO name="Ain2" type="CN_MV_EX_X001"/>
			<DO name="Ain3" type="CN_MV_EX_X001"/>
			<DO name="Ain4" type="CN_MV_EX_X001"/>
			<DO name="Ain5" type="CN_MV_EX_X001"/>
			<DO name="Ain6" type="CN_MV_EX_X001"/>
			<DO name="Ain7" type="CN_MV_EX_X001"/>
			<DO name="Ain8" type="CN_MV_EX_X001"/>
			<DO name="Ain9" type="CN_MV_EX_X001"/>
			<DO name="Ain10" type="CN_MV_EX_X001"/>
			<DO name="Ain11" type="CN_MV_EX_X001"/>
			<DO name="Ain12" type="CN_MV_EX_X001"/>
			<DO name="Ain13" type="CN_MV_EX_X001"/>
			<DO name="Ain14" type="CN_MV_EX_X001"/>
			<DO name="Ain15" type="CN_MV_EX_X001"/>
			<DO name="Ain16" type="CN_MV_EX_X001"/>
			<DO name="Ain17" type="CN_MV_EX_X001"/>
			<DO name="Ain18" type="CN_MV_EX_X001"/>
			<DO name="Ain19" type="CN_MV_EX_X001"/>
			<DO name="Ain20" type="CN_MV_EX_X001"/>
			<DO name="Ain21" type="CN_MV_EX_X001"/>
			<DO name="Ain22" type="CN_MV_EX_X001"/>
			<DO name="Ain23" type="CN_MV_EX_X001"/>
			<DO name="Ain24" type="CN_MV_EX_X001"/>
			<DO name="Ain25" type="CN_MV_EX_X001"/>
			<DO name="Ain26" type="CN_MV_EX_X001"/>
			<DO name="Ain27" type="CN_MV_EX_X001"/>
			<DO name="Ain28" type="CN_MV_EX_X001"/>
