			<DO name="Ain29" type="CN_MV_EX_X001"/>
			<DO name="Ain30" type="CN_MV_EX_X001"/>
			<DO name="Ain31" type="CN_MV_EX_X001"/>
			<DO name="Ain32" type="CN_MV_EX_X001"/>
		</LNodeType>
		<LNodeType id="CK1_MEAS_V01_RsynMMXN1" lnClass="MMXN">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Vol1" type="CN_MV_X001"/>
			<DO name="Hz1" type="CN_MV_X001"/>
		</LNodeType>
		<LNodeType id="CK1_MEAS_V01_LinMMXU1" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="TotW" type="CN_MV_X001"/>
			<DO name="TotVAr" type="CN_MV_X001"/>
			<DO name="TotPF" type="CN_MV_X001"/>
			<DO name="Hz" type="CN_MV_X001"/>
			<DO name="PPV" type="CN_DEL_X001"/>
			<DO name="PhV" type="CN_WYE_ALL"/>
			<DO name="A" type="CN_WYE_ALL"/>
		</LNodeType>
		<LNodeType id="CK1_MEAS_V01_TCTR1" lnClass="TCTR">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="ARtg" type="CN_ASG_SP_X001"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X001"/>
		</LNodeType>
		<LNodeType id="CK1_MEAS_V01_TVTR1" lnClass="TVTR">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="VRtg" type="CN_ASG_SP_X001"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_EX_X001"/>
		</LNodeType>
		<LNodeType id="CK1_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK1_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="StrVal1" type="CN_ASG_SP_X001"/>
			<DO name="StrVal2" type="CN_ASG_SP_X001"/>
			<DO name="StrVal3" type="CN_ASG_SP_X001"/>
			<DO name="StrVal4" type="CN_ASG_SP_X001"/>
			<DO name="StrVal5" type="CN_ASG_SP_X001"/>
			<DO name="StrVal6" type="CN_ASG_SP_X001"/>
		</LNodeType>
		<LNodeType id="CK1_LD0_V01_LtsmGGIO2" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="AnIn1" type="CN_MV_X001"/>
			<DO name="AnIn2" type="CN_MV_X001"/>
			<DO name="AnIn3" type="CN_MV_X001"/>
			<DO name="AnIn4" type="CN_MV_X001"/>
			<DO name="AnIn5" type="CN_MV_X001"/>
			<DO name="AnIn6" type="CN_MV_X001"/>
			<DO name="AnIn7" type="CN_MV_X001"/>
			<DO name="AnIn8" type="CN_MV_X001"/>
		</LNodeType>
		<LNodeType id="CK1_LD0_V01_SCLI1" lnClass="SCLI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="LigIntes1" type="CN_MV_EX_X001"/>
			<DO name="LigIntes2" type="CN_MV_EX_X001"/>
			<DO name="LigIntes3" type="CN_MV_EX_X001"/>
			<DO name="LigIntes4" type="CN_MV_EX_X001"/>
			<DO name="LigIntes5" type="CN_MV_EX_X001"/>
			<DO name="LigIntes6" type="CN_MV_EX_X001"/>
			<DO name="LigIntes7" type="CN_MV_EX_X001"/>
			<DO name="LigIntes8" type="CN_MV_EX_X001"/>
			<DO name="LigIntes9" type="CN_MV_EX_X001"/>
			<DO name="LigIntes10" type="CN_MV_EX_X001"/>
			<DO name="LigIntes11" type="CN_MV_EX_X001"/>
			<DO name="LigIntes12" type="CN_MV_EX_X001"/>
		</LNodeType>
		<LNodeType id="CK1_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Tmp" type="CN_MV_X001"/>
		</LNodeType>
		<LNodeType id="CK1_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol1" type="CN_MV_X001"/>
			<DO name="Vol2" type="CN_MV_X001"/>
			<DO name="Vol3" type="CN_MV_X001"/>
			<DO name="Vol4" type="CN_MV_X001"/>
			<DO name="Vol5" type="CN_MV_X001"/>
		</LNodeType>
		<LNodeType id="CK1_LD0_V01_SVAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK1_LD0_V01_GOAlmGGIO3" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK1_LD0_V01_GOAlmGGIO2" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK1_LD0_V01_GOAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK1_LD0_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK1_LD0_V01_LtsmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK1_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlm" type="CN_SPS_EX"/>
			<DO name="HostContAlm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="CK1_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="CK1_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CK1_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC_X001"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="GoStrp" type="CN_SPC_EX_X001"/>
			<DO name="FunEna1" type="CN_SPC_EX_X001"/>
			<DO name="FunEna2" type="CN_SPC_EX_X001"/>
			<DO name="FunEna3" type="CN_SPC_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PIGO_V01_GOINGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PIGO_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PIGO_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_CTRL_V01_GOINGGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="AnIn1" type="CN_MV_X002"/>
			<DO name="AnIn2" type="CN_MV_X002"/>
			<DO name="AnIn3" type="CN_MV_X002"/>
			<DO name="AnIn4" type="CN_MV_X002"/>
			<DO name="AnIn5" type="CN_MV_X002"/>
			<DO name="AnIn6" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_CTRL_V01_GOINGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="DPCSO2" type="CN_DPC_X001"/>
			<DO name="DPCSO3" type="CN_DPC_X001"/>
			<DO name="DPCSO4" type="CN_DPC_X001"/>
			<DO name="DPCSO5" type="CN_DPC_X001"/>
			<DO name="DPCSO6" type="CN_DPC_X001"/>
			<DO name="DPCSO7" type="CN_DPC_X001"/>
			<DO name="DPCSO8" type="CN_DPC_X001"/>
			<DO name="DPCSO9" type="CN_DPC_X001"/>
			<DO name="DPCSO10" type="CN_DPC_X001"/>
			<DO name="DPCSO11" type="CN_DPC_X001"/>
			<DO name="DPCSO12" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_CTRL_V01_GOINGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="SPCSO1" type="CN_SPC_X001"/>
			<DO name="SPCSO2" type="CN_SPC_X001"/>
			<DO name="SPCSO3" type="CN_SPC_X001"/>
			<DO name="SPCSO4" type="CN_SPC_X001"/>
			<DO name="SPCSO5" type="CN_SPC_X001"/>
			<DO name="SPCSO6" type="CN_SPC_X001"/>
			<DO name="SPCSO7" type="CN_SPC_X001"/>
			<DO name="SPCSO8" type="CN_SPC_X001"/>
			<DO name="SPCSO9" type="CN_SPC_X001"/>
			<DO name="SPCSO10" type="CN_SPC_X001"/>
			<DO name="SPCSO11" type="CN_SPC_X001"/>
			<DO name="SPCSO12" type="CN_SPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_CTRL_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="SPCSO1" type="CN_SPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_CTRL_V01_CSWI2" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_CTRL_V01_CBStCSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_CTRL_V01_CBSynCSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_CTRL_V01_CBDeaCSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_CTRL_V01_CBCSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_CTRL_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_CTRL_V01_CILO1" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_CTRL_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="Phase" type="CN_ING_SP_EX"/>
			<DO name="LinVRtgSnd" type="CN_ASG_SP_EX_X002"/>
			<DO name="SynVRtgSnd" type="CN_ASG_SP_EX_X002"/>
			<DO name="LivVal" type="CN_ASG_SP_EX_X002"/>
			<DO name="DeaVal" type="CN_ASG_SP_EX_X002"/>
			<DO name="RteHz" type="CN_ASG_SP_EX_X002"/>
			<DO name="DifHz" type="CN_ASG_SP_X002"/>
			<DO name="DifV" type="CN_ASG_SP_X002"/>
			<DO name="DifAng" type="CN_ASG_SP_X002"/>
			<DO name="BkrTmms" type="CN_ING_SP"/>
			<DO name="AngOfs" type="CN_ASG_SP_EX_X002"/>
			<DO name="PTFBlkEna" type="CN_ING_SP_EX"/>
			<DO name="SynRsTmms" type="CN_ASG_SP_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_MEAS_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="AnIn1" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_MEAS_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X002"/>
			<DO name="Amp2" type="CN_MV_X002"/>
			<DO name="Amp3" type="CN_MV_X002"/>
			<DO name="Amp4" type="CN_MV_X002"/>
			<DO name="Vol1" type="CN_MV_X002"/>
			<DO name="Vol2" type="CN_MV_X002"/>
			<DO name="Vol3" type="CN_MV_X002"/>
			<DO name="Vol4" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_MEAS_V01_RsynMMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_MV_X002"/>
			<DO name="Hz" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_MEAS_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW" type="CN_MV_X002"/>
			<DO name="TotVAr" type="CN_MV_X002"/>
			<DO name="TotVA" type="CN_MV_X002"/>
			<DO name="TotPF" type="CN_MV_X002"/>
			<DO name="Hz" type="CN_MV_X002"/>
			<DO name="PPV" type="CN_DEL_X002"/>
			<DO name="PhV" type="CN_WYE_ALL_X001"/>
			<DO name="A" type="CN_WYE_ALL_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_MEAS_V01_MMTR1" lnClass="MMTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="FwdWh" type="XJ_BCR_EX"/>
			<DO name="BwdWh" type="XJ_BCR_EX"/>
			<DO name="FwdVAh" type="XJ_BCR_EX"/>
			<DO name="BwdVAh" type="XJ_BCR_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_MEAS_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_MEAS_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X001"/>
			<DO name="ARtg" type="CN_ASG_SP_X002"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_MEAS_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X001"/>
			<DO name="VRtg" type="CN_ASG_SP_X002"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="StrVal1" type="CN_ASG_SP_X002"/>
			<DO name="StrVal2" type="CN_ASG_SP_X002"/>
			<DO name="StrVal3" type="CN_ASG_SP_X002"/>
			<DO name="StrVal4" type="CN_ASG_SP_X002"/>
			<DO name="StrVal5" type="CN_ASG_SP_X002"/>
			<DO name="StrVal6" type="CN_ASG_SP_X002"/>
			<DO name="OpDlTmms" type="CN_ING_SP"/>
			<DO name="Enable" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PROT_V01_MMXN2" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X002"/>
			<DO name="Amp2" type="CN_MV_X002"/>
			<DO name="Amp3" type="CN_MV_X002"/>
			<DO name="Amp4" type="CN_MV_X002"/>
			<DO name="Amp5" type="CN_MV_X002"/>
			<DO name="Vol1" type="CN_MV_X002"/>
			<DO name="Vol2" type="CN_MV_X002"/>
			<DO name="Vol3" type="CN_MV_X002"/>
			<DO name="Hz1" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X002"/>
			<DO name="Amp2" type="CN_MV_X002"/>
			<DO name="Vol1" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL_X002"/>
			<DO name="PhV" type="CN_WYE_ALL_X001"/>
			<DO name="A" type="CN_WYE_ALL_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PROT_V01_PTRC2" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PROT_V01_GAPC2" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PROT_V01_PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PROT_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PROT_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PROT_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PROT_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PROT_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PROT_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X001"/>
			<DO name="ARtg" type="CN_ASG_SP_X002"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X001"/>
			<DO name="VRtg" type="CN_ASG_SP_X002"/>
			<DO name="PTFChkEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PROT_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PROT_V01_PTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="RteUBlkVal1" type="CN_ASG_SG_EX"/>
			<DO name="RteUBlkVal2" type="CN_ASG_SG_EX"/>
			<DO name="CBlkVal" type="CN_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PROT_V01_PTUF1" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="BlkVal" type="CN_ASG_SG_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="RteHzBlkVal" type="CN_ASG_SG_EX"/>
			<DO name="CBlkVal" type="CN_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PROT_V01_PTOC6" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="BAInhRec" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PROT_V01_RREC1" lnClass="RREC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="AutoRecSt" type="CN_INS"/>
			<DO name="TPRecTmms" type="CN_ING_SG_EX"/>
			<DO name="RecDifAng" type="CN_ASG_SG_EX"/>
			<DO name="RecChkSyn" type="CN_SPG_SG_EX"/>
			<DO name="RecChkDea1" type="CN_SPG_SG_EX"/>
			<DO name="RecChkDea2" type="CN_SPG_SG_EX"/>
			<DO name="RecChkDea3" type="CN_SPG_SG_EX"/>
			<DO name="OpnStrSPR" type="CN_SPG_SG_EX"/>
			<DO name="StopRec" type="CN_SPG_SG_EX"/>
			<DO name="OpCls" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PROT_V01_PTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PROT_V01_PVOC4" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PROT_V01_PVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PROT_V01_PVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX"/>
			<DO name="BlkValV2" type="CN_ASG_SG_X001"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
			<DO name="BlkBusStrp" type="CN_SPC_EX"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_LD0_V01_GOAlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AG_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_PI_V01_GOINGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_PI_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_CTRL_V01_CSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_MEAS_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW" type="CN_MV_X002"/>
			<DO name="TotVAr" type="CN_MV_X002"/>
			<DO name="TotVA" type="CN_MV_X002"/>
			<DO name="TotPF" type="CN_MV_X002"/>
			<DO name="Hz" type="CN_MV_X002"/>
			<DO name="PPV" type="CN_DEL_X002"/>
			<DO name="PhV" type="CN_WYE_X001"/>
			<DO name="A" type="CN_WYE_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_MEAS_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_EX_X002"/>
			<DO name="Amp2" type="CN_MV_EX_X002"/>
			<DO name="Amp3" type="CN_MV_EX_X002"/>
			<DO name="Amp4" type="CN_MV_EX_X002"/>
			<DO name="Vol1" type="CN_MV_EX_X002"/>
			<DO name="Vol2" type="CN_MV_EX_X002"/>
			<DO name="Vol3" type="CN_MV_EX_X002"/>
			<DO name="Vol4" type="CN_MV_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_MEAS_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_EX_X002"/>
			<DO name="Vol1" type="CN_MV_EX_X002"/>
			<DO name="Vol2" type="CN_MV_EX_X002"/>
			<DO name="Vol3" type="CN_MV_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL_X002"/>
			<DO name="PhV" type="CN_WYE_X001"/>
			<DO name="A" type="CN_WYE_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_PROT_V01_GAPC4" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_PROT_V01_AlmGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_PROT_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_PROT_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_PROT_V01_PTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal1" type="CN_ASG_SG_EX"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_PROT_V01_PTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_PROT_V01_PTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="TmMult" type="CN_ASG_SG_X001"/>
			<DO name="TmACrvSG" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="KG1" type="CN_ING_SG_EX"/>
			<DO name="KG2" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemSetGrpEna" type="CN_SPS_EX"/>
			<DO name="RemCtlEna" type="CN_SPS_EX"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_LD0_V01_GOAlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
			<DO name="Alm50" type="CN_SPS"/>
			<DO name="Alm51" type="CN_SPS"/>
			<DO name="Alm52" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_LD0_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_LD0_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WDR-821C_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PI_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PI_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_CTRL_V01_CSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_MEAS_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW" type="CN_MV_X002"/>
			<DO name="TotVAr" type="CN_MV_X002"/>
			<DO name="TotVA" type="CN_MV_X002"/>
			<DO name="TotPF" type="CN_MV_X002"/>
			<DO name="Hz" type="CN_MV_X002"/>
			<DO name="PPV" type="CN_DEL_X002"/>
			<DO name="PhV" type="CN_WYE_X001"/>
			<DO name="A" type="CN_WYE_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_MEAS_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_EX_X002"/>
			<DO name="Amp2" type="CN_MV_EX_X002"/>
			<DO name="Amp3" type="CN_MV_EX_X002"/>
			<DO name="Amp4" type="CN_MV_EX_X002"/>
			<DO name="Vol1" type="CN_MV_EX_X002"/>
			<DO name="Vol2" type="CN_MV_EX_X002"/>
			<DO name="Vol3" type="CN_MV_EX_X002"/>
			<DO name="Vol4" type="CN_MV_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_MEAS_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_EX_X002"/>
			<DO name="Amp2" type="CN_MV_EX_X002"/>
			<DO name="Vol1" type="CN_MV_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL_X002"/>
			<DO name="PhV" type="CN_WYE_X001"/>
			<DO name="A" type="CN_WYE_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PROT_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PROT_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PROT_V01_PTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PROT_V01_PTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PROT_V01_PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="TmMult" type="CN_ASG_SG_X001"/>
			<DO name="TmACrvSG" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PROT_V01_PVOC3" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PROT_V01_PVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PROT_V01_PVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="BlkValV2" type="CN_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="KG1" type="CN_ING_SG_EX"/>
			<DO name="KG2" type="CN_ING_SG_EX"/>
			<DO name="KG3" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemSetGrpEna" type="CN_SPS_EX"/>
			<DO name="RemCtlEna" type="CN_SPS_EX"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="FuncEna9" type="CN_SPC_EX"/>
			<DO name="FuncEna10" type="CN_SPC_EX"/>
			<DO name="FuncEna11" type="CN_SPC_EX"/>
			<DO name="FuncEna12" type="CN_SPC_EX"/>
			<DO name="FuncEna13" type="CN_SPC_EX"/>
			<DO name="FuncEna14" type="CN_SPC_EX"/>
			<DO name="FuncEna15" type="CN_SPC_EX"/>
			<DO name="FuncEna16" type="CN_SPC_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_LD0_V01_AlmGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_LD0_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR111_CTRL_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
			<DO name="DPCSO9" type="CN_DPC"/>
			<DO name="DPCSO10" type="CN_DPC"/>
			<DO name="DPCSO11" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR111_CTRL_V01_ReSetGAPC1" lnClass="GAPC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO" type="CN_SPC_DC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR111_CTRL_V01_QG1CSWI1" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Pos" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR111_CTRL_V01_BinInGGIO3" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
			<DO name="DPCSO9" type="CN_DPC"/>
			<DO name="DPCSO10" type="CN_DPC"/>
			<DO name="DPCSO11" type="CN_DPC"/>
			<DO name="DPCSO12" type="CN_DPC"/>
			<DO name="DPCSO13" type="CN_DPC"/>
			<DO name="DPCSO14" type="CN_DPC"/>
			<DO name="DPCSO15" type="CN_DPC"/>
			<DO name="DPCSO16" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR111_CTRL_V01_BinInGGIO2" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR111_CTRL_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
			<DO name="Ind44" type="CN_SPS"/>
			<DO name="Ind45" type="CN_SPS"/>
			<DO name="Ind46" type="CN_SPS"/>
			<DO name="Ind47" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR111_CTRL_V01_QG1CILO1" lnClass="CILO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR111_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR111_MEAS_V01_Bus1MMXU1" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Hz" type="CN_MV_X001"/>
			<DO name="PPV" type="CN_DEL_X001"/>
			<DO name="PhV" type="CN_WYE_ALL"/>
			<DO name="Vol" type="CN_MV_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR111_MEAS_V01_DcGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="StrVal1" type="CN_ASG_SG_X002"/>
			<DO name="StrVal2" type="CN_ASG_SG_X002"/>
			<DO name="StrVal3" type="CN_ASG_SG_X002"/>
			<DO name="StrVal4" type="CN_ASG_SG_X002"/>
			<DO name="StrVal6" type="CN_ASG_SG_X002"/>
			<DO name="StrVal7" type="CN_ASG_SG_X002"/>
			<DO name="StrVal8" type="CN_ASG_SG_X002"/>
			<DO name="StrVal9" type="CN_ASG_SG_X002"/>
			<DO name="StrVal10" type="CN_ASG_SG_X002"/>
			<DO name="StrVal12" type="CN_ASG_SG_X002"/>
			<DO name="StrVal13" type="CN_ASG_SG_X002"/>
			<DO name="StrVal14" type="CN_ASG_SG_X002"/>
			<DO name="StrVal15" type="CN_ASG_SG_X002"/>
			<DO name="StrVal16" type="CN_ASG_SG_X002"/>
			<DO name="StrVal18" type="CN_ASG_SG_X002"/>
			<DO name="Ain1" type="CN_MV_EX_X001"/>
			<DO name="Ain2" type="CN_MV_EX_X001"/>
			<DO name="Ain3" type="CN_MV_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR111_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR111_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR111_LD0_V01_GOAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm33" type="CN_SPS"/>
			<DO name="Alm34" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm36" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm39" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR111_LD0_V01_WarGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR111_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR111_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR111_LD0_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR111_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR111_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC_X001"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="Enable2" type="CN_ING_SG_EX"/>
			<DO name="Enable4" type="CN_ING_SG_EX"/>
			<DO name="Enable5" type="CN_ING_SG_EX"/>
			<DO name="Enable6" type="CN_ING_SG_EX"/>
			<DO name="Enable7" type="CN_ING_SG_EX"/>
			<DO name="Enable8" type="CN_ING_SG_EX"/>
			<DO name="Enable9" type="CN_ING_SG_EX"/>
			<DO name="Enable10" type="CN_ING_SG_EX"/>
			<DO name="Enable11" type="CN_ING_SG_EX"/>
			<DO name="Enable12" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="GoStrp" type="CN_SPC_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PIGO_V01_PTRC37" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PIGO_V01_PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PIGO_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PISV_V01_SVINGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="DelayTRtg" type="CN_SAV_EX_X001"/>
			<DO name="SvIn1" type="CN_SAV_EX_X001"/>
			<DO name="SvIn2" type="CN_SAV_EX_X001"/>
			<DO name="SvIn3" type="CN_SAV_EX_X001"/>
			<DO name="SvIn4" type="CN_SAV_EX_X001"/>
			<DO name="SvIn5" type="CN_SAV_EX_X001"/>
			<DO name="SvIn6" type="CN_SAV_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PISV_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol1" type="CN_MV_X002"/>
			<DO name="Vol2" type="CN_MV_X002"/>
			<DO name="Vol3" type="CN_MV_X002"/>
			<DO name="Vol4" type="CN_MV_X002"/>
			<DO name="Vol5" type="CN_MV_X002"/>
			<DO name="Vol6" type="CN_MV_X002"/>
			<DO name="Vol7" type="CN_MV_X002"/>
			<DO name="Vol8" type="CN_MV_X002"/>
			<DO name="Vol9" type="CN_MV_X002"/>
			<DO name="Vol10" type="CN_MV_X002"/>
			<DO name="Vol11" type="CN_MV_X002"/>
			<DO name="Vol12" type="CN_MV_X002"/>
			<DO name="Vol13" type="CN_MV_X002"/>
			<DO name="Vol14" type="CN_MV_X002"/>
			<DO name="Vol15" type="CN_MV_X002"/>
			<DO name="Vol16" type="CN_MV_X002"/>
			<DO name="Vol17" type="CN_MV_X002"/>
			<DO name="Vol18" type="CN_MV_X002"/>
			<DO name="Vol19" type="CN_MV_X002"/>
			<DO name="Vol20" type="CN_MV_X002"/>
			<DO name="Vol21" type="CN_MV_X002"/>
			<DO name="Vol22" type="CN_MV_X002"/>
			<DO name="Vol23" type="CN_MV_X002"/>
			<DO name="Vol24" type="CN_MV_X002"/>
			<DO name="Hz1" type="CN_MV_X002"/>
			<DO name="Hz2" type="CN_MV_X002"/>
			<DO name="Hz3" type="CN_MV_X002"/>
			<DO name="Hz4" type="CN_MV_X002"/>
			<DO name="Hz5" type="CN_MV_X002"/>
			<DO name="Hz6" type="CN_MV_X002"/>
			<DO name="Hz7" type="CN_MV_X002"/>
			<DO name="Hz8" type="CN_MV_X002"/>
			<DO name="Hz9" type="CN_MV_X002"/>
			<DO name="Hz10" type="CN_MV_X002"/>
			<DO name="Hz11" type="CN_MV_X002"/>
			<DO name="Hz12" type="CN_MV_X002"/>
			<DO name="Hz13" type="CN_MV_X002"/>
			<DO name="Hz14" type="CN_MV_X002"/>
			<DO name="Hz15" type="CN_MV_X002"/>
			<DO name="Hz16" type="CN_MV_X002"/>
			<DO name="Hz17" type="CN_MV_X002"/>
			<DO name="Hz18" type="CN_MV_X002"/>
			<DO name="Hz19" type="CN_MV_X002"/>
			<DO name="Hz20" type="CN_MV_X002"/>
			<DO name="Hz21" type="CN_MV_X002"/>
			<DO name="Hz22" type="CN_MV_X002"/>
			<DO name="Hz23" type="CN_MV_X002"/>
			<DO name="Hz24" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Hz" type="CN_MV_X002"/>
			<DO name="PPV" type="CN_DEL_X002"/>
			<DO name="PhV" type="CN_WYE_ALL_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PROT_V01_PTRC2" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PROT_V01_PTUV14" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PROT_V01_PTUF14" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PROT_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PROT_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
			<DO name="Ind44" type="CN_SPS"/>
			<DO name="Ind45" type="CN_SPS"/>
			<DO name="Ind46" type="CN_SPS"/>
			<DO name="Ind47" type="CN_SPS"/>
			<DO name="Ind48" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PROT_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PROT_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PROT_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PROT_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PROT_V01_PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TrStrp1" type="CN_SPC_EX"/>
			<DO name="TrStrp2" type="CN_SPC_EX"/>
			<DO name="TrStrp3" type="CN_SPC_EX"/>
			<DO name="TrStrp4" type="CN_SPC_EX"/>
			<DO name="TrStrp5" type="CN_SPC_EX"/>
			<DO name="TrStrp6" type="CN_SPC_EX"/>
			<DO name="TrStrp7" type="CN_SPC_EX"/>
			<DO name="TrStrp8" type="CN_SPC_EX"/>
			<DO name="TrStrp9" type="CN_SPC_EX"/>
			<DO name="TrStrp10" type="CN_SPC_EX"/>
			<DO name="TrStrp11" type="CN_SPC_EX"/>
			<DO name="TrStrp12" type="CN_SPC_EX"/>
			<DO name="TrStrp13" type="CN_SPC_EX"/>
			<DO name="TrStrp14" type="CN_SPC_EX"/>
			<DO name="TrStrp15" type="CN_SPC_EX"/>
			<DO name="TrStrp16" type="CN_SPC_EX"/>
			<DO name="TrStrp17" type="CN_SPC_EX"/>
			<DO name="TrStrp18" type="CN_SPC_EX"/>
			<DO name="TrStrp19" type="CN_SPC_EX"/>
			<DO name="TrStrp20" type="CN_SPC_EX"/>
			<DO name="TrStrp21" type="CN_SPC_EX"/>
			<DO name="TrStrp22" type="CN_SPC_EX"/>
			<DO name="TrStrp23" type="CN_SPC_EX"/>
			<DO name="TrStrp24" type="CN_SPC_EX"/>
			<DO name="TrStrp25" type="CN_SPC_EX"/>
			<DO name="TrStrp26" type="CN_SPC_EX"/>
			<DO name="TrStrp27" type="CN_SPC_EX"/>
			<DO name="TrStrp28" type="CN_SPC_EX"/>
			<DO name="TrStrp29" type="CN_SPC_EX"/>
			<DO name="TrStrp30" type="CN_SPC_EX"/>
			<DO name="TrStrp31" type="CN_SPC_EX"/>
			<DO name="TrStrp32" type="CN_SPC_EX"/>
			<DO name="TrStrp33" type="CN_SPC_EX"/>
			<DO name="TrStrp34" type="CN_SPC_EX"/>
			<DO name="TrStrp35" type="CN_SPC_EX"/>
			<DO name="TrStrp36" type="CN_SPC_EX"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="SPCSO1" type="CN_SPC_X001"/>
			<DO name="SPCSO2" type="CN_SPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X001"/>
			<DO name="VRtg" type="CN_ASG_SP_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PROT_V01_PTUV12" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="RteUVal" type="CN_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PROT_V01_PTUV2" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PROT_V01_PTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PROT_V01_PTUF12" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="RteHzVal" type="CN_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PROT_V01_PTUF3" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PROT_V01_PTUF2" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="RteHzVal" type="CN_ASG_SG_EX"/>
			<DO name="RteUBlkVal" type="CN_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PROT_V01_PTUF1" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrVal1" type="CN_ASG_SG_X001"/>
			<DO name="KG1" type="CN_ING_SG_EX"/>
			<DO name="KG2" type="CN_ING_SG_EX"/>
			<DO name="KG3" type="CN_ING_SG_EX"/>
			<DO name="KG4" type="CN_ING_SG_EX"/>
			<DO name="KG5" type="CN_ING_SG_EX"/>
			<DO name="KG6" type="CN_ING_SG_EX"/>
			<DO name="KG7" type="CN_ING_SG_EX"/>
			<DO name="KG8" type="CN_ING_SG_EX"/>
			<DO name="KG9" type="CN_ING_SG_EX"/>
			<DO name="KG10" type="CN_ING_SG_EX"/>
			<DO name="KG11" type="CN_ING_SG_EX"/>
			<DO name="KG12" type="CN_ING_SG_EX"/>
			<DO name="KG13" type="CN_ING_SG_EX"/>
			<DO name="KG14" type="CN_ING_SG_EX"/>
			<DO name="KG15" type="CN_ING_SG_EX"/>
			<DO name="KG16" type="CN_ING_SG_EX"/>
			<DO name="KG17" type="CN_ING_SG_EX"/>
			<DO name="KG18" type="CN_ING_SG_EX"/>
			<DO name="KG19" type="CN_ING_SG_EX"/>
			<DO name="KG20" type="CN_ING_SG_EX"/>
			<DO name="KG21" type="CN_ING_SG_EX"/>
			<DO name="KG22" type="CN_ING_SG_EX"/>
			<DO name="KG23" type="CN_ING_SG_EX"/>
			<DO name="KG24" type="CN_ING_SG_EX"/>
			<DO name="KG25" type="CN_ING_SG_EX"/>
			<DO name="KG26" type="CN_ING_SG_EX"/>
			<DO name="KG27" type="CN_ING_SG_EX"/>
			<DO name="KG28" type="CN_ING_SG_EX"/>
			<DO name="KG29" type="CN_ING_SG_EX"/>
			<DO name="KG30" type="CN_ING_SG_EX"/>
			<DO name="KG31" type="CN_ING_SG_EX"/>
			<DO name="KG32" type="CN_ING_SG_EX"/>
			<DO name="KG33" type="CN_ING_SG_EX"/>
			<DO name="KG34" type="CN_ING_SG_EX"/>
			<DO name="KG35" type="CN_ING_SG_EX"/>
			<DO name="KG36" type="CN_ING_SG_EX"/>
			<DO name="KG37" type="CN_ING_SG_EX"/>
			<DO name="KG38" type="CN_ING_SG_EX"/>
			<DO name="KG39" type="CN_ING_SG_EX"/>
			<DO name="KG40" type="CN_ING_SG_EX"/>
			<DO name="KG41" type="CN_ING_SG_EX"/>
			<DO name="KG42" type="CN_ING_SG_EX"/>
			<DO name="KG43" type="CN_ING_SG_EX"/>
			<DO name="KG44" type="CN_ING_SG_EX"/>
			<DO name="KG45" type="CN_ING_SG_EX"/>
			<DO name="KG46" type="CN_ING_SG_EX"/>
			<DO name="KG47" type="CN_ING_SG_EX"/>
			<DO name="KG48" type="CN_ING_SG_EX"/>
			<DO name="KG49" type="CN_ING_SG_EX"/>
			<DO name="KG50" type="CN_ING_SG_EX"/>
			<DO name="KG51" type="CN_ING_SG_EX"/>
			<DO name="KG52" type="CN_ING_SG_EX"/>
			<DO name="KG53" type="CN_ING_SG_EX"/>
			<DO name="KG54" type="CN_ING_SG_EX"/>
			<DO name="KG55" type="CN_ING_SG_EX"/>
			<DO name="KG56" type="CN_ING_SG_EX"/>
			<DO name="KG57" type="CN_ING_SG_EX"/>
			<DO name="KG58" type="CN_ING_SG_EX"/>
			<DO name="KG59" type="CN_ING_SG_EX"/>
			<DO name="KG60" type="CN_ING_SG_EX"/>
			<DO name="KG61" type="CN_ING_SG_EX"/>
			<DO name="KG62" type="CN_ING_SG_EX"/>
			<DO name="KG63" type="CN_ING_SG_EX"/>
			<DO name="KG64" type="CN_ING_SG_EX"/>
			<DO name="KG65" type="CN_ING_SG_EX"/>
			<DO name="KG66" type="CN_ING_SG_EX"/>
			<DO name="KG67" type="CN_ING_SG_EX"/>
			<DO name="KG68" type="CN_ING_SG_EX"/>
			<DO name="KG69" type="CN_ING_SG_EX"/>
			<DO name="KG70" type="CN_ING_SG_EX"/>
			<DO name="KG71" type="CN_ING_SG_EX"/>
			<DO name="KG72" type="CN_ING_SG_EX"/>
			<DO name="KG73" type="CN_ING_SG_EX"/>
			<DO name="KG74" type="CN_ING_SG_EX"/>
			<DO name="KG75" type="CN_ING_SG_EX"/>
			<DO name="KG76" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_LD0_V01_SVAlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_LD0_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_LD0_V01_DevAlmGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_LD0_V01_SCLI5" lnClass="SCLI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_LD0_V01_SCLI1" lnClass="SCLI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="LigIntes1" type="CN_MV_EX_X002"/>
			<DO name="LigIntes2" type="CN_MV_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LBDA_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X002"/>
		</LNodeType>
		<LNodeType desc="LLN0" id="GDNR_V4_LLN0_NSR-304DA-DA-G-C" lnClass="LLN0">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL_LN0"/>
			<DO desc="复归LED" name="LEDRs" type="GDNR_DC_V1_SPC"/>
			<DO desc="当前定值运行区号" name="CurStGrp" type="GDNR_EXI_V1_MV"/>
		</LNodeType>
		<LNodeType desc="物理装置信息,适用于过程层接口LD" id="GDNR_V3_LPHD_NSR-304DA-DA-G-C" lnClass="LPHD">
			<DO desc="物理装置铭牌" name="PhyNam" type="CN_DPL"/>
			<DO desc="物理装置健康状况" name="PhyHealth" type="CN_INS_Health"/>
			<DO desc="是否为代理" name="Proxy" type="CN_SPS"/>
			<DO desc="全站过程层虚端子配置CRC版本" name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO desc="IED过程层虚端子配置CRC版本" name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType desc="一般事件" id="GDNR_EVE_GGIO_NSR-304DA-DA-G-C" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="事件1" name="Alm1" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件2" name="Alm2" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件3" name="Alm3" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件4" name="Alm4" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件5" name="Alm5" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件6" name="Alm6" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件7" name="Alm7" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件8" name="Alm8" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件9" name="Alm9" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件10" name="Alm10" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件11" name="Alm11" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件12" name="Alm12" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件13" name="Alm13" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件14" name="Alm14" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件15" name="Alm15" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件16" name="Alm16" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件17" name="Alm17" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件18" name="Alm18" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件19" name="Alm19" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件20" name="Alm20" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件21" name="Alm21" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件22" name="Alm22" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件23" name="Alm23" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件24" name="Alm24" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件25" name="Alm25" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件26" name="Alm26" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件27" name="Alm27" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件28" name="Alm28" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件29" name="Alm29" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件30" name="Alm30" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件31" name="Alm31" type="GDNR_NSV_V1_SPS"/>
		</LNodeType>
		<LNodeType desc="32告警" id="GDNR_ALM_32_GGIO_NSR-304DA-DA-G-C" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="性能" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="告警1" name="Alm1" type="CN_SPS"/>
			<DO desc="告警2" name="Alm2" type="CN_SPS"/>
			<DO desc="告警3" name="Alm3" type="CN_SPS"/>
			<DO desc="告警4" name="Alm4" type="CN_SPS"/>
			<DO desc="告警5" name="Alm5" type="CN_SPS"/>
			<DO desc="告警6" name="Alm6" type="CN_SPS"/>
			<DO desc="告警7" name="Alm7" type="CN_SPS"/>
			<DO desc="告警8" name="Alm8" type="CN_SPS"/>
			<DO desc="告警9" name="Alm9" type="CN_SPS"/>
			<DO desc="告警10" name="Alm10" type="CN_SPS"/>
			<DO desc="告警11" name="Alm11" type="CN_SPS"/>
			<DO desc="告警12" name="Alm12" type="CN_SPS"/>
			<DO desc="告警13" name="Alm13" type="CN_SPS"/>
			<DO desc="告警14" name="Alm14" type="CN_SPS"/>
			<DO desc="告警15" name="Alm15" type="CN_SPS"/>
			<DO desc="告警16" name="Alm16" type="CN_SPS"/>
			<DO desc="告警17" name="Alm17" type="CN_SPS"/>
			<DO desc="告警18" name="Alm18" type="CN_SPS"/>
			<DO desc="告警19" name="Alm19" type="CN_SPS"/>
			<DO desc="告警20" name="Alm20" type="CN_SPS"/>
			<DO desc="告警21" name="Alm21" type="CN_SPS"/>
			<DO desc="告警22" name="Alm22" type="CN_SPS"/>
			<DO desc="告警23" name="Alm23" type="CN_SPS"/>
			<DO desc="告警24" name="Alm24" type="CN_SPS"/>
			<DO desc="告警25" name="Alm25" type="CN_SPS"/>
			<DO desc="告警26" name="Alm26" type="CN_SPS"/>
			<DO desc="告警27" name="Alm27" type="CN_SPS"/>
			<DO desc="告警28" name="Alm28" type="CN_SPS"/>
			<DO desc="告警29" name="Alm29" type="CN_SPS"/>
			<DO desc="告警30" name="Alm30" type="CN_SPS"/>
			<DO desc="告警31" name="Alm31" type="CN_SPS"/>
			<DO desc="告警32" name="Alm32" type="CN_SPS"/>
		</LNodeType>
		<LNodeType desc="二次设备电源电压监测" id="GDNR_EX_V1_SPVT_NSR-304DA-DA-G-C" lnClass="SPVT">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL_EX"/>
			<DO desc="电压测量值" name="Vol" type="CN_MV_EX_X002"/>
		</LNodeType>
		<LNodeType desc="二次设备温度监测" id="GDNR_EX_V1_STMP_NSR-304DA-DA-G-C" lnClass="STMP">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL_EX"/>
			<DO desc="温度（°C）" name="Tmp" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType desc="二次设备光强监测" id="GDNR_EX_V1_SCLI_NSR-304DA-DA-G-C" lnClass="SCLI">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL_EX"/>
			<DO desc="光强测量值" name="LigIntes" type="CN_MV_EX_X002"/>
		</LNodeType>
		<LNodeType desc="间隔层/站控层被授时设备自检状态" id="GDNR_V1_LTSM_NSR-304DA-DA-G-C" lnClass="LTSM">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL_EX"/>
			<DO desc="对时信号状态" name="HostTPAlm" type="CN_SPS"/>
			<DO desc="对时服务状态" name="HostTSAlm" type="CN_SPS"/>
			<DO desc="时间跳变侦测状态" name="HostCtAlm" type="CN_SPS"/>
		</LNodeType>
		<LNodeType desc="8单点开入" id="GDNR_IND_8_GGIO_NSR-304DA-DA-G-C" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="开入1" name="Ind1" type="CN_SPS"/>
			<DO desc="开入2" name="Ind2" type="CN_SPS"/>
			<DO desc="开入3" name="Ind3" type="CN_SPS"/>
			<DO desc="开入4" name="Ind4" type="CN_SPS"/>
			<DO desc="开入5" name="Ind5" type="CN_SPS"/>
			<DO desc="开入6" name="Ind6" type="CN_SPS"/>
			<DO desc="开入7" name="Ind7" type="CN_SPS"/>
			<DO desc="开入8" name="Ind8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType desc="LLN0" id="GDNR_V1_LLN0_NSR-304DA-DA-G-C" lnClass="LLN0">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL_LN0"/>
			<DO desc="复归LED" name="LEDRs" type="GDNR_DC_V1_SPC"/>
			<DO desc="保护功能软压板1" name="FuncEna1" type="CN_SPC_EX"/>
			<DO desc="保护功能软压板2" name="FuncEna2" type="CN_SPC_EX"/>
			<DO desc="保护功能软压板3" name="FuncEna3" type="CN_SPC_EX"/>
			<DO desc="保护功能软压板4" name="FuncEna4" type="CN_SPC_EX"/>
			<DO desc="远方修改定值" name="RemSetEna" type="GDNR_EXNSV_V1_SPS"/>
			<DO desc="远方切换定值区" name="RemGrpEna" type="GDNR_EXNSV_V1_SPS"/>
			<DO desc="远方控制压板" name="RemStrpEna" type="GDNR_EXNSV_V1_SPS"/>
			<DO desc="变化量启动电流定值1" name="DPFCStr1" type="CN_ASG_SG_EX"/>
			<DO desc="零序启动电流定值1" name="ROCStr1" type="CN_ASG_SG_EX"/>
			<DO desc="冲击性负荷" name="ImpLodEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="物理设备逻辑节点,适用于站控层接口LD" id="GDNR_V1_LPHD_NSR-304DA-DA-G-C" lnClass="LPHD">
			<DO desc="物理装置铭牌" name="PhyNam" type="CN_DPL"/>
			<DO desc="物理装置健康状况" name="PhyHealth" type="CN_INS_Health"/>
			<DO desc="该逻辑节点是否为代理" name="Proxy" type="GDNR_NSV_V1_SPS"/>
			<DO desc="定值区号" name="SettingGrp" type="CN_ING_SP_EX"/>
			<DO desc="被保护设备" name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType desc="线路纵联差动保护" id="GDNR_PILOT_V1_PDIF_NSR-304DA-DA-G-C" lnClass="PDIF">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="动作" name="Op" type="CN_ACT_3P"/>
			<DO desc="差动动作电流定值" name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO desc="CT断线差流定值" name="CTBrkVal" type="CN_ASG_SG_EX"/>
			<DO desc="投入" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="CT断线闭锁差动" name="CTBlkEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="光纤通道模型" id="GDNR_FIBRE_V1_PSCH_NSR-304DA-DA-G-C" lnClass="PSCH">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="纵联保护发信或远跳保护发信" name="ProTx" type="CN_SPS"/>
			<DO desc="纵联保护收信或远跳保护收信" name="ProRx" type="CN_SPS"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="纵联保护动作或远跳保护动作" name="Op" type="CN_ACT"/>
			<DO desc="通道类型" name="Type" type="CN_ING_SP_EX"/>
			<DO desc="本侧识别码" name="LocChnID" type="CN_ING_SG_EX"/>
			<DO desc="对侧识别码" name="RemChnID" type="CN_ING_SG_EX"/>
			<DO desc="通信内时钟" name="IntClkMod" type="CN_SPG_SG_EX"/>
			<DO desc="远跳受本侧启动控制" name="StrEnaRT" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="故障定位(适用国网标准)" id="GDNR_CN_V1_RFLO_NSR-304DA-DA-G-C" lnClass="RFLO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="故障阻抗" name="FltZ" type="CN_CMV_X002"/>
			<DO desc="故障距离(单位km)" name="FltDiskm" type="CN_MV_X002"/>
			<DO desc="线路长度(单位km)" name="LinLenKm" type="CN_ASG_SG_X001"/>
		</LNodeType>
		<LNodeType desc="线路距离保护(相间/接地 九统一)" id="GDNR_LINE_V2_PDIS_NSR-304DA-DA-G-C" lnClass="PDIS">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="动作" name="Op" type="CN_ACT_3P"/>
			<DO desc="相间阻抗定值" name="PhStr" type="CN_ASG_SG_X001"/>
			<DO desc="接地阻抗定值" name="GndStr" type="CN_ASG_SG_X001"/>
			<DO desc="负荷限制电阻" name="RisLod" type="CN_ASG_SG_X001"/>
			<DO desc="相间时间定值" name="PhDlTmms" type="CN_ING_SG"/>
			<DO desc="接地时间定值" name="GndDlTmms" type="CN_ING_SG"/>
			<DO desc="线路正序灵敏角" name="LinAng" type="CN_ASG_SG_X001"/>
			<DO desc="线路零序灵敏角" name="LinAng0" type="CN_ASG_SG_X001"/>
			<DO desc="零序补偿系数KZ" name="K0Fact" type="CN_ASG_SG_X001"/>
			<DO desc="线路正序阻抗定值" name="Z1" type="CN_ASG_SG_EX"/>
			<DO desc="线路零序阻抗定值" name="Z0" type="CN_ASG_SG_EX"/>
			<DO desc="接地距离偏移角" name="LineAngOfsPG" type="CN_ASG_SG_EX"/>
			<DO desc="相间距离偏移角" name="LineAngOfsPP" type="CN_ASG_SG_EX"/>
			<DO desc="四边形接地阻抗定值" name="MQGndRch" type="CN_ASG_SG_EX"/>
			<DO desc="四边形相间阻抗定值" name="MQPhRch" type="CN_ASG_SG_EX"/>
			<DO desc="接地保护投入" name="ZmPGEna" type="CN_SPG_SG_EX"/>
			<DO desc="相间保护投入" name="ZmPPEna" type="CN_SPG_SG_EX"/>
			<DO desc="投入" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="负荷限制投入" name="RisLodEna" type="CN_SPG_SG_EX"/>
			<DO desc="三重加速距离保护II段" name="Zm2SOFTEna" type="CN_SPG_SG_EX"/>
			<DO desc="三重加速距离保护III段" name="Zm3SOFTEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="加速距离保护" id="GDNR_ACC_V1_PDIS_NSR-304DA-DA-G-C" lnClass="PDIS">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="动作" name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType desc="过流保护(经低压、方向闭锁)" id="GDNR_LINE_V1_PTOC_NSR-304DA-DA-G-C" lnClass="PTOC">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="动作" name="Op" type="CN_ACT_3P"/>
			<DO desc="动作定值" name="StrVal" type="CN_ASG_SG_X001"/>
			<DO desc="时间定值" name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="经方向" name="DirEna" type="CN_SPG_SG_EX"/>
			<DO desc="投入" name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="电网振荡检测/闭锁" id="GDNR_V1_RPSB_NSR-304DA-DA-G-C" lnClass="RPSB">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="启动(检测到电网振荡)" name="Str" type="CN_ACD"/>
			<DO desc="对应PDIS闭锁区域" name="BlkZn" type="CN_SPS"/>
			<DO desc="振荡闭锁过流定值" name="BlkValASG" type="CN_ASG_SG_EX"/>
			<DO desc="振荡闭锁元件(控制字)" name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="自动重合闸(国网标准化)" id="GDNR_CN_V1_RREC_NSR-304DA-DA-G-C" lnClass="RREC">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="重合闸动作信号" name="Op" type="CN_ACT"/>
			<DO desc="重合闸状态" name="AutoRecSt" type="CN_INS_ARST"/>
		</LNodeType>
		<LNodeType desc="电压互感器,用于站控层接口LD" id="GDNR_SI_V1_TVTR_NSR-304DA-DA-G-C" lnClass="TVTR">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="电压采样值" name="Vol" type="GDNR_V1_SAV"/>
			<DO desc="TV断线" name="FuFail" type="CN_SPS"/>
			<DO desc="一次额定电压" name="VRtg" type="CN_ASG_SP_X002"/>
			<DO desc="电压取线路PT电压" name="LinPTMod" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="电流互感器,用于站控层接口LD" id="GDNR_SI_V1_TCTR_NSR-304DA-DA-G-C" lnClass="TCTR">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="电流采样值" name="Amp" type="GDNR_V1_SAV"/>
			<DO desc="一次额定电流" name="ARtg" type="CN_ASG_SP_X002"/>
			<DO desc="二次额定电流" name="ARtgSnd" type="CN_ASG_SP_EX_X002"/>
		</LNodeType>
		<LNodeType desc="8可控单点" id="GDNR_SPC_8_GGIO_NSR-304DA-DA-G-C" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="可控单点1/GOOSE输入虚端子" name="SPCSO1" type="CN_SPC_X001"/>
			<DO desc="可控单点2/GOOSE输入虚端子" name="SPCSO2" type="CN_SPC_X001"/>
			<DO desc="可控单点3/GOOSE输入虚端子" name="SPCSO3" type="CN_SPC_X001"/>
			<DO desc="可控单点4/GOOSE输入虚端子" name="SPCSO4" type="CN_SPC_X001"/>
			<DO desc="可控单点5/GOOSE输入虚端子" name="SPCSO5" type="CN_SPC_X001"/>
			<DO desc="可控单点6/GOOSE输入虚端子" name="SPCSO6" type="CN_SPC_X001"/>
			<DO desc="可控单点7/GOOSE输入虚端子" name="SPCSO7" type="CN_SPC_X001"/>
			<DO desc="可控单点8/GOOSE输入虚端子" name="SPCSO8" type="CN_SPC_X001"/>
		</LNodeType>
		<LNodeType desc="保护测量" id="GDNR_PROT_MMXU_NSR-304DA-DA-G-C" lnClass="MMXU">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="相电压" name="PhV" type="CN_WYE_ALL_X001"/>
			<DO desc="系统侧电流" name="A" type="CN_WYE_ALL_X001"/>
		</LNodeType>
		<LNodeType desc="LLN0" id="GDNR_V2_LLN0_NSR-304DA-DA-G-C" lnClass="LLN0">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType desc="扰动记录" id="GDNR_BASIC_V1_RDRE_NSR-304DA-DA-G-C" lnClass="RDRE">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="装置录波状态" name="RcdMade" type="CN_SPS"/>
			<DO desc="录波文件序号" name="FltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType desc="故障信息" id="GDNR_V3_RFLO_NSR-304DA-DA-G-C" lnClass="RFLO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="故障阻抗" name="FltZ" type="CN_CMV_X002"/>
			<DO desc="故障距离(单位km)" name="FltDiskm" type="CN_MV_X002"/>
			<DO desc="故障相别" name="FltLoop" type="CN_INS_FltLoop"/>
			<DO desc="故障电流" name="FltValA" type="CN_MV_EX_X002"/>
			<DO desc="故障电压" name="FltValV" type="CN_MV_EX_X002"/>
			<DO desc="故障差动电流" name="FltDifA" type="CN_MV_EX_X002"/>
			<DO desc="零序故障电流" name="FltValA0" type="CN_MV_EX_X002"/>
		</LNodeType>
		<LNodeType desc="32采样值输入" id="GDNR_V2_32VOL_GGIO_NSR-304DA-DA-G-C" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="额定延时" name="DelayTRtg" type="CN_SAV_EX_X001"/>
			<DO desc="模拟量1" name="SvIn1" type="CN_SAV_EX_X001"/>
			<DO desc="模拟量2" name="SvIn2" type="CN_SAV_EX_X001"/>
			<DO desc="模拟量3" name="SvIn3" type="CN_SAV_EX_X001"/>
			<DO desc="模拟量4" name="SvIn4" type="CN_SAV_EX_X001"/>
			<DO desc="模拟量5" name="SvIn5" type="CN_SAV_EX_X001"/>
			<DO desc="模拟量6" name="SvIn6" type="CN_SAV_EX_X001"/>
			<DO desc="模拟量7" name="SvIn7" type="CN_SAV_EX_X001"/>
			<DO desc="模拟量8" name="SvIn8" type="CN_SAV_EX_X001"/>
			<DO desc="模拟量9" name="SvIn9" type="CN_SAV_EX_X001"/>
			<DO desc="模拟量10" name="SvIn10" type="CN_SAV_EX_X001"/>
			<DO desc="模拟量11" name="SvIn11" type="CN_SAV_EX_X001"/>
			<DO desc="模拟量12" name="SvIn12" type="CN_SAV_EX_X001"/>
			<DO desc="模拟量13" name="SvIn13" type="CN_SAV_EX_X001"/>
			<DO desc="模拟量14" name="SvIn14" type="CN_SAV_EX_X001"/>
			<DO desc="模拟量15" name="SvIn15" type="CN_SAV_EX_X001"/>
			<DO desc="模拟量16" name="SvIn16" type="CN_SAV_EX_X001"/>
			<DO desc="模拟量17" name="SvIn17" type="CN_SAV_EX_X001"/>
			<DO desc="模拟量18" name="SvIn18" type="CN_SAV_EX_X001"/>
			<DO desc="模拟量19" name="SvIn19" type="CN_SAV_EX_X001"/>
			<DO desc="模拟量20" name="SvIn20" type="CN_SAV_EX_X001"/>
		</LNodeType>
		<LNodeType desc="8双点开入" id="GDNR_DPS_8_GGIO_NSR-304DA-DA-G-C" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="双点开入1" name="DPCSO1" type="GDNR_NCO_V1_DPC"/>
			<DO desc="双点开入2" name="DPCSO2" type="GDNR_NCO_V1_DPC"/>
			<DO desc="双点开入3" name="DPCSO3" type="GDNR_NCO_V1_DPC"/>
			<DO desc="双点开入4" name="DPCSO4" type="GDNR_NCO_V1_DPC"/>
			<DO desc="双点开入5" name="DPCSO5" type="GDNR_NCO_V1_DPC"/>
			<DO desc="双点开入6" name="DPCSO6" type="GDNR_NCO_V1_DPC"/>
			<DO desc="双点开入7" name="DPCSO7" type="GDNR_NCO_V1_DPC"/>
			<DO desc="双点开入8" name="DPCSO8" type="GDNR_NCO_V1_DPC"/>
		</LNodeType>
		<LNodeType desc="自动重合闸(110KV)" id="GDNR_110KV_V1_RREC_NSR-304DA-DA-G-C" lnClass="RREC">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="重合闸动作信号" name="Op" transient="true" type="CN_ACT"/>
			<DO desc="重合闸状态" name="AutoRecSt" type="CN_INS_ARST"/>
			<DO desc="三相重合闸时间" name="TPRecTmms" type="CN_ING_SG_EX"/>
			<DO desc="同期合闸角" name="RecDifAng" type="CN_ASG_SG_EX"/>
			<DO desc="重合闸检同期方式" name="RecChkSyn" type="CN_SPG_SG_EX"/>
			<DO desc="TWJ启动三相重合闸" name="OpnStrTPR" type="CN_SPG_SG_EX"/>
			<DO desc="停用重合闸" name="StopRec" type="CN_SPG_SG_EX"/>
			<DO desc="PT断线闭锁重合" name="PTBlkEna" type="CN_SPG_SG_EX"/>
			<DO desc="检线无压母有压" name="LinDeaEna" type="CN_SPG_SG_EX"/>
			<DO desc="检母无压线有压" name="BusDeaEna" type="CN_SPG_SG_EX"/>
			<DO desc="检线无压母无压" name="LinBusEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="零序过流保护" id="GDNR_ZER_V1_PTOC_NSR-304DA-DA-G-C" lnClass="PTOC">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="接地保护动作" name="Op" type="CN_ACT_3P"/>
			<DO desc="动作定值" name="StrVal" type="CN_ASG_SG_X001"/>
			<DO desc="接地跳闸时间" name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType desc="相继速动距离保护" id="GDNR_ATS_V1_PDIS_NSR-304DA-DA-G-C" lnClass="PDIS">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="动作" name="Op" type="CN_ACT_3P"/>
			<DO desc="相继速动投入" name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="高压线路保护跳闸(九统一)" id="GDNR_HV_V3_PTRC_NSR-304DA-DA-G-C" lnClass="PTRC">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="跳闸" name="Tr" type="CN_ACT"/>
			<DO desc="动作" name="Op" type="CN_ACT"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="跳闸出口压板" name="TrStrp" type="CN_SPC_EX"/>
			<DO desc="启动失灵出口压板" name="StrBFStrp" type="CN_SPC_EX"/>
			<DO desc="闭锁重合压板" name="BlkRecStrp" type="CN_SPC_EX"/>
			<DO desc="启动失灵" name="StrBF" type="CN_ACT_EX"/>
			<DO desc="闭锁重合" name="BlkRecST" type="CN_SPS_EX"/>
			<DO desc="Ⅲ段及以上闭锁重合闸" name="Z3BlkRec" type="CN_SPG_SG_EX"/>
			<DO desc="多相故障闭锁重合闸" name="MPFBlkRec" type="CN_SPG_SG_EX"/>
			<DO desc="重合闸压板" name="RecStrp" type="CN_SPC_EX"/>
			<DO desc="远传1开出软压板" name="RemStrp1" type="CN_SPC_EX"/>
			<DO desc="远传2开出软压板" name="RemStrp2" type="CN_SPC_EX"/>
		</LNodeType>
		<LNodeType desc="LLN0" id="GDNR_CTRL_V1_LLN0_NSR-304DA-DA-G-C" lnClass="LLN0">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL_LN0"/>
			<DO desc="抽取侧电压相位" name="Phase" type="CN_ING_SP_EX"/>
			<DO desc="系统侧二次额定电压" name="LinVRtgSnd" type="CN_ASG_SP_EX_X002"/>
			<DO desc="抽取侧二次额定电压" name="SynVRtgSnd" type="CN_ASG_SP_EX_X002"/>
			<DO desc="有压定值" name="LivVal" type="CN_ASG_SP_EX_X002"/>
			<DO desc="无压定值" name="DeaVal" type="CN_ASG_SP_EX_X002"/>
			<DO desc="滑差定值" name="RteHz" type="CN_ASG_SP_EX_X002"/>
			<DO desc="频差定值" name="DifHz" type="CN_ASG_SP_X002"/>
			<DO desc="压差定值" name="DifV" type="CN_ASG_SP_X002"/>
			<DO desc="角差定值" name="DifAng" type="CN_ASG_SP_X002"/>
			<DO desc="断路器合闸时间" name="BkrTmms" type="CN_ING_SP"/>
			<DO desc="固定角度差" name="AngOfs" type="CN_ASG_SP_EX_X002"/>
			<DO desc="PT断线定值" name="PTFBlkEna" type="CN_ING_SP_EX"/>
			<DO desc="同期复归时间" name="SynRsTmms" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType desc="物理设备逻辑节点,适用于站控层接口LD" id="GDNR_V2_LPHD_NSR-304DA-DA-G-C" lnClass="LPHD">
			<DO desc="物理装置铭牌" name="PhyNam" type="CN_DPL"/>
			<DO desc="物理装置健康状况" name="PhyHealth" type="CN_INS_Health"/>
			<DO desc="该逻辑节点是否为代理" name="Proxy" type="GDNR_NSV_V1_SPS"/>
		</LNodeType>
		<LNodeType desc="开关/刀闸控制(站控层)" id="GDNR_SI_CSWI_NSR-304DA-DA-G-C" lnClass="CSWI">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="就地操作" name="Loc" type="CN_SPS"/>
			<DO desc="可复位动作计数" name="OpCntRs" type="CN_INC"/>
			<DO desc="开断，通用" name="Pos" type="CN_DPC_X001"/>
			<DO desc="遥控展宽时间" name="PlsTmms" type="CN_ING_SP"/>
		</LNodeType>
		<LNodeType desc="64单点遥信" id="GDNR_SPS_64_GGIO_NSR-304DA-DA-G-C" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="性能" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="遥信1" name="Ind1" type="CN_SPS"/>
			<DO desc="遥信2" name="Ind2" type="CN_SPS"/>
			<DO desc="遥信3" name="Ind3" type="CN_SPS"/>
			<DO desc="遥信4" name="Ind4" type="CN_SPS"/>
			<DO desc="遥信5" name="Ind5" type="CN_SPS"/>
			<DO desc="遥信6" name="Ind6" type="CN_SPS"/>
			<DO desc="遥信7" name="Ind7" type="CN_SPS"/>
			<DO desc="遥信8" name="Ind8" type="CN_SPS"/>
			<DO desc="遥信9" name="Ind9" type="CN_SPS"/>
			<DO desc="遥信10" name="Ind10" type="CN_SPS"/>
			<DO desc="遥信11" name="Ind11" type="CN_SPS"/>
			<DO desc="遥信12" name="Ind12" type="CN_SPS"/>
			<DO desc="遥信13" name="Ind13" type="CN_SPS"/>
			<DO desc="遥信14" name="Ind14" type="CN_SPS"/>
			<DO desc="遥信15" name="Ind15" type="CN_SPS"/>
			<DO desc="遥信16" name="Ind16" type="CN_SPS"/>
			<DO desc="遥信17" name="Ind17" type="CN_SPS"/>
			<DO desc="遥信18" name="Ind18" type="CN_SPS"/>
			<DO desc="遥信19" name="Ind19" type="CN_SPS"/>
			<DO desc="遥信20" name="Ind20" type="CN_SPS"/>
			<DO desc="遥信21" name="Ind21" type="CN_SPS"/>
			<DO desc="遥信22" name="Ind22" type="CN_SPS"/>
			<DO desc="遥信23" name="Ind23" type="CN_SPS"/>
			<DO desc="遥信24" name="Ind24" type="CN_SPS"/>
			<DO desc="遥信25" name="Ind25" type="CN_SPS"/>
			<DO desc="遥信26" name="Ind26" type="CN_SPS"/>
			<DO desc="遥信27" name="Ind27" type="CN_SPS"/>
			<DO desc="遥信28" name="Ind28" type="CN_SPS"/>
			<DO desc="遥信29" name="Ind29" type="CN_SPS"/>
			<DO desc="遥信30" name="Ind30" type="CN_SPS"/>
			<DO desc="遥信31" name="Ind31" type="CN_SPS"/>
			<DO desc="遥信32" name="Ind32" type="CN_SPS"/>
			<DO desc="遥信33" name="Ind33" type="CN_SPS"/>
			<DO desc="遥信34" name="Ind34" type="CN_SPS"/>
			<DO desc="遥信35" name="Ind35" type="CN_SPS"/>
			<DO desc="遥信36" name="Ind36" type="CN_SPS"/>
			<DO desc="遥信37" name="Ind37" type="CN_SPS"/>
			<DO desc="遥信38" name="Ind38" type="CN_SPS"/>
			<DO desc="遥信39" name="Ind39" type="CN_SPS"/>
			<DO desc="遥信40" name="Ind40" type="CN_SPS"/>
			<DO desc="遥信41" name="Ind41" type="CN_SPS"/>
			<DO desc="遥信42" name="Ind42" type="CN_SPS"/>
			<DO desc="遥信43" name="Ind43" type="CN_SPS"/>
			<DO desc="遥信44" name="Ind44" type="CN_SPS"/>
			<DO desc="遥信45" name="Ind45" type="CN_SPS"/>
			<DO desc="遥信46" name="Ind46" type="CN_SPS"/>
			<DO desc="遥信47" name="Ind47" type="CN_SPS"/>
			<DO desc="遥信48" name="Ind48" type="CN_SPS"/>
			<DO desc="遥信49" name="Ind49" type="CN_SPS"/>
			<DO desc="遥信50" name="Ind50" type="CN_SPS"/>
			<DO desc="遥信51" name="Ind51" type="CN_SPS"/>
			<DO desc="遥信52" name="Ind52" type="CN_SPS"/>
			<DO desc="遥信53" name="Ind53" type="CN_SPS"/>
			<DO desc="遥信54" name="Ind54" type="CN_SPS"/>
			<DO desc="遥信55" name="Ind55" type="CN_SPS"/>
			<DO desc="遥信56" name="Ind56" type="CN_SPS"/>
			<DO desc="遥信57" name="Ind57" type="CN_SPS"/>
			<DO desc="遥信58" name="Ind58" type="CN_SPS"/>
			<DO desc="遥信59" name="Ind59" type="CN_SPS"/>
			<DO desc="遥信60" name="Ind60" type="CN_SPS"/>
			<DO desc="遥信61" name="Ind61" type="CN_SPS"/>
			<DO desc="遥信62" name="Ind62" type="CN_SPS"/>
			<DO desc="遥信63" name="Ind63" type="CN_SPS"/>
			<DO desc="遥信64" name="Ind64" type="CN_SPS"/>
		</LNodeType>
		<LNodeType desc="联闭锁" id="GDNR_V1_CILO_NSR-304DA-DA-G-C" lnClass="CILO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="允许分闸" name="EnaOpn" type="CN_SPS"/>
			<DO desc="允许合闸" name="EnaCls" type="CN_SPS"/>
			<DO desc="允许操作" name="EnaOp" type="CN_SPC_EX"/>
		</LNodeType>
		<LNodeType desc="32单点遥信" id="GDNR_SPS_32_GGIO_NSR-304DA-DA-G-C" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="性能" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="遥信1" name="Ind1" type="CN_SPS"/>
			<DO desc="遥信2" name="Ind2" type="CN_SPS"/>
			<DO desc="遥信3" name="Ind3" type="CN_SPS"/>
			<DO desc="遥信4" name="Ind4" type="CN_SPS"/>
			<DO desc="遥信5" name="Ind5" type="CN_SPS"/>
			<DO desc="遥信6" name="Ind6" type="CN_SPS"/>
			<DO desc="遥信7" name="Ind7" type="CN_SPS"/>
			<DO desc="遥信8" name="Ind8" type="CN_SPS"/>
			<DO desc="遥信9" name="Ind9" type="CN_SPS"/>
			<DO desc="遥信10" name="Ind10" type="CN_SPS"/>
			<DO desc="遥信11" name="Ind11" type="CN_SPS"/>
			<DO desc="遥信12" name="Ind12" type="CN_SPS"/>
			<DO desc="遥信13" name="Ind13" type="CN_SPS"/>
			<DO desc="遥信14" name="Ind14" type="CN_SPS"/>
			<DO desc="遥信15" name="Ind15" type="CN_SPS"/>
			<DO desc="遥信16" name="Ind16" type="CN_SPS"/>
			<DO desc="遥信17" name="Ind17" type="CN_SPS"/>
			<DO desc="遥信18" name="Ind18" type="CN_SPS"/>
			<DO desc="遥信19" name="Ind19" type="CN_SPS"/>
			<DO desc="遥信20" name="Ind20" type="CN_SPS"/>
			<DO desc="遥信21" name="Ind21" type="CN_SPS"/>
			<DO desc="遥信22" name="Ind22" type="CN_SPS"/>
		</LNodeType>
		<LNodeType desc="8测控复归单点可控" id="GDNR_SPC_LEDRST_GGIO_NSR-304DA-DA-G-C" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="控制1" name="LEDRs1" type="CN_SPC_X001"/>
			<DO desc="控制2" name="LEDRs2" type="CN_SPC_X001"/>
		</LNodeType>
		<LNodeType desc="测量" id="GDNR_ALL_MMXU_NSR-304DA-DA-G-C" lnClass="MMXU">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="总有功功率P" name="TotW" type="CN_MV_X002"/>
			<DO desc="总无功功率Q" name="TotVAr" type="CN_MV_X002"/>
			<DO desc="平均功率因数PF" name="TotPF" type="CN_MV_X002"/>
			<DO desc="频率" name="Hz" type="CN_MV_X002"/>
			<DO desc="线电压" name="PPV" type="CN_DEL_X002"/>
			<DO desc="相电压" name="PhV" type="CN_WYE_ALL_X001"/>
			<DO desc="相电流" name="A" type="CN_WYE_ALL_X001"/>
			<DO desc="分相有功功率P" name="W" type="CN_WYE_X001"/>
			<DO desc="分相无功功率Q" name="VAr" type="CN_WYE_X001"/>
		</LNodeType>
		<LNodeType desc="8路浮点型模拟量输入" id="GDNR_AnIn_8_GGIO_NSR-304DA-DA-G-C" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="模入1" name="AnIn1" type="CN_MV_X002"/>
			<DO desc="模入2" name="AnIn2" type="CN_MV_X002"/>
			<DO desc="模入3" name="AnIn3" type="CN_MV_X002"/>
			<DO desc="模入4" name="AnIn4" type="CN_MV_X002"/>
			<DO desc="模入5" name="AnIn5" type="CN_MV_X002"/>
			<DO desc="模入6" name="AnIn6" type="CN_MV_X002"/>
			<DO desc="模入7" name="AnIn7" type="CN_MV_X002"/>
			<DO desc="模入8" name="AnIn8" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType desc="同期电压频率" id="GDNR_VF_MMXN_NSR-304DA-DA-G-C" lnClass="MMXN">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="电压" name="Vol" type="CN_MV_X002"/>
			<DO desc="频率" name="Hz" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType desc="同步偏差计算逻辑节点" id="GDNR_V2_GGIO_NSR-304DA-DA-G-C" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="所测量的过程层设备标识" name="IntIn1" type="CN_INS"/>
			<DO desc="同步偏差（秒以上部分）" name="IntIn2" type="CN_INS"/>
			<DO desc="同步偏差（秒以下部分）" name="IntIn3" type="CN_INS"/>
			<DO desc="测量服务状态" name="Alm1" type="CN_SPS"/>
			<DO desc="所测量的过程层设备服务状态" name="Alm2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType desc="计量用逻辑节点0" id="GDNR_METR_V1_LLN0_NSR-304DA-DA-G-C" lnClass="LLN0">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL_LN0"/>
			<DO desc="复归LED" name="LEDRs" type="GDNR_DC_V1_SPC"/>
			<DO desc="需量周期" name="DmdCyc" type="CN_ING_SG_EX"/>
			<DO desc="需量滑差" name="DmdSlip" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType desc="电量/需量计量逻辑节点" id="GDNR_METR_V1_MMTR_NSR-304DA-DA-G-C" lnClass="MMTR">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="有功总电能" name="TotWh" type="GDNR_V1_BCR"/>
			<DO desc="无功总电能" name="TotVArh" type="GDNR_V1_BCR"/>
			<DO desc="第一象限无功总电能" name="Q1VArh" type="GDNR_EX_V1_BCR"/>
			<DO desc="第二象限无功总电能" name="Q2Varh" type="GDNR_EX_V1_BCR"/>
			<DO desc="第三象限无功总电能" name="Q3Varh" type="GDNR_EX_V1_BCR"/>
			<DO desc="第四象限无功总电能" name="Q4Varh" type="GDNR_EX_V1_BCR"/>
			<DO desc="A相正向有功总电能" name="FwdWhA" type="GDNR_EX_V1_BCR"/>
			<DO desc="A相反向有功总电能" name="BwdWhA" type="GDNR_EX_V1_BCR"/>
			<DO desc="B相正向有功总电能" name="FwdWhB" type="GDNR_EX_V1_BCR"/>
			<DO desc="B相反向有功总电能" name="BwdWhB" type="GDNR_EX_V1_BCR"/>
			<DO desc="C相正向有功总电能" name="FwdWhC" type="GDNR_EX_V1_BCR"/>
			<DO desc="C相反向有功总电能" name="BwdWhC" type="GDNR_EX_V1_BCR"/>
			<DO desc="正向有功总最大需量" name="FwdW" type="CN_MV_EX_X002"/>
			<DO desc="反向有功总最大需量" name="BwdW" type="CN_MV_EX_X002"/>
		</LNodeType>
		<LNodeType desc="开关/刀闸控制器(过程层)" id="GDNR_PI_CSWI_NSR-304DA-DA-G-C" lnClass="CSWI">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="性能" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="开断" name="Pos" type="CN_DPC_X001"/>
			<DO desc="跳闸命令" name="OpOpn" type="CN_ACT"/>
			<DO desc="合闸命令" name="OpCls" type="CN_ACT"/>
		</LNodeType>
		<LNodeType desc="对时状态测量逻辑节点" id="GDNR_TSvr_GGIO_NSR-304DA-DA-G-C" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="请求报文到达响应端时标" name="T1" type="GDNR_EX_V1_ISC"/>
			<DO desc="响应报文离开响应端时标" name="T2" type="GDNR_EX_V1_ISC"/>
		</LNodeType>
		<LNodeType desc="对时命令逻辑节点" id="GDNR_TCmd_GGIO_NSR-304DA-DA-G-C" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="对时命令" name="SPCSO" type="CN_SPC_X001"/>
		</LNodeType>
		<LNodeType desc="32可控单点" id="GDNR_SPC_32_GGIO_NSR-304DA-DA-G-C" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="可控单点1/GOOSE输入虚端子" name="SPCSO1" type="CN_SPC_X001"/>
			<DO desc="可控单点2/GOOSE输入虚端子" name="SPCSO2" type="CN_SPC_X001"/>
			<DO desc="可控单点3/GOOSE输入虚端子" name="SPCSO3" type="CN_SPC_X001"/>
			<DO desc="可控单点4/GOOSE输入虚端子" name="SPCSO4" type="CN_SPC_X001"/>
			<DO desc="可控单点5/GOOSE输入虚端子" name="SPCSO5" type="CN_SPC_X001"/>
			<DO desc="可控单点6/GOOSE输入虚端子" name="SPCSO6" type="CN_SPC_X001"/>
			<DO desc="可控单点7/GOOSE输入虚端子" name="SPCSO7" type="CN_SPC_X001"/>
			<DO desc="可控单点8/GOOSE输入虚端子" name="SPCSO8" type="CN_SPC_X001"/>
			<DO desc="可控单点9/GOOSE输入虚端子" name="SPCSO9" type="CN_SPC_X001"/>
			<DO desc="可控单点10/GOOSE输入虚端子" name="SPCSO10" type="CN_SPC_X001"/>
			<DO desc="可控单点11/GOOSE输入虚端子" name="SPCSO11" type="CN_SPC_X001"/>
			<DO desc="可控单点12/GOOSE输入虚端子" name="SPCSO12" type="CN_SPC_X001"/>
			<DO desc="可控单点13/GOOSE输入虚端子" name="SPCSO13" type="CN_SPC_X001"/>
			<DO desc="可控单点14/GOOSE输入虚端子" name="SPCSO14" type="CN_SPC_X001"/>
			<DO desc="可控单点15/GOOSE输入虚端子" name="SPCSO15" type="CN_SPC_X001"/>
			<DO desc="可控单点16/GOOSE输入虚端子" name="SPCSO16" type="CN_SPC_X001"/>
			<DO desc="可控单点17/GOOSE输入虚端子" name="SPCSO17" type="CN_SPC_X001"/>
			<DO desc="可控单点18/GOOSE输入虚端子" name="SPCSO18" type="CN_SPC_X001"/>
			<DO desc="可控单点19/GOOSE输入虚端子" name="SPCSO19" type="CN_SPC_X001"/>
			<DO desc="可控单点20/GOOSE输入虚端子" name="SPCSO20" type="CN_SPC_X001"/>
			<DO desc="可控单点21/GOOSE输入虚端子" name="SPCSO21" type="CN_SPC_X001"/>
			<DO desc="可控单点22/GOOSE输入虚端子" name="SPCSO22" type="CN_SPC_X001"/>
			<DO desc="可控单点23/GOOSE输入虚端子" name="SPCSO23" type="CN_SPC_X001"/>
			<DO desc="可控单点24/GOOSE输入虚端子" name="SPCSO24" type="CN_SPC_X001"/>
			<DO desc="可控单点25/GOOSE输入虚端子" name="SPCSO25" type="CN_SPC_X001"/>
			<DO desc="可控单点26/GOOSE输入虚端子" name="SPCSO26" type="CN_SPC_X001"/>
			<DO desc="可控单点27/GOOSE输入虚端子" name="SPCSO27" type="CN_SPC_X001"/>
			<DO desc="可控单点28/GOOSE输入虚端子" name="SPCSO28" type="CN_SPC_X001"/>
			<DO desc="可控单点29/GOOSE输入虚端子" name="SPCSO29" type="CN_SPC_X001"/>
			<DO desc="可控单点30/GOOSE输入虚端子" name="SPCSO30" type="CN_SPC_X001"/>
			<DO desc="可控单点31/GOOSE输入虚端子" name="SPCSO31" type="CN_SPC_X001"/>
			<DO desc="可控单点32/GOOSE输入虚端子" name="SPCSO32" type="CN_SPC_X001"/>
		</LNodeType>
		<LNodeType desc="32采样值输入" id="GDNR_VOL_32_GGIO_NSR-304DA-DA-G-C" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="额定延时" name="DelayTRtg" type="CN_SAV_EX_X001"/>
			<DO desc="模拟量1" name="SvIn1" type="GDNR_EX_V1_SAV"/>
			<DO desc="模拟量2" name="SvIn2" type="GDNR_EX_V1_SAV"/>
			<DO desc="模拟量3" name="SvIn3" type="GDNR_EX_V1_SAV"/>
			<DO desc="模拟量4" name="SvIn4" type="GDNR_EX_V1_SAV"/>
			<DO desc="模拟量5" name="SvIn5" type="GDNR_EX_V1_SAV"/>
			<DO desc="模拟量6" name="SvIn6" type="GDNR_EX_V1_SAV"/>
			<DO desc="模拟量7" name="SvIn7" type="GDNR_EX_V1_SAV"/>
			<DO desc="模拟量8" name="SvIn8" type="GDNR_EX_V1_SAV"/>
			<DO desc="模拟量9" name="SvIn9" type="GDNR_EX_V1_SAV"/>
			<DO desc="模拟量10" name="SvIn10" type="GDNR_EX_V1_SAV"/>
			<DO desc="模拟量11" name="SvIn11" type="GDNR_EX_V1_SAV"/>
			<DO desc="模拟量12" name="SvIn12" type="GDNR_EX_V1_SAV"/>
			<DO desc="模拟量13" name="SvIn13" type="GDNR_EX_V1_SAV"/>
			<DO desc="模拟量14" name="SvIn14" type="GDNR_EX_V1_SAV"/>
			<DO desc="模拟量15" name="SvIn15" type="GDNR_EX_V1_SAV"/>
			<DO desc="模拟量16" name="SvIn16" type="GDNR_EX_V1_SAV"/>
			<DO desc="模拟量17" name="SvIn17" type="GDNR_EX_V1_SAV"/>
			<DO desc="模拟量18" name="SvIn18" type="GDNR_EX_V1_SAV"/>
			<DO desc="模拟量19" name="SvIn19" type="GDNR_EX_V1_SAV"/>
			<DO desc="模拟量20" name="SvIn20" type="GDNR_EX_V1_SAV"/>
		</LNodeType>
		<LNodeType id="XJ_WBH817C_PI_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH817C_PI_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WBH817C_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH817C_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WBH817C_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBH817C_PROT_V01_AlmGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH817C_PROT_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH817C_PROT_V01_PDIF2" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH817C_PROT_V01_PDIF1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="TABlkEna" type="CN_ING_SG_EX"/>
			<DO name="Ha2RstMod" type="CN_ING_SG_EX"/>
			<DO name="PctRstFact" type="CN_ASG_SG_EX"/>
			<DO name="InfVal" type="CN_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH817C_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="TransformerCap" type="CN_ASG_SG_EX"/>
			<DO name="JXMod" type="CN_ING_SG_EX"/>
			<DO name="GYJXMod" type="CN_ING_SG_EX"/>
			<DO name="ZYJXMod" type="CN_ING_SG_EX"/>
			<DO name="DYJXMod" type="CN_ING_SG_EX"/>
			<DO name="DBJXMod" type="CN_ING_SG_EX"/>
			<DO name="GYCVol" type="CN_ASG_SG_EX"/>
			<DO name="ZYCVol" type="CN_ASG_SG_EX"/>
			<DO name="DYCVol" type="CN_ASG_SG_EX"/>
			<DO name="DBYCVol" type="CN_ASG_SG_EX"/>
			<DO name="GYTAFact" type="CN_ASG_SG_EX"/>
			<DO name="ZYTAFact" type="CN_ASG_SG_EX"/>
			<DO name="DYTAFact" type="CN_ASG_SG_EX"/>
			<DO name="DBTAFact" type="CN_ASG_SG_EX"/>
			<DO name="KG1" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="ActSGnum" type="CN_MV_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH817C_LD0_V01_AlmGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH817C_LD0_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH817C_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PI_V01_GOINGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PI_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PI_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_EX_X002"/>
			<DO name="Amp2" type="CN_MV_EX_X002"/>
			<DO name="Amp3" type="CN_MV_EX_X002"/>
			<DO name="Amp4" type="CN_MV_EX_X002"/>
			<DO name="Vol1" type="CN_MV_EX_X002"/>
			<DO name="Vol2" type="CN_MV_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL_X002"/>
			<DO name="PhV" type="CN_WYE_X001"/>
			<DO name="A" type="CN_WYE_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_AlmGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_RBRF2" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="StrValA" type="CN_ASG_SG_EX"/>
			<DO name="OpDlTmms" type="CN_ING_SG_EX"/>
			<DO name="Op" type="CN_ACT_3P_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_RBRF1" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="StrVal3I0" type="CN_ASG_SG_EX"/>
			<DO name="StrValI2" type="CN_ASG_SG_EX"/>
			<DO name="OpDlTmms" type="CN_ING_SG_EX"/>
			<DO name="Op" type="CN_ACT_3P_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_PTOV3" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_PTOC9" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValA" type="CN_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_PTOV2" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_PTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_PTOC7" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_PTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Blk3U0Ena" type="CN_ING_SG_EX"/>
			<DO name="BlkDirEna" type="CN_ING_SG_EX"/>
			<DO name="ZerAMod" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkV0Ena" type="CN_ING_SG_EX"/>
			<DO name="BlkDirEna" type="CN_ING_SG_EX"/>
			<DO name="ZerAMod" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_PVOC7" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkVolEna" type="CN_ING_SG_EX"/>
			<DO name="StrVal" type="CN_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_PVOC4" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkDirEna" type="CN_ING_SG_EX"/>
			<DO name="BlkVolEna" type="CN_ING_SG_EX"/>
			<DO name="StrVal" type="CN_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_PVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_PVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_ING_SG_EX"/>
			<DO name="BlkVolEna" type="CN_ING_SG_EX"/>
			<DO name="BlkValV2" type="CN_ASG_SG_EX"/>
			<DO name="StrVal" type="CN_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="KG1" type="CN_ING_SG_EX"/>
			<DO name="KG2" type="CN_ING_SG_EX"/>
			<DO name="KG3" type="CN_ING_SG_EX"/>
			<DO name="StrVal1" type="CN_ASG_SG_EX"/>
			<DO name="OpDlTmms1" type="CN_ING_SG_EX"/>
			<DO name="StrVal2" type="CN_ASG_SG_EX"/>
			<DO name="OpDlTmms2" type="CN_ING_SG_EX"/>
			<DO name="StrVal3" type="CN_ASG_SG_EX"/>
			<DO name="OpDlTmms3" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="FuncEna9" type="CN_SPC_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_LD0_V01_GOAlmGGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
			<DO name="Alm50" type="CN_SPS"/>
			<DO name="Alm51" type="CN_SPS"/>
			<DO name="Alm52" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_LD0_V01_AlmGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_LD0_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
		</LNodeType>
		<LNodeType desc="电度" id="DDMMTR_X001" lnClass="MMTR">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_lnn0"/>
			<DO desc="正向有功电度1" name="SupWh1" type="XJ_BCR"/>
			<DO desc="正向无功电度1" name="SupVArh1" type="XJ_BCR"/>
			<DO desc="反向有功电度1" name="DmdWh1" type="XJ_BCR"/>
			<DO desc="反向无功电度1" name="DmdVArh1" type="XJ_BCR"/>
			<DO desc="正向有功电度2" name="SupWh2" type="XJ_BCR"/>
			<DO desc="正向无功电度2" name="SupVArh2" type="XJ_BCR"/>
			<DO desc="反向有功电度2" name="DmdWh2" type="XJ_BCR"/>
			<DO desc="反向无功电度2" name="DmdVArh2" type="XJ_BCR"/>
		</LNodeType>
		<LNodeType desc="定值" id="SETGGIO_X001" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="I母低电压定值" name="UDY1" type="ASG_simple_f_X001"/>
			<DO desc="I母低电压时限" name="TDY1" type="ASG_simple_f_X001"/>
			<DO desc="II母低电压定值" name="UDY2" type="ASG_simple_f_X001"/>
			<DO desc="II母低电压时限" name="TDT2" type="ASG_simple_f_X001"/>
			<DO desc="I母零序电压定值" name="ULX1" type="ASG_simple_f_X001"/>
			<DO desc="I母零序电压时限" name="TLX1" type="ASG_simple_f_X001"/>
			<DO desc="I母零序电压自产" name="M1ZC" type="ING_simple"/>
			<DO desc="II母零序电压定值" name="ULX2" type="ASG_simple_f_X001"/>
			<DO desc="II母零序电压时限" name="TLX2" type="ASG_simple_f_X001"/>
			<DO desc="II母零序电压自产" name="M2ZC" type="ING_simple"/>
			<DO desc="模拟量循环上送周期" name="CYCLE" type="ASG_simple_f_X001"/>
			<DO desc="电流突变门槛" name="Itb" type="ASG_simple_f_X001"/>
			<DO desc="电压突变门槛" name="Utb" type="ASG_simple_f_X001"/>
			<DO desc="功率突变门槛" name="PQtb" type="ASG_simple_f_X001"/>
			<DO desc="功率因素突变门槛" name="Stb" type="ASG_simple_f_X001"/>
			<DO desc="频率突变门槛" name="Ftb" type="ASG_simple_f_X001"/>
			<DO desc="直流突变门槛" name="DCtb" type="ASG_simple_f_X001"/>
		</LNodeType>
		<LNodeType desc="保护告警状态" id="ALMGGIO_X001" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="AD故障" name="AlmADGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开出回路故障" name="AlmKCGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值自检故障" name="AlmDZQZJ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区号故障" name="AlmDZQGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区变化" name="AlmDZQBH" type="XJ_SPS_simple_EX"/>
			<DO desc="事故总信号" name="AlmSGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="预告总信号" name="AlmYGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="1母低电压告警" name="AlmM1DDY" type="XJ_SPS_simple_EX"/>
			<DO desc="2母低电压告警" name="AlmM2DDY" type="XJ_SPS_simple_EX"/>
			<DO desc="1母零序电压告警" name="AlmM1LXDY" type="XJ_SPS_simple_EX"/>
			<DO desc="2母零序电压告警" name="AlmM2LXDY" type="XJ_SPS_simple_EX"/>
			<DO desc="1母TV断线告警" name="AlmM1TVDX" type="XJ_SPS_simple_EX"/>
			<DO desc="2母TV断线告警" name="AlmM2TVDX" type="XJ_SPS_simple_EX"/>
		</LNodeType>
		<LNodeType desc="遥信状态" id="YXYKGGIO_X001" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="检修压板开入" name="YX01JX" type="XJ_SPS_simple_EX"/>
			<DO desc="开入1" name="YX02IN1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入2" name="YX03IN2" type="XJ_SPS_simple_EX"/>
			<DO desc="开入3" name="YX04IN3" type="XJ_SPS_simple_EX"/>
			<DO desc="开入4" name="YX05IN4" type="XJ_SPS_simple_EX"/>
			<DO desc="开入5" name="YX06IN5" type="XJ_SPS_simple_EX"/>
			<DO desc="开入6" name="YX07IN6" type="XJ_SPS_simple_EX"/>
			<DO desc="开入7" name="YX08IN7" type="XJ_SPS_simple_EX"/>
			<DO desc="开入8" name="YX09IN8" type="XJ_SPS_simple_EX"/>
			<DO desc="开入9" name="YX10IN9" type="XJ_SPS_simple_EX"/>
			<DO desc="开入10" name="YX11IN10" type="XJ_SPS_simple_EX"/>
			<DO desc="开入11" name="YX12IN11" type="XJ_SPS_simple_EX"/>
			<DO desc="开入12" name="YX13IN12" type="XJ_SPS_simple_EX"/>
			<DO desc="开入13" name="YX14IN13" type="XJ_SPS_simple_EX"/>
			<DO desc="开入14" name="YX15IN14" type="XJ_SPS_simple_EX"/>
			<DO desc="开入15" name="YX16IN15" type="XJ_SPS_simple_EX"/>
			<DO desc="开入16" name="YX17IN16" type="XJ_SPS_simple_EX"/>
			<DO desc="开入17" name="YX18IN17" type="XJ_SPS_simple_EX"/>
			<DO desc="开入18" name="YX19IN18" type="XJ_SPS_simple_EX"/>
			<DO desc="开入19" name="YX20IN19" type="XJ_SPS_simple_EX"/>
			<DO desc="开入20" name="YX21IN20" type="XJ_SPS_simple_EX"/>
			<DO desc="开入21" name="YX22IN21" type="XJ_SPS_simple_EX"/>
			<DO desc="开入22" name="YX23IN22" type="XJ_SPS_simple_EX"/>
			<DO desc="开入23" name="YX24IN23" type="XJ_SPS_simple_EX"/>
			<DO desc="开入24" name="YX25IN24" type="XJ_SPS_simple_EX"/>
			<DO desc="远方就地1" name="YX26YFJD1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入28" name="YX27IN28" type="XJ_SPS_simple_EX"/>
			<DO desc="开入29" name="YX28IN29" type="XJ_SPS_simple_EX"/>
			<DO desc="开入30" name="YX29IN30" type="XJ_SPS_simple_EX"/>
			<DO desc="开入31" name="YX30IN31" type="XJ_SPS_simple_EX"/>
			<DO desc="开入32" name="YX31IN32" type="XJ_SPS_simple_EX"/>
			<DO desc="开入33" name="YX32IN33" type="XJ_SPS_simple_EX"/>
			<DO desc="开入34" name="YX33IN34" type="XJ_SPS_simple_EX"/>
			<DO desc="开入35" name="YX34IN35" type="XJ_SPS_simple_EX"/>
			<DO desc="开入36" name="YX35IN36" type="XJ_SPS_simple_EX"/>
			<DO desc="开入37" name="YX36IN37" type="XJ_SPS_simple_EX"/>
			<DO desc="开入38" name="YX37IN38" type="XJ_SPS_simple_EX"/>
			<DO desc="开入39" name="YX38IN39" type="XJ_SPS_simple_EX"/>
			<DO desc="开入40" name="YX39IN40" type="XJ_SPS_simple_EX"/>
			<DO desc="开入41" name="YX40IN41" type="XJ_SPS_simple_EX"/>
			<DO desc="开入42" name="YX41IN42" type="XJ_SPS_simple_EX"/>
			<DO desc="开入43" name="YX42IN43" type="XJ_SPS_simple_EX"/>
			<DO desc="开入44" name="YX43IN44" type="XJ_SPS_simple_EX"/>
			<DO desc="开入45" name="YX44IN45" type="XJ_SPS_simple_EX"/>
			<DO desc="开入46" name="YX45IN46" type="XJ_SPS_simple_EX"/>
			<DO desc="开入47" name="YX46IN47" type="XJ_SPS_simple_EX"/>
			<DO desc="开入48" name="YX47IN48" type="XJ_SPS_simple_EX"/>
			<DO desc="开入49" name="YX48IN49" type="XJ_SPS_simple_EX"/>
			<DO desc="开入50" name="YX49IN50" type="XJ_SPS_simple_EX"/>
			<DO desc="开入51" name="YX50IN51" type="XJ_SPS_simple_EX"/>
			<DO desc="开入52" name="YX51IN52" type="XJ_SPS_simple_EX"/>
			<DO desc="开入53" name="YX52IN53" type="XJ_SPS_simple_EX"/>
			<DO desc="开入54" name="YX53IN54" type="XJ_SPS_simple_EX"/>
			<DO desc="开入55" name="YX54IN55" type="XJ_SPS_simple_EX"/>
			<DO desc="开入56" name="YX55IN56" type="XJ_SPS_simple_EX"/>
			<DO desc="开入57" name="YX56IN57" type="XJ_SPS_simple_EX"/>
			<DO desc="开入58" name="YX57IN58" type="XJ_SPS_simple_EX"/>
			<DO desc="开入59" name="YX58IN59" type="XJ_SPS_simple_EX"/>
			<DO desc="开入60" name="YX59IN60" type="XJ_SPS_simple_EX"/>
			<DO desc="开入61" name="YX60IN61" type="XJ_SPS_simple_EX"/>
			<DO desc="开入62" name="YX61IN62" type="XJ_SPS_simple_EX"/>
			<DO desc="开入63" name="YX62IN63" type="XJ_SPS_simple_EX"/>
			<DO desc="开入64" name="YX63IN64" type="XJ_SPS_simple_EX"/>
			<DO desc="开入65" name="YX64IN65" type="XJ_SPS_simple_EX"/>
			<DO desc="开入66" name="YX65IN66" type="XJ_SPS_simple_EX"/>
			<DO desc="开入67" name="YX66IN67" type="XJ_SPS_simple_EX"/>
			<DO desc="开入68" name="YX67IN68" type="XJ_SPS_simple_EX"/>
			<DO desc="开入69" name="YX68IN69" type="XJ_SPS_simple_EX"/>
			<DO desc="开入70" name="YX69IN70" type="XJ_SPS_simple_EX"/>
			<DO desc="开入71" name="YX70IN71" type="XJ_SPS_simple_EX"/>
			<DO desc="开入72" name="YX71IN72" type="XJ_SPS_simple_EX"/>
			<DO desc="开入73" name="YX72IN73" type="XJ_SPS_simple_EX"/>
			<DO desc="开入74" name="YX73IN74" type="XJ_SPS_simple_EX"/>
			<DO desc="开入75" name="YX74IN75" type="XJ_SPS_simple_EX"/>
			<DO desc="开入76" name="YX75IN76" type="XJ_SPS_simple_EX"/>
			<DO desc="开入77" name="YX76IN77" type="XJ_SPS_simple_EX"/>
			<DO desc="开入78" name="YX77IN78" type="XJ_SPS_simple_EX"/>
			<DO desc="开入79" name="YX78IN79" type="XJ_SPS_simple_EX"/>
			<DO desc="开入80" name="YX79IN80" type="XJ_SPS_simple_EX"/>
			<DO desc="开入81" name="YX80IN81" type="XJ_SPS_simple_EX"/>
			<DO desc="开入25" name="YX81IN25" type="XJ_SPS_simple_EX"/>
			<DO desc="信号复归" name="YK00XHFG" type="SPC_FuGui"/>
			<DO desc="1母低电压压板" name="YK01M1DDY" type="SPC_control_X001"/>
			<DO desc="2母低电压压板" name="YK02M2DDY" type="SPC_control_X001"/>
			<DO desc="1母零序电压压板" name="YK03M1LXDY" type="SPC_control_X001"/>
			<DO desc="2母零序电压压板" name="YK04M2LXDY" type="SPC_control_X001"/>
			<DO desc="1母TV断线压板" name="YK05M1TVDX" type="SPC_control_X001"/>
			<DO desc="2母TV断线压板" name="YK06M2TVDX" type="SPC_control_X001"/>
			<DO desc="选控1" name="YK07DLQ1" type="XJ_DPC_control_EX"/>
			<DO desc="选控2" name="YK08DLQ2" type="XJ_DPC_control_EX"/>
			<DO desc="选控3" name="YK09DLQ3" type="XJ_DPC_control_EX"/>
			<DO desc="选控4" name="YK10DLQ4" type="XJ_DPC_control_EX"/>
			<DO desc="选控5" name="YK11DLQ5" type="XJ_DPC_control_EX"/>
			<DO desc="选控6" name="YK12DLQ6" type="XJ_DPC_control_EX"/>
			<DO desc="选控7" name="YK13DLQ7" type="XJ_DPC_control_EX"/>
			<DO desc="选控8" name="YK14DLQ8" type="XJ_DPC_control_EX"/>
			<DO desc="选控9" name="YK15DLQ9" type="XJ_DPC_control_EX"/>
			<DO desc="选控10" name="YK16DLQ10" type="XJ_DPC_control_EX"/>
			<DO desc="选控11" name="YK17DLQ11" type="XJ_DPC_control_EX"/>
			<DO desc="选控12" name="YK18DLQ12" type="XJ_DPC_control_EX"/>
			<DO desc="选控13" name="YK19DLQ13" type="XJ_DPC_control_EX"/>
			<DO desc="直控1" name="YK20DLQ14" type="XJ_DPC_control_EX"/>
			<DO desc="直控2" name="YK21DLQ15" type="XJ_DPC_control_EX"/>
			<DO desc="直控3" name="YK22DLQ16" type="XJ_DPC_control_EX"/>
			<DO desc="直控4" name="YK23DLQ17" type="XJ_DPC_control_EX"/>
			<DO desc="直控5" name="YK24DLQ18" type="XJ_DPC_control_EX"/>
			<DO desc="直控6" name="YK25DLQ19" type="XJ_DPC_control_EX"/>
			<DO desc="直控7" name="YK26DLQ20" type="XJ_DPC_control_EX"/>
			<DO desc="直控8" name="YK27DLQ21" type="XJ_DPC_control_EX"/>
			<DO desc="直控9" name="YK28DLQ22" type="XJ_DPC_control_EX"/>
			<DO desc="直控10" name="YK29DLQ23" type="XJ_DPC_control_EX"/>
			<DO desc="直控11" name="YK30DLQ24" type="XJ_DPC_control_EX"/>
			<DO desc="直控12" name="YK31DLQ25" type="XJ_DPC_control_EX"/>
			<DO desc="直控13" name="YK32DLQ26" type="XJ_DPC_control_EX"/>
		</LNodeType>
		<LNodeType desc="遥测值节点" id="YCMMXU_X001" lnClass="MMXU">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="遥测IA1" name="YC01IA1" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测IB1" name="YC02IB1" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测IC1" name="YC03IC1" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测UA1" name="YC04UA1" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测UB1" name="YC05UB1" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测UC1" name="YC06UC1" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测Uab1" name="YC07Uab1" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测Ubc1" name="YC08Ubc1" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测Uca1" name="YC09Uca1" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测p1" name="YC10p1" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测Q1" name="YC11Q1" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测cos1" name="YC12cos1" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测f1" name="YC13f1" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测3U01" name="YC143U01" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测IA2" name="YC15IA2" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测IB2" name="YC16IB2" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测IC2" name="YC17IC2" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测UA2" name="YC18UA2" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测UB2" name="YC19UB2" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测UC2" name="YC20UC2" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测Uab2" name="YC21Uab2" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测Ubc2" name="YC22Ubc2" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测Uca2" name="YC23Uca2" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测p2" name="YC24p2" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测Q2" name="YC25Q2" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测cos2" name="YC26cos2" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测f2" name="YC27f2" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测3U02" name="YC283U02" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测DC1" name="YC29DC1" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测DC2" name="YC30DC2" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测DC3" name="YC31DC3" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测DC4" name="YC32DC4" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测DC5" name="YC33DC5" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测DC6" name="YC34DC6" type="XJ_MV_simple_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_RDRE_WGB603R4_RCD1" lnClass="RDRE">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_lnn0"/>
			<DO name="RcdMade" type="XJ_SPS_simple"/>
			<DO name="FltNum" type="XJ_INS_simple"/>
			<DO name="GriFltNum" type="XJ_INS_simple"/>
		</LNodeType>
		<LNodeType desc="电度" id="DDMMTR_X002" lnClass="MMTR">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_lnn0"/>
			<DO desc="正向有功电度1" name="SupWh1" type="XJ_BCR"/>
			<DO desc="正向无功电度1" name="SupVArh1" type="XJ_BCR"/>
			<DO desc="反向有功电度1" name="DmdWh1" type="XJ_BCR"/>
			<DO desc="反向无功电度1" name="DmdVArh1" type="XJ_BCR"/>
		</LNodeType>
		<LNodeType desc="定值" id="SETGGIO_X002" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO desc="1母低电压定值" name="UDY1" type="ASG_simple_f_X001"/>
			<DO desc="1母低电压时限" name="TDY1" type="ASG_simple_f_X001"/>
			<DO desc="1母零序电压定值" name="ULX1" type="ASG_simple_f_X001"/>
			<DO desc="1母零序电压时限" name="TLX1" type="ASG_simple_f_X001"/>
			<DO desc="检同期方式" name="JTQFS" type="ASG_simple_f_X001"/>
			<DO desc="抽取电压相别" name="CQDYXB" type="ASG_simple_f_X001"/>
			<DO desc="电压差" name="DYC" type="ASG_simple_f_X001"/>
			<DO desc="频率差" name="PLC" type="ASG_simple_f_X001"/>
			<DO desc="允许合闸角度" name="YXHZJ" type="ASG_simple_f_X001"/>
			<DO desc="线路无压定值" name="XLWY" type="ASG_simple_f_X001"/>
			<DO desc="线路有压定值" name="XLYY" type="ASG_simple_f_X001"/>
			<DO desc="母线无压定值" name="MXWY" type="ASG_simple_f_X001"/>
			<DO desc="母线有压定值" name="MXYY" type="ASG_simple_f_X001"/>
			<DO desc="断路器合闸时间" name="HZSJ" type="ASG_simple_f_X001"/>
			<DO desc="同期复归时间" name="FGSJ" type="ASG_simple_f_X001"/>
			<DO desc="频率滑差定值" name="PLHC" type="ASG_simple_f_X001"/>
			<DO desc="高压闭锁定值" name="GYBS" type="ASG_simple_f_X001"/>
			<DO desc="最大档位1" name="Gmax1" type="ASG_simple_f_X001"/>
			<DO desc="中心档位1" name="Gmid1" type="ASG_simple_f_X001"/>
			<DO desc="最小档位1" name="Gmin1" type="ASG_simple_f_X001"/>
			<DO desc="滑档1闭锁投退" name="HD1TR" type="ING_simple"/>
			<DO desc="滑档1闭锁时间" name="Thd1" type="ASG_simple_f_X001"/>
			<DO desc="模拟量循环上送周期" name="CYCLE" type="ASG_simple_f_X001"/>
			<DO desc="电流突变门槛" name="Itb" type="ASG_simple_f_X001"/>
			<DO desc="电压突变门槛" name="Utb" type="ASG_simple_f_X001"/>
			<DO desc="功率突变门槛" name="PQtb" type="ASG_simple_f_X001"/>
			<DO desc="功率因数突变门槛" name="Stb" type="ASG_simple_f_X001"/>
			<DO desc="频率突变门槛" name="Ftb" type="ASG_simple_f_X001"/>
			<DO desc="直流突变门槛" name="DCtb" type="ASG_simple_f_X001"/>
		</LNodeType>
		<LNodeType desc="保护告警状态" id="ALMGGIO_X002" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO desc="AD故障" name="AlmADGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开出回路故障" name="AlmKCGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值自检故障" name="AlmDZQZJ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区号故障" name="AlmDZQGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区变化" name="AlmDZQBH" type="XJ_SPS_simple_EX"/>
			<DO desc="事故总信号" name="AlmSGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="预告总信号" name="AlmYGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="1母低电压告警" name="AlmM1DDY" type="XJ_SPS_simple_EX"/>
			<DO desc="1母零序电压告警" name="AlmM1LXDY" type="XJ_SPS_simple_EX"/>
			<DO desc="1母TV断线告警" name="AlmM1TVDX" type="XJ_SPS_simple_EX"/>
			<DO desc="同期条件不满足" name="AlmTQTJ" type="XJ_SPS_simple_EX"/>
			<DO desc="同期压差不满足" name="AlmTQYC" type="XJ_SPS_simple_EX"/>
			<DO desc="同期角差不满足" name="AlmTQJC" type="XJ_SPS_simple_EX"/>
			<DO desc="同期频差不满足" name="AlmTQPC" type="XJ_SPS_simple_EX"/>
			<DO desc="接收到同期命令" name="AlmJS" type="XJ_SPS_simple_EX"/>
			<DO desc="同期动作" name="AlmTQDZ" type="XJ_SPS_simple_EX"/>
			<DO desc="档位1变化" name="AlmDW1BH" type="XJ_SPS_simple_EX"/>
		</LNodeType>
		<LNodeType desc="遥信状态" id="YXYKGGIO_X002" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO desc="检修压板开入" name="YX01JX" type="XJ_SPS_simple_EX"/>
			<DO desc="手合同期开入" name="YX02SHTQ" type="XJ_SPS_simple_EX"/>
			<DO desc="远方就地" name="YX03YFJD1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入28" name="YX04IN28" type="XJ_SPS_simple_EX"/>
			<DO desc="开入29" name="YX05IN29" type="XJ_SPS_simple_EX"/>
			<DO desc="开入30" name="YX06IN30" type="XJ_SPS_simple_EX"/>
			<DO desc="开入31" name="YX07IN31" type="XJ_SPS_simple_EX"/>
			<DO desc="开入32" name="YX08IN32" type="XJ_SPS_simple_EX"/>
			<DO desc="开入33" name="YX09IN33" type="XJ_SPS_simple_EX"/>
			<DO desc="开入34" name="YX10IN34" type="XJ_SPS_simple_EX"/>
			<DO desc="开入35" name="YX11IN35" type="XJ_SPS_simple_EX"/>
			<DO desc="开入36" name="YX12IN36" type="XJ_SPS_simple_EX"/>
			<DO desc="开入37" name="YX13IN37" type="XJ_SPS_simple_EX"/>
			<DO desc="开入38" name="YX14IN38" type="XJ_SPS_simple_EX"/>
			<DO desc="开入39" name="YX15IN39" type="XJ_SPS_simple_EX"/>
			<DO desc="开入40" name="YX16IN40" type="XJ_SPS_simple_EX"/>
			<DO desc="开入41" name="YX17IN41" type="XJ_SPS_simple_EX"/>
			<DO desc="开入42" name="YX18IN42" type="XJ_SPS_simple_EX"/>
			<DO desc="开入43" name="YX19IN43" type="XJ_SPS_simple_EX"/>
			<DO desc="开入44" name="YX20IN44" type="XJ_SPS_simple_EX"/>
			<DO desc="开入45" name="YX21IN45" type="XJ_SPS_simple_EX"/>
			<DO desc="开入46" name="YX22IN46" type="XJ_SPS_simple_EX"/>
			<DO desc="开入47" name="YX23IN47" type="XJ_SPS_simple_EX"/>
			<DO desc="开入48" name="YX24IN48" type="XJ_SPS_simple_EX"/>
			<DO desc="开入49" name="YX25IN49" type="XJ_SPS_simple_EX"/>
			<DO desc="开入50" name="YX26IN50" type="XJ_SPS_simple_EX"/>
			<DO desc="开入51" name="YX27IN51" type="XJ_SPS_simple_EX"/>
			<DO desc="开入52" name="YX28IN52" type="XJ_SPS_simple_EX"/>
			<DO desc="开入53" name="YX29IN53" type="XJ_SPS_simple_EX"/>
			<DO desc="开入54" name="YX30IN54" type="XJ_SPS_simple_EX"/>
			<DO desc="开入55" name="YX31IN55" type="XJ_SPS_simple_EX"/>
			<DO desc="开入56" name="YX32IN56" type="XJ_SPS_simple_EX"/>
			<DO desc="开入57" name="YX33IN57" type="XJ_SPS_simple_EX"/>
			<DO desc="开入58" name="YX34IN58" type="XJ_SPS_simple_EX"/>
			<DO desc="开入59" name="YX35IN59" type="XJ_SPS_simple_EX"/>
			<DO desc="开入60" name="YX36IN60" type="XJ_SPS_simple_EX"/>
			<DO desc="开入61" name="YX37IN61" type="XJ_SPS_simple_EX"/>
			<DO desc="开入62" name="YX38IN62" type="XJ_SPS_simple_EX"/>
			<DO desc="开入63" name="YX39IN63" type="XJ_SPS_simple_EX"/>
			<DO desc="开入64" name="YX40IN64" type="XJ_SPS_simple_EX"/>
			<DO desc="开入65" name="YX41IN65" type="XJ_SPS_simple_EX"/>
			<DO desc="开入66" name="YX42IN66" type="XJ_SPS_simple_EX"/>
			<DO desc="开入67" name="YX43IN67" type="XJ_SPS_simple_EX"/>
			<DO desc="开入68" name="YX44IN68" type="XJ_SPS_simple_EX"/>
			<DO desc="开入69" name="YX45IN69" type="XJ_SPS_simple_EX"/>
			<DO desc="开入70" name="YX46IN70" type="XJ_SPS_simple_EX"/>
			<DO desc="开入71" name="YX47IN71" type="XJ_SPS_simple_EX"/>
			<DO desc="开入72" name="YX48IN72" type="XJ_SPS_simple_EX"/>
			<DO desc="开入73" name="YX49IN73" type="XJ_SPS_simple_EX"/>
			<DO desc="开入74" name="YX50IN74" type="XJ_SPS_simple_EX"/>
			<DO desc="开入75" name="YX51IN75" type="XJ_SPS_simple_EX"/>
			<DO desc="开入76" name="YX52IN76" type="XJ_SPS_simple_EX"/>
			<DO desc="开入77" name="YX53IN77" type="XJ_SPS_simple_EX"/>
			<DO desc="开入78" name="YX54IN78" type="XJ_SPS_simple_EX"/>
			<DO desc="开入79" name="YX55IN79" type="XJ_SPS_simple_EX"/>
			<DO desc="开入80" name="YX56IN80" type="XJ_SPS_simple_EX"/>
			<DO desc="开入81" name="YX57IN81" type="XJ_SPS_simple_EX"/>
			<DO desc="开入1/档位1-1" name="YX58IN1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入2/档位1-2" name="YX59IN2" type="XJ_SPS_simple_EX"/>
			<DO desc="开入3/档位1-3" name="YX60IN3" type="XJ_SPS_simple_EX"/>
			<DO desc="开入4/档位1-4" name="YX61IN4" type="XJ_SPS_simple_EX"/>
			<DO desc="开入5/档位1-5" name="YX62IN5" type="XJ_SPS_simple_EX"/>
			<DO desc="开入6/档位1-6" name="YX63IN6" type="XJ_SPS_simple_EX"/>
			<DO desc="开入7" name="YX64IN7" type="XJ_SPS_simple_EX"/>
			<DO desc="开入8" name="YX65IN8" type="XJ_SPS_simple_EX"/>
			<DO desc="开入9" name="YX66IN9" type="XJ_SPS_simple_EX"/>
			<DO desc="开入10" name="YX67IN10" type="XJ_SPS_simple_EX"/>
			<DO desc="开入11" name="YX68IN11" type="XJ_SPS_simple_EX"/>
			<DO desc="开入12" name="YX69IN12" type="XJ_SPS_simple_EX"/>
			<DO desc="开入13" name="YX70IN13" type="XJ_SPS_simple_EX"/>
			<DO desc="开入14" name="YX71IN14" type="XJ_SPS_simple_EX"/>
			<DO desc="开入15" name="YX72IN15" type="XJ_SPS_simple_EX"/>
			<DO desc="开入16" name="YX73IN16" type="XJ_SPS_simple_EX"/>
			<DO desc="开入17" name="YX74IN17" type="XJ_SPS_simple_EX"/>
			<DO desc="开入18" name="YX75IN18" type="XJ_SPS_simple_EX"/>
			<DO desc="开入19" name="YX76IN19" type="XJ_SPS_simple_EX"/>
			<DO desc="开入20" name="YX77IN20" type="XJ_SPS_simple_EX"/>
			<DO desc="开入21" name="YX78IN21" type="XJ_SPS_simple_EX"/>
			<DO desc="开入22" name="YX79IN22" type="XJ_SPS_simple_EX"/>
			<DO desc="开入23" name="YX80IN23" type="XJ_SPS_simple_EX"/>
			<DO desc="开入25" name="YX81IN25" type="XJ_SPS_simple_EX"/>
			<DO desc="信号复归" name="YK0XHFG" type="SPC_FuGui"/>
			<DO desc="1母低电压压板" name="YK1M1DDY" type="SPC_control_X001"/>
			<DO desc="1母零序电压压板" name="YK2M1LXDY" type="SPC_control_X001"/>
			<DO desc="1母TV断线压板" name="YK3M1TVDX" type="SPC_control_X001"/>
			<DO desc="调压1压板" name="YK4TY1YB" type="SPC_control_X001"/>
			<DO desc="断路器1" name="YK5DLQ1" type="XJ_DPC_control_EX"/>
			<DO desc="选控1" name="YK6DLQ2" type="XJ_DPC_control_EX"/>
			<DO desc="选控2" name="YK7DLQ3" type="XJ_DPC_control_EX"/>
			<DO desc="选控3" name="YK8DLQ4" type="XJ_DPC_control_EX"/>
			<DO desc="选控4" name="YK9DLQ5" type="XJ_DPC_control_EX"/>
			<DO desc="选控5" name="YK10DLQ6" type="XJ_DPC_control_EX"/>
			<DO desc="选控6" name="YK11DLQ7" type="XJ_DPC_control_EX"/>
			<DO desc="选控7" name="YK12DLQ8" type="XJ_DPC_control_EX"/>
			<DO desc="选控8" name="YK13DLQ9" type="XJ_DPC_control_EX"/>
			<DO desc="选控9" name="YK14DLQ10" type="XJ_DPC_control_EX"/>
			<DO desc="选控10" name="YK15DLQ11" type="XJ_DPC_control_EX"/>
			<DO desc="选控11" name="YK16DLQ12" type="XJ_DPC_control_EX"/>
			<DO desc="选控12" name="YK17DLQ13" type="XJ_DPC_control_EX"/>
			<DO desc="直控1" name="YK18DLQ14" type="XJ_DPC_control_EX"/>
			<DO desc="直控2" name="YK19DLQ15" type="XJ_DPC_control_EX"/>
			<DO desc="直控3" name="YK20DLQ16" type="XJ_DPC_control_EX"/>
			<DO desc="直控4" name="YK21DLQ17" type="XJ_DPC_control_EX"/>
			<DO desc="直控5" name="YK22DLQ18" type="XJ_DPC_control_EX"/>
			<DO desc="直控6" name="YK23DLQ19" type="XJ_DPC_control_EX"/>
			<DO desc="直控7" name="YK24DLQ20" type="XJ_DPC_control_EX"/>
			<DO desc="直控8" name="YK25DLQ21" type="XJ_DPC_control_EX"/>
			<DO desc="直控9" name="YK26DLQ22" type="XJ_DPC_control_EX"/>
			<DO desc="直控10" name="YK27DLQ23" type="XJ_DPC_control_EX"/>
			<DO desc="直控11" name="YK28DLQ24" type="XJ_DPC_control_EX"/>
			<DO desc="直控12" name="YK29DLQ25" type="XJ_DPC_control_EX"/>
			<DO desc="直控13" name="YK30DLQ26" type="XJ_DPC_control_EX"/>
			<DO desc="同期功能" name="YK32TQ" type="SPC_control_X001"/>
		</LNodeType>
		<LNodeType desc="遥测值节点" id="YCMMXU_X002" lnClass="MMXU">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO desc="遥测IA" name="YC01IA" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测IB" name="YC02IB" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测IC" name="YC03IC" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测UA" name="YC04UA" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测UB" name="YC05UB" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测UC" name="YC06UC" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测Uab" name="YC07Uab" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测Ubc" name="YC08Ubc" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测Uca" name="YC09Uca" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测Ux" name="YC10Ux" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测p" name="YC11p" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测Q" name="YC12Q" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测COS" name="YC13COS" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测f1" name="YC14f1" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测f2" name="YC15f2" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测3U0" name="YC163U0" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测DC1" name="YC17DC1" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测DC2" name="YC18DC2" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测DC3" name="YC19DC3" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测DC4" name="YC20DC4" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测DC5" name="YC21DC5" type="XJ_MV_simple_EX_X001"/>
			<DO desc="遥测DC6" name="YC22DC6" type="XJ_MV_simple_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_ATCC_WGB603R1_CTRL1" lnClass="ATCC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Loc" type="XJ_SPS_simple_EX"/>
			<DO name="TapChg" type="CN_BSC"/>
		</LNodeType>
		<LNodeType id="XJ_RDRE_WGB603R5_RCD1" lnClass="RDRE">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_lnn0"/>
			<DO name="RcdMade" type="XJ_SPS_simple"/>
			<DO name="FltNum" type="XJ_INS_simple"/>
			<DO name="GriFltNum" type="XJ_INS_simple"/>
		</LNodeType>
		<LNodeType desc="定值" id="SETGGIO_X003" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="I母低电压定值" name="UDY1" type="ASG_simple_f_X002"/>
			<DO desc="I母低电压时限" name="TDY1" type="ASG_simple_f_X002"/>
			<DO desc="II母低电压定值" name="UDY2" type="ASG_simple_f_X002"/>
			<DO desc="II母低电压时限" name="TDT2" type="ASG_simple_f_X002"/>
			<DO desc="III母低电压定值" name="UDY3" type="ASG_simple_f_X002"/>
			<DO desc="III母低电压时限" name="TDT3" type="ASG_simple_f_X002"/>
			<DO desc="I母零序电压定值" name="ULX1" type="ASG_simple_f_X002"/>
			<DO desc="I母零序电压时限" name="TLX1" type="ASG_simple_f_X002"/>
			<DO desc="I母零序电压自产" name="M1ZC" type="ING_simple"/>
			<DO desc="II母零序电压定值" name="ULX2" type="ASG_simple_f_X002"/>
			<DO desc="II母零序电压时限" name="TLX2" type="ASG_simple_f_X002"/>
			<DO desc="II母零序电压自产" name="M2ZC" type="ING_simple"/>
			<DO desc="III母零序电压定值" name="ULX3" type="ASG_simple_f_X002"/>
			<DO desc="III母零序电压时限" name="TLX3" type="ASG_simple_f_X002"/>
			<DO desc="III母零序电压自产" name="M3ZC" type="ING_simple"/>
			<DO desc="模拟量循环上送周期" name="CYCLE" type="ASG_simple_f_X002"/>
			<DO desc="电压突变门槛" name="Utb" type="ASG_simple_f_X002"/>
			<DO desc="频率突变门槛" name="Ftb" type="ASG_simple_f_X002"/>
			<DO desc="直流突变门槛" name="DCtb" type="ASG_simple_f_X002"/>
		</LNodeType>
		<LNodeType desc="保护告警状态" id="ALMGGIO_X003" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="AD故障" name="AlmADGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开出回路故障" name="AlmKCGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值自检故障" name="AlmDZQZJ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区号故障" name="AlmDZQGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区变化" name="AlmDZQBH" type="XJ_SPS_simple_EX"/>
			<DO desc="事故总信号" name="AlmSGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="预告总信号" name="AlmYGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="1母低电压告警" name="AlmM1DDY" type="XJ_SPS_simple_EX"/>
			<DO desc="2母低电压告警" name="AlmM2DDY" type="XJ_SPS_simple_EX"/>
			<DO desc="3母低电压告警" name="AlmM3DDY" type="XJ_SPS_simple_EX"/>
			<DO desc="1母零序电压告警" name="AlmM1LXDY" type="XJ_SPS_simple_EX"/>
			<DO desc="2母零序电压告警" name="AlmM2LXDY" type="XJ_SPS_simple_EX"/>
			<DO desc="3母零序电压告警" name="AlmM3LXDY" type="XJ_SPS_simple_EX"/>
			<DO desc="1母TV断线告警" name="AlmM1TVDX" type="XJ_SPS_simple_EX"/>
			<DO desc="2母TV断线告警" name="AlmM2TVDX" type="XJ_SPS_simple_EX"/>
			<DO desc="3母TV断线告警" name="AlmM3TVDX" type="XJ_SPS_simple_EX"/>
		</LNodeType>
		<LNodeType desc="遥信状态" id="YXYKGGIO_X003" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="检修压板开入" name="YX01JX" type="XJ_SPS_simple_EX"/>
			<DO desc="开入1" name="YX02IN1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入2" name="YX03IN2" type="XJ_SPS_simple_EX"/>
			<DO desc="开入3" name="YX04IN3" type="XJ_SPS_simple_EX"/>
			<DO desc="开入4" name="YX05IN4" type="XJ_SPS_simple_EX"/>
			<DO desc="开入5" name="YX06IN5" type="XJ_SPS_simple_EX"/>
			<DO desc="开入6" name="YX07IN6" type="XJ_SPS_simple_EX"/>
			<DO desc="开入7" name="YX08IN7" type="XJ_SPS_simple_EX"/>
			<DO desc="开入8" name="YX09IN8" type="XJ_SPS_simple_EX"/>
			<DO desc="开入9" name="YX10IN9" type="XJ_SPS_simple_EX"/>
			<DO desc="开入10" name="YX11IN10" type="XJ_SPS_simple_EX"/>
			<DO desc="开入11" name="YX12IN11" type="XJ_SPS_simple_EX"/>
			<DO desc="开入12" name="YX13IN12" type="XJ_SPS_simple_EX"/>
			<DO desc="开入13" name="YX14IN13" type="XJ_SPS_simple_EX"/>
			<DO desc="开入14" name="YX15IN14" type="XJ_SPS_simple_EX"/>
			<DO desc="开入15" name="YX16IN15" type="XJ_SPS_simple_EX"/>
			<DO desc="开入16" name="YX17IN16" type="XJ_SPS_simple_EX"/>
			<DO desc="开入17" name="YX18IN17" type="XJ_SPS_simple_EX"/>
			<DO desc="开入18" name="YX19IN18" type="XJ_SPS_simple_EX"/>
			<DO desc="开入19" name="YX20IN19" type="XJ_SPS_simple_EX"/>
			<DO desc="开入20" name="YX21IN20" type="XJ_SPS_simple_EX"/>
			<DO desc="开入21" name="YX22IN21" type="XJ_SPS_simple_EX"/>
			<DO desc="开入22" name="YX23IN22" type="XJ_SPS_simple_EX"/>
			<DO desc="开入23" name="YX24IN23" type="XJ_SPS_simple_EX"/>
			<DO desc="开入24" name="YX25IN24" type="XJ_SPS_simple_EX"/>
			<DO desc="远方就地1" name="YX26YFJD1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入28" name="YX27IN28" type="XJ_SPS_simple_EX"/>
			<DO desc="开入29" name="YX28IN29" type="XJ_SPS_simple_EX"/>
			<DO desc="开入30" name="YX29IN30" type="XJ_SPS_simple_EX"/>
			<DO desc="开入31" name="YX30IN31" type="XJ_SPS_simple_EX"/>
			<DO desc="开入32" name="YX31IN32" type="XJ_SPS_simple_EX"/>
			<DO desc="开入33" name="YX32IN33" type="XJ_SPS_simple_EX"/>
			<DO desc="开入34" name="YX33IN34" type="XJ_SPS_simple_EX"/>
			<DO desc="开入35" name="YX34IN35" type="XJ_SPS_simple_EX"/>
			<DO desc="开入36" name="YX35IN36" type="XJ_SPS_simple_EX"/>
			<DO desc="开入37" name="YX36IN37" type="XJ_SPS_simple_EX"/>
			<DO desc="开入38" name="YX37IN38" type="XJ_SPS_simple_EX"/>
			<DO desc="开入39" name="YX38IN39" type="XJ_SPS_simple_EX"/>
			<DO desc="开入40" name="YX39IN40" type="XJ_SPS_simple_EX"/>
			<DO desc="开入41" name="YX40IN41" type="XJ_SPS_simple_EX"/>
			<DO desc="开入42" name="YX41IN42" type="XJ_SPS_simple_EX"/>
			<DO desc="开入43" name="YX42IN43" type="XJ_SPS_simple_EX"/>
			<DO desc="开入44" name="YX43IN44" type="XJ_SPS_simple_EX"/>
			<DO desc="开入45" name="YX44IN45" type="XJ_SPS_simple_EX"/>
			<DO desc="开入46" name="YX45IN46" type="XJ_SPS_simple_EX"/>
			<DO desc="开入47" name="YX46IN47" type="XJ_SPS_simple_EX"/>
			<DO desc="开入48" name="YX47IN48" type="XJ_SPS_simple_EX"/>
			<DO desc="开入49" name="YX48IN49" type="XJ_SPS_simple_EX"/>
			<DO desc="开入50" name="YX49IN50" type="XJ_SPS_simple_EX"/>
			<DO desc="开入51" name="YX50IN51" type="XJ_SPS_simple_EX"/>
			<DO desc="开入52" name="YX51IN52" type="XJ_SPS_simple_EX"/>
			<DO desc="开入53" name="YX52IN53" type="XJ_SPS_simple_EX"/>
			<DO desc="开入54" name="YX53IN54" type="XJ_SPS_simple_EX"/>
			<DO desc="开入55" name="YX54IN55" type="XJ_SPS_simple_EX"/>
			<DO desc="开入56" name="YX55IN56" type="XJ_SPS_simple_EX"/>
			<DO desc="开入57" name="YX56IN57" type="XJ_SPS_simple_EX"/>
			<DO desc="开入58" name="YX57IN58" type="XJ_SPS_simple_EX"/>
			<DO desc="开入59" name="YX58IN59" type="XJ_SPS_simple_EX"/>
			<DO desc="开入60" name="YX59IN60" type="XJ_SPS_simple_EX"/>
			<DO desc="开入61" name="YX60IN61" type="XJ_SPS_simple_EX"/>
			<DO desc="开入62" name="YX61IN62" type="XJ_SPS_simple_EX"/>
			<DO desc="开入63" name="YX62IN63" type="XJ_SPS_simple_EX"/>
			<DO desc="开入64" name="YX63IN64" type="XJ_SPS_simple_EX"/>
			<DO desc="开入65" name="YX64IN65" type="XJ_SPS_simple_EX"/>
			<DO desc="开入66" name="YX65IN66" type="XJ_SPS_simple_EX"/>
			<DO desc="开入67" name="YX66IN67" type="XJ_SPS_simple_EX"/>
			<DO desc="开入68" name="YX67IN68" type="XJ_SPS_simple_EX"/>
			<DO desc="开入69" name="YX68IN69" type="XJ_SPS_simple_EX"/>
			<DO desc="开入70" name="YX69IN70" type="XJ_SPS_simple_EX"/>
			<DO desc="开入71" name="YX70IN71" type="XJ_SPS_simple_EX"/>
			<DO desc="开入72" name="YX71IN72" type="XJ_SPS_simple_EX"/>
			<DO desc="开入73" name="YX72IN73" type="XJ_SPS_simple_EX"/>
			<DO desc="开入74" name="YX73IN74" type="XJ_SPS_simple_EX"/>
			<DO desc="开入75" name="YX74IN75" type="XJ_SPS_simple_EX"/>
			<DO desc="开入76" name="YX75IN76" type="XJ_SPS_simple_EX"/>
			<DO desc="开入77" name="YX76IN77" type="XJ_SPS_simple_EX"/>
			<DO desc="开入78" name="YX77IN78" type="XJ_SPS_simple_EX"/>
			<DO desc="开入79" name="YX78IN79" type="XJ_SPS_simple_EX"/>
			<DO desc="开入80" name="YX79IN80" type="XJ_SPS_simple_EX"/>
			<DO desc="开入81" name="YX80IN81" type="XJ_SPS_simple_EX"/>
			<DO desc="开入25" name="YX81IN25" type="XJ_SPS_simple_EX"/>
			<DO desc="信号复归" name="YK00XHFG" type="SPC_FuGui"/>
			<DO desc="1母低电压压板" name="YK01M1DDY" type="SPC_control_X001"/>
			<DO desc="2母低电压压板" name="YK02M2DDY" type="SPC_control_X001"/>
			<DO desc="3母低电压压板" name="YK03M3DDY" type="SPC_control_X001"/>
			<DO desc="1母零序电压压板" name="YK04M1LXDY" type="SPC_control_X001"/>
			<DO desc="2母零序电压压板" name="YK05M2LXDY" type="SPC_control_X001"/>
			<DO desc="3母零序电压压板" name="YK06M3LXDY" type="SPC_control_X001"/>
			<DO desc="1母TV断线压板" name="YK07M1TVDX" type="SPC_control_X001"/>
			<DO desc="2母TV断线压板" name="YK08M2TVDX" type="SPC_control_X001"/>
			<DO desc="3母TV断线压板" name="YK09M3TVDX" type="SPC_control_X001"/>
			<DO desc="选控1" name="YK10DLQ1" type="XJ_DPC_control_EX"/>
			<DO desc="选控2" name="YK11DLQ2" type="XJ_DPC_control_EX"/>
			<DO desc="选控3" name="YK12DLQ3" type="XJ_DPC_control_EX"/>
			<DO desc="选控4" name="YK13DLQ4" type="XJ_DPC_control_EX"/>
			<DO desc="选控5" name="YK14DLQ5" type="XJ_DPC_control_EX"/>
			<DO desc="选控6" name="YK15DLQ6" type="XJ_DPC_control_EX"/>
			<DO desc="选控7" name="YK16DLQ7" type="XJ_DPC_control_EX"/>
			<DO desc="选控8" name="YK17DLQ8" type="XJ_DPC_control_EX"/>
			<DO desc="选控9" name="YK18DLQ9" type="XJ_DPC_control_EX"/>
			<DO desc="选控10" name="YK19DLQ10" type="XJ_DPC_control_EX"/>
			<DO desc="选控11" name="YK20DLQ11" type="XJ_DPC_control_EX"/>
			<DO desc="选控12" name="YK21DLQ12" type="XJ_DPC_control_EX"/>
			<DO desc="选控13" name="YK22DLQ13" type="XJ_DPC_control_EX"/>
			<DO desc="直控1" name="YK23DLQ14" type="XJ_DPC_control_EX"/>
			<DO desc="直控2" name="YK24DLQ15" type="XJ_DPC_control_EX"/>
			<DO desc="直控3" name="YK25DLQ16" type="XJ_DPC_control_EX"/>
			<DO desc="直控4" name="YK26DLQ17" type="XJ_DPC_control_EX"/>
			<DO desc="直控5" name="YK27DLQ18" type="XJ_DPC_control_EX"/>
			<DO desc="直控6" name="YK28DLQ19" type="XJ_DPC_control_EX"/>
			<DO desc="直控7" name="YK29DLQ20" type="XJ_DPC_control_EX"/>
			<DO desc="直控8" name="YK30DLQ21" type="XJ_DPC_control_EX"/>
			<DO desc="直控9" name="YK31DLQ22" type="XJ_DPC_control_EX"/>
			<DO desc="直控10" name="YK32DLQ23" type="XJ_DPC_control_EX"/>
			<DO desc="直控11" name="YK33DLQ24" type="XJ_DPC_control_EX"/>
			<DO desc="直控12" name="YK34DLQ25" type="XJ_DPC_control_EX"/>
			<DO desc="直控13" name="YK35DLQ26" type="XJ_DPC_control_EX"/>
		</LNodeType>
		<LNodeType desc="遥测值节点" id="YCMMXU_X003" lnClass="MMXU">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="遥测UA1" name="YC01UA1" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测UB1" name="YC02UB1" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测UC1" name="YC03UC1" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测Uab1" name="YC04Uab1" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测Ubc1" name="YC05Ubc1" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测Uca1" name="YC06Uca1" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测f1" name="YC07f1" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测3U01" name="YC083U01" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测UA2" name="YC09UA2" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测UB2" name="YC10UB2" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测UC2" name="YC11UC2" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测Uab2" name="YC12Uab2" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测Ubc2" name="YC13Ubc2" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测Uca2" name="YC14Uca2" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测f2" name="YC15f2" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测3U02" name="YC163U02" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测UA3" name="YC17UA3" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测UB3" name="YC18UB3" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测UC3" name="YC19UC3" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测Uab3" name="YC20Uab3" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测Ubc3" name="YC21Ubc3" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测Uca3" name="YC22Uca3" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测f3" name="YC23f3" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测3U03" name="YC243U03" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测DC1" name="YC25DC1" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测DC2" name="YC26DC2" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测DC3" name="YC27DC3" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测DC4" name="YC28DC4" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测DC5" name="YC29DC5" type="XJ_MV_simple_EX_X002"/>
			<DO desc="遥测DC6" name="YC30DC6" type="XJ_MV_simple_EX_X002"/>
		</LNodeType>
		<LNodeType desc="定值" id="SETGGIO_X004" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO desc="模拟量循环上送周期" name="CYCLE" type="ASG_simple_f"/>
			<DO desc="电流突变门槛" name="Itb" type="ASG_simple_f"/>
			<DO desc="电压突变门槛" name="Utb" type="ASG_simple_f"/>
			<DO desc="功率突变门槛" name="PQtb" type="ASG_simple_f"/>
			<DO desc="功率因素突变门槛" name="Stb" type="ASG_simple_f"/>
			<DO desc="频率突变门槛" name="Ftb" type="ASG_simple_f"/>
			<DO desc="直流突变门槛" name="DCtb" type="ASG_simple_f"/>
			<DO desc="预告总开出保持时间" name="Tygz" type="ASG_simple_f"/>
			<DO desc="事故总开出保持时间" name="Tsgz" type="ASG_simple_f"/>
			<DO desc="遥调1投入" name="YT1TR" type="ING_simple"/>
			<DO desc="最大档位1" name="Gmax1" type="ASG_simple_f"/>
			<DO desc="中心档位1" name="Gmid1" type="ASG_simple_f"/>
			<DO desc="最小档位1" name="Gmin1" type="ASG_simple_f"/>
			<DO desc="档位降1开出保持时间" name="Tdwj1" type="ASG_simple_f"/>
			<DO desc="档位升1开出保持时间" name="Tdws1" type="ASG_simple_f"/>
			<DO desc="急停1开出保持时间" name="Tjt1" type="ASG_simple_f"/>
			<DO desc="滑档1闭锁投入" name="HD1TR" type="ING_simple"/>
			<DO desc="滑档1闭锁时间" name="Thd1" type="ASG_simple_f"/>
			<DO desc="遥调2投入" name="YT2TR" type="ING_simple"/>
			<DO desc="最大档位2" name="Gmax2" type="ASG_simple_f"/>
			<DO desc="中心档位2" name="Gmid2" type="ASG_simple_f"/>
			<DO desc="最小档位2" name="Gmin2" type="ASG_simple_f"/>
			<DO desc="档位降2开出保持时间" name="Tdwj2" type="ASG_simple_f"/>
			<DO desc="档位升2开出保持时间" name="Tdws2" type="ASG_simple_f"/>
			<DO desc="急停2开出保持时间" name="Tjt2" type="ASG_simple_f"/>
			<DO desc="滑档2闭锁投入" name="HD2TR" type="ING_simple"/>
			<DO desc="滑档2闭锁时间" name="Thd2" type="ASG_simple_f"/>
		</LNodeType>
		<LNodeType desc="保护告警状态" id="ALMGGIO_X004" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO desc="AD故障" name="AlmADGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开出回路故障" name="AlmKCGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值自检故障" name="AlmDZQZJ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区号故障" name="AlmDZQGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区变化" name="AlmDZQBH" type="XJ_SPS_simple_EX"/>
			<DO desc="事故总信号" name="AlmSGZ" type="XJ_ACT_simple_EX"/>
			<DO desc="预告总信号" name="AlmYGZ" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="遥信状态" id="YXYKGGIO_X004" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO desc="检修压板开入" name="YX01JX" type="XJ_SPS_simple_EX"/>
			<DO desc="开入1/档位1-1" name="YX02IN1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入2/档位1-2" name="YX03IN2" type="XJ_SPS_simple_EX"/>
			<DO desc="开入3/档位1-3" name="YX04IN3" type="XJ_SPS_simple_EX"/>
			<DO desc="开入4/档位1-4" name="YX05IN4" type="XJ_SPS_simple_EX"/>
			<DO desc="开入5/档位1-5" name="YX06IN5" type="XJ_SPS_simple_EX"/>
			<DO desc="开入6/档位1-6" name="YX07IN6" type="XJ_SPS_simple_EX"/>
			<DO desc="开入7/档位2-1" name="YX08IN7" type="XJ_SPS_simple_EX"/>
			<DO desc="开入8/档位2-2" name="YX09IN8" type="XJ_SPS_simple_EX"/>
			<DO desc="开入9/档位2-3" name="YX10IN9" type="XJ_SPS_simple_EX"/>
			<DO desc="开入10/档位2-4" name="YX11IN10" type="XJ_SPS_simple_EX"/>
			<DO desc="开入11/档位2-5" name="YX12IN11" type="XJ_SPS_simple_EX"/>
			<DO desc="开入12/档位2-6" name="YX13IN12" type="XJ_SPS_simple_EX"/>
			<DO desc="开入13" name="YX14IN13" type="XJ_SPS_simple_EX"/>
			<DO desc="开入14" name="YX15IN14" type="XJ_SPS_simple_EX"/>
			<DO desc="开入15" name="YX16IN15" type="XJ_SPS_simple_EX"/>
			<DO desc="开入16" name="YX17IN16" type="XJ_SPS_simple_EX"/>
			<DO desc="开入17" name="YX18IN17" type="XJ_SPS_simple_EX"/>
			<DO desc="开入18" name="YX19IN18" type="XJ_SPS_simple_EX"/>
			<DO desc="开入19" name="YX20IN19" type="XJ_SPS_simple_EX"/>
			<DO desc="开入20" name="YX21IN20" type="XJ_SPS_simple_EX"/>
			<DO desc="开入21" name="YX22IN21" type="XJ_SPS_simple_EX"/>
			<DO desc="开入22" name="YX23IN22" type="XJ_SPS_simple_EX"/>
			<DO desc="开入23" name="YX24IN23" type="XJ_SPS_simple_EX"/>
			<DO desc="开入24" name="YX25IN24" type="XJ_SPS_simple_EX"/>
			<DO desc="开入25" name="YX26IN25" type="XJ_SPS_simple_EX"/>
			<DO desc="开入26" name="YX27IN26" type="XJ_SPS_simple_EX"/>
			<DO desc="远方/就地" name="YX28YFJD" type="XJ_SPS_simple_EX"/>
			<DO desc="信号复归" name="YK0XHFG" type="SPC_FuGui"/>
			<DO desc="断路器1" name="YK1DLQ1" type="XJ_DPC_control_EX"/>
			<DO desc="断路器2" name="YK2DLQ2" type="XJ_DPC_control_EX"/>
			<DO desc="断路器3" name="YK3DLQ3" type="XJ_DPC_control_EX"/>
			<DO desc="断路器4" name="YK4DLQ4" type="XJ_DPC_control_EX"/>
			<DO desc="预告总信号" name="YK5YGZ" type="SPC_control_X001"/>
			<DO desc="事故总信号" name="YK6SGZ" type="SPC_control_X001"/>
		</LNodeType>
		<LNodeType desc="遥测值节点" id="YCMMXU_X004" lnClass="MMXU">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO desc="遥测IA1" name="YC01IA1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测IB1" name="YC02IB1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测IC1" name="YC03IC1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UA1" name="YC04UA1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UB1" name="YC05UB1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UC1" name="YC06UC1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UAB1" name="YC07UAB1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UBC1" name="YC08UBC1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UCA1" name="YC09UCA1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测P1" name="YC10P1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Q1" name="YC11Q1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测f" name="YC12f" type="XJ_MV_simple_EX"/>
			<DO desc="遥测COS1" name="YC13COS1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测3U01" name="YC143U01" type="XJ_MV_simple_EX"/>
			<DO desc="遥测IA2" name="YC15IA2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测IB2" name="YC16IB2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测IC2" name="YC17IC2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UA2" name="YC18UA2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UB2" name="YC19UB2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UC2" name="YC20UC2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UAB2" name="YC21UAB2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UBC2" name="YC22UBC2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UCA2" name="YC23UCA2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测P2" name="YC24P2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Q2" name="YC25Q2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测COS2" name="YC26COS2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测3U02" name="YC273U02" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC1" name="YC28DC1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC2" name="YC29DC2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC3" name="YC30DC3" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC4" name="YC31DC4" type="XJ_MV_simple_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PI_V01_GOINGGIO2_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PI_V01_GOGGIO1_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_MMXN1_X001" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_EX_X002"/>
			<DO name="Vol1" type="CN_MV_EX_X002"/>
			<DO name="Vol2" type="CN_MV_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_AlmGGIO2_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_YYBGGIO1_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_PTOC4_X001" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_PTOC1_X001" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_LLN0_X001" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="KG1" type="CN_ING_SG_EX"/>
			<DO name="StrValSG1" type="CN_ASG_SG_EX"/>
			<DO name="OpDlTmms1" type="CN_ING_SG_EX"/>
			<DO name="StrValSG2" type="CN_ASG_SG_EX"/>
			<DO name="OpDlTmms2" type="CN_ING_SG_EX"/>
			<DO name="StrValSG3" type="CN_ASG_SG_EX"/>
			<DO name="OpDlTmms3" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_LD0_V01_GOAlmGGIO3_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH819C_PI_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH819C_PI_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WBH819C_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH819C_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WBH819C_PROT_V01_GAPC6" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH819C_PROT_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH819C_PROT_V01_GAPC5" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="KG4" type="CN_ING_SG_EX"/>
			<DO name="OpDlTmms" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH819C_PROT_V01_GAPC4" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="KG3" type="CN_ING_SG_EX"/>
			<DO name="OpDlTmms" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH819C_PROT_V01_GAPC3" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH819C_PROT_V01_GAPC2" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="KG2" type="CN_ING_SG_EX"/>
			<DO name="OpDlTmms" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH819C_PROT_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="KG1" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH819C_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH819C_LD0_V01_AlmGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH819C_LD0_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH819C_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_ALL_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_MMXU4" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_ALL_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_PPDP2" lnClass="PPDP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="ImbZroA" type="CN_MV_X002"/>
			<DO name="ImbNgA" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_PTOC5" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_PTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="A" type="CN_WYE_ALL_X001"/>
			<DO name="ImbZroA" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_RBRF31" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="A" type="CN_WYE_ALL_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_RBRF27" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="OpTie" type="CN_ACT_3P_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_RBRF25" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_PDIF5" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_PDIF4" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op1" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_PDIF3" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X001"/>
			<DO name="Tr1" type="CN_ACT_3P"/>
			<DO name="Tr2" type="CN_ACT_3P"/>
			<DO name="Tr3" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_PDIF2" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_RBRF2" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="A" type="CN_WYE_ALL_X001"/>
			<DO name="ImbZroA" type="CN_MV_X002"/>
			<DO name="ImbNgA" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_GGIO33" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_GGIO32" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_GGIO31" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_GGIO24" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_GGIO28" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_GGIO27" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_GGIO29" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_GGIO25" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X001"/>
			<DO name="ARtg" type="CN_ASG_SP_X002"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X001"/>
			<DO name="VRtg" type="CN_ASG_SP_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_PPDP1" lnClass="PPDP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="I0BlkVal" type="CN_ASG_SG_EX"/>
			<DO name="I2BlkVal" type="CN_ASG_SG_EX"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="ImbZroA" type="CN_MV_X002"/>
			<DO name="ImbNgA" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_PTOC3" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X001"/>
			<DO name="ImbZroA" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_RBRF1" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="FailTmms" type="CN_ING_SG"/>
			<DO name="Fail1Tmms" type="CN_ING_SG_EX"/>
			<DO name="UVBlkVal" type="CN_ASG_SG_EX"/>
			<DO name="V0BlkVal" type="CN_ASG_SG_EX"/>
			<DO name="V2BlkVal" type="CN_ASG_SG_EX"/>
			<DO name="StrValA" type="CN_ASG_SG_EX"/>
			<DO name="StrVal3I0" type="CN_ASG_SG_EX"/>
			<DO name="StrValI2" type="CN_ASG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_RBRF30" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="FailTmms" type="CN_ING_SG"/>
			<DO name="StrValA" type="CN_ASG_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_PDIF1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X001"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="CTWrnSet" type="CN_ASG_SG_EX"/>
			<DO name="CTBlkSet" type="CN_ASG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="FuncEna9" type="CN_SPC_EX"/>
			<DO name="FuncEna10" type="CN_SPC_EX"/>
			<DO name="FuncEna11" type="CN_SPC_EX"/>
			<DO name="FuncEna12" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="SelfRstFlt" type="CN_SPS_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol1" type="CN_MV_X002"/>
			<DO name="Vol2" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_LD0_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_LD0_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_LD0_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="XJ_MV_I_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_MMXU2" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_ALL_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_MSQI1" lnClass="MSQI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="SeqA" type="XJ_SEQ"/>
			<DO name="SeqV" type="XJ_SEQ"/>
			<DO name="ImbZroA" type="CN_MV_X002"/>
			<DO name="ImbZroV" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_ALL_X001"/>
			<DO name="A" type="CN_WYE_ALL_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op1" type="CN_ACT_3P"/>
			<DO name="Op2" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PTOC8" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PDIF2" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm36" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
			<DO name="Alm43" type="CN_SPS"/>
			<DO name="Alm44" type="CN_SPS"/>
			<DO name="Alm45" type="CN_SPS"/>
			<DO name="Alm80" type="CN_SPS"/>
			<DO name="Alm81" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X001"/>
			<DO name="ARtg" type="CN_ASG_SP_X002"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X001"/>
			<DO name="FuFail" type="CN_SPS"/>
			<DO name="VRtg" type="CN_ASG_SP_X002"/>
			<DO name="LinPTMod" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Z3BlkRec" type="CN_SPG_SG_EX"/>
			<DO name="MPBlkRec" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PDIS9" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PDIS7" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhStr" type="CN_ASG_SG_X001"/>
			<DO name="PhDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PDIS8" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="AclZ3Ena" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_RPSB1" lnClass="RPSB">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="BlkZn" type="CN_SPS"/>
			<DO name="BlkValASG" type="CN_ASG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_RREC1" lnClass="RREC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="StopRecEna" type="CN_SPC_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="AutoRecSt" type="CN_INS"/>
			<DO name="TPRecTmms" type="CN_ING_SG_EX"/>
			<DO name="RecDifAng" type="CN_ASG_SG_EX"/>
			<DO name="RecChkSyn" type="CN_SPG_SG_EX"/>
			<DO name="OpnStrTPR" type="CN_SPG_SG_EX"/>
			<DO name="StopRec" type="CN_SPG_SG_EX"/>
			<DO name="PTFBlkRec" type="CN_SPG_SG_EX"/>
			<DO name="DeaLinLivB" type="CN_SPG_SG_EX"/>
			<DO name="LivLinDeaB" type="CN_SPG_SG_EX"/>
			<DO name="DeaLinDeaB" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PTOC7" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PTOC6" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="ZerStrVal" type="CN_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PVOC4" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PTOC5" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="PTFaliDirEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PDIS4" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhStr" type="CN_ASG_SG_X001"/>
			<DO name="PhDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PDIS2" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="GndStr" type="CN_ASG_SG_X001"/>
			<DO name="GndDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_RFLO1" lnClass="RFLO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="FltZ" type="CN_CMV_X002"/>
			<DO name="FltDiskm" type="CN_MV_X002"/>
			<DO name="FltLoop" type="CN_INS_FltLoop"/>
			<DO name="LinLenKm" type="CN_ASG_SG_X001"/>
			<DO name="A" type="CN_WYE_ALL_X001"/>
			<DO name="PhV" type="CN_WYE_ALL_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PDIS1" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="GndStr" type="CN_ASG_SG_X001"/>
			<DO name="RisLod" type="CN_ASG_SG_X001"/>
			<DO name="GndDlTmms" type="CN_ING_SG"/>
			<DO name="LinAng" type="CN_ASG_SG_X001"/>
			<DO name="K0Fact" type="CN_ASG_SG_X001"/>
			<DO name="Z1" type="CN_ASG_SG_X001"/>
			<DO name="Z0" type="CN_ASG_SG_X001"/>
			<DO name="LinAng0" type="CN_ASG_SG_X001"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PSCH1" lnClass="PSCH">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="ProTx" type="CN_SPS"/>
			<DO name="ProRx" type="CN_SPS"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Type" type="CN_ING_SP_EX"/>
			<DO name="LocChnID" type="CN_ING_SG_EX"/>
			<DO name="RemChnID" type="CN_ING_SG_EX"/>
			<DO name="IntClkMod" type="CN_SPG_SG_EX"/>
			<DO name="StrEnaRT" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PDIF1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X001"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX"/>
			<DO name="CTBrkVal" type="CN_ASG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="CTBlkEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="SelfRstFlt" type="CN_SPS_EX"/>
			<DO name="DPFCStr" type="CN_ASG_SG_EX"/>
			<DO name="ROCStr" type="CN_ASG_SG_EX"/>
			<DO name="PlmLoad" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_LD0_V01_SCLI1" lnClass="SCLI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="LigIntes1" type="CN_MV_EX_X002"/>
			<DO name="LigIntes2" type="CN_MV_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol1" type="CN_MV_X002"/>
			<DO name="Vol2" type="CN_MV_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_LD0_V01_GGIO5" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_LD0_V01_GGIO6" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_LD0_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="XJ_MV_I_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_LD0_V01_DevAlmGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_LD0_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X003"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X003"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_PROT01_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrVal1" type="CN_ASG_SG_X003"/>
			<DO name="KG1" type="CN_ING_SG_EX"/>
			<DO name="KG2" type="CN_ING_SG_EX"/>
			<DO name="KG3" type="CN_ING_SG_EX"/>
			<DO name="KG4" type="CN_ING_SG_EX"/>
			<DO name="KG5" type="CN_ING_SG_EX"/>
			<DO name="KG6" type="CN_ING_SG_EX"/>
			<DO name="KG7" type="CN_ING_SG_EX"/>
			<DO name="KG8" type="CN_ING_SG_EX"/>
			<DO name="KG9" type="CN_ING_SG_EX"/>
			<DO name="KG10" type="CN_ING_SG_EX"/>
			<DO name="KG11" type="CN_ING_SG_EX"/>
			<DO name="KG12" type="CN_ING_SG_EX"/>
			<DO name="KG13" type="CN_ING_SG_EX"/>
			<DO name="KG14" type="CN_ING_SG_EX"/>
			<DO name="KG15" type="CN_ING_SG_EX"/>
			<DO name="KG16" type="CN_ING_SG_EX"/>
			<DO name="KG17" type="CN_ING_SG_EX"/>
			<DO name="KG18" type="CN_ING_SG_EX"/>
			<DO name="KG19" type="CN_ING_SG_EX"/>
			<DO name="KG20" type="CN_ING_SG_EX"/>
			<DO name="KG21" type="CN_ING_SG_EX"/>
			<DO name="KG22" type="CN_ING_SG_EX"/>
			<DO name="KG23" type="CN_ING_SG_EX"/>
			<DO name="KG24" type="CN_ING_SG_EX"/>
			<DO name="KG25" type="CN_ING_SG_EX"/>
			<DO name="KG26" type="CN_ING_SG_EX"/>
			<DO name="KG27" type="CN_ING_SG_EX"/>
			<DO name="KG28" type="CN_ING_SG_EX"/>
			<DO name="KG29" type="CN_ING_SG_EX"/>
			<DO name="KG30" type="CN_ING_SG_EX"/>
			<DO name="KG31" type="CN_ING_SG_EX"/>
			<DO name="KG32" type="CN_ING_SG_EX"/>
			<DO name="KG33" type="CN_ING_SG_EX"/>
			<DO name="KG34" type="CN_ING_SG_EX"/>
			<DO name="KG35" type="CN_ING_SG_EX"/>
			<DO name="KG36" type="CN_ING_SG_EX"/>
			<DO name="KG37" type="CN_ING_SG_EX"/>
			<DO name="KG38" type="CN_ING_SG_EX"/>
			<DO name="KG39" type="CN_ING_SG_EX"/>
			<DO name="KG40" type="CN_ING_SG_EX"/>
			<DO name="KG41" type="CN_ING_SG_EX"/>
			<DO name="KG42" type="CN_ING_SG_EX"/>
			<DO name="KG43" type="CN_ING_SG_EX"/>
			<DO name="KG44" type="CN_ING_SG_EX"/>
			<DO name="KG45" type="CN_ING_SG_EX"/>
			<DO name="KG46" type="CN_ING_SG_EX"/>
			<DO name="KG47" type="CN_ING_SG_EX"/>
			<DO name="KG48" type="CN_ING_SG_EX"/>
			<DO name="KG49" type="CN_ING_SG_EX"/>
			<DO name="KG50" type="CN_ING_SG_EX"/>
			<DO name="KG51" type="CN_ING_SG_EX"/>
			<DO name="KG52" type="CN_ING_SG_EX"/>
			<DO name="KG53" type="CN_ING_SG_EX"/>
			<DO name="KG54" type="CN_ING_SG_EX"/>
			<DO name="KG55" type="CN_ING_SG_EX"/>
			<DO name="KG56" type="CN_ING_SG_EX"/>
			<DO name="KG57" type="CN_ING_SG_EX"/>
			<DO name="KG58" type="CN_ING_SG_EX"/>
			<DO name="KG59" type="CN_ING_SG_EX"/>
			<DO name="KG60" type="CN_ING_SG_EX"/>
			<DO name="KG61" type="CN_ING_SG_EX"/>
			<DO name="KG62" type="CN_ING_SG_EX"/>
			<DO name="KG63" type="CN_ING_SG_EX"/>
			<DO name="KG64" type="CN_ING_SG_EX"/>
			<DO name="KG65" type="CN_ING_SG_EX"/>
			<DO name="KG66" type="CN_ING_SG_EX"/>
			<DO name="KG67" type="CN_ING_SG_EX"/>
			<DO name="KG68" type="CN_ING_SG_EX"/>
			<DO name="KG69" type="CN_ING_SG_EX"/>
			<DO name="KG70" type="CN_ING_SG_EX"/>
			<DO name="KG71" type="CN_ING_SG_EX"/>
			<DO name="KG72" type="CN_ING_SG_EX"/>
			<DO name="KG73" type="CN_ING_SG_EX"/>
			<DO name="KG74" type="CN_ING_SG_EX"/>
			<DO name="KG75" type="CN_ING_SG_EX"/>
			<DO name="KG76" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_PROT01_V01_PTUF1" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X003"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_PROT01_V01_PTUF2" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X003"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="RteHzVal" type="CN_ASG_SG_EX_X001"/>
			<DO name="RteUBlkVal" type="CN_ASG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_PROT01_V01_PTUF3" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X003"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_PROT01_V01_PTUF12" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="RteHzVal" type="CN_ASG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_PROT01_V01_PTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X003"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_PROT01_V01_PTUV2" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X003"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_PROT01_V01_PTUV12" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="RteUVal" type="CN_ASG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_PROT01_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X002"/>
			<DO name="VRtg" type="CN_ASG_SP_X003"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_PROT01_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_PROT01_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_PROT01_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_PROT01_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_PROT01_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
			<DO name="Ind44" type="CN_SPS"/>
			<DO name="Ind45" type="CN_SPS"/>
			<DO name="Ind46" type="CN_SPS"/>
			<DO name="Ind47" type="CN_SPS"/>
			<DO name="Ind48" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_PROT01_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_PROT01_V01_PTUF14" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_PROT01_V01_PTUV14" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_PROT01_V01_PTUV15" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_PROT01_V01_PTUF15" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_PROT01_V01_PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_PROT01_V01_PTRC2" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_PROT01_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Hz" type="CN_MV_X003"/>
			<DO name="PPV" type="CN_DEL_X003"/>
			<DO name="PhV" type="CN_WYE_ALL_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_PROT01_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol1" type="CN_MV_X003"/>
			<DO name="Vol2" type="CN_MV_X003"/>
			<DO name="Vol3" type="CN_MV_X003"/>
			<DO name="Vol4" type="CN_MV_X003"/>
			<DO name="Vol5" type="CN_MV_X003"/>
			<DO name="Vol6" type="CN_MV_X003"/>
			<DO name="Vol7" type="CN_MV_X003"/>
			<DO name="Vol8" type="CN_MV_X003"/>
			<DO name="Vol9" type="CN_MV_X003"/>
			<DO name="Vol10" type="CN_MV_X003"/>
			<DO name="Vol11" type="CN_MV_X003"/>
			<DO name="Vol12" type="CN_MV_X003"/>
			<DO name="Vol13" type="CN_MV_X003"/>
			<DO name="Vol14" type="CN_MV_X003"/>
			<DO name="Vol15" type="CN_MV_X003"/>
			<DO name="Vol16" type="CN_MV_X003"/>
			<DO name="Vol17" type="CN_MV_X003"/>
			<DO name="Vol18" type="CN_MV_X003"/>
			<DO name="Vol19" type="CN_MV_X003"/>
			<DO name="Vol20" type="CN_MV_X003"/>
			<DO name="Vol21" type="CN_MV_X003"/>
			<DO name="Vol22" type="CN_MV_X003"/>
			<DO name="Vol23" type="CN_MV_X003"/>
			<DO name="Vol24" type="CN_MV_X003"/>
			<DO name="Hz1" type="CN_MV_X003"/>
			<DO name="Hz2" type="CN_MV_X003"/>
			<DO name="Hz3" type="CN_MV_X003"/>
			<DO name="Hz4" type="CN_MV_X003"/>
			<DO name="Hz5" type="CN_MV_X003"/>
			<DO name="Hz6" type="CN_MV_X003"/>
			<DO name="Hz7" type="CN_MV_X003"/>
			<DO name="Hz8" type="CN_MV_X003"/>
			<DO name="Hz9" type="CN_MV_X003"/>
			<DO name="Hz10" type="CN_MV_X003"/>
			<DO name="Hz11" type="CN_MV_X003"/>
			<DO name="Hz12" type="CN_MV_X003"/>
			<DO name="Hz13" type="CN_MV_X003"/>
			<DO name="Hz14" type="CN_MV_X003"/>
			<DO name="Hz15" type="CN_MV_X003"/>
			<DO name="Hz16" type="CN_MV_X003"/>
			<DO name="Hz17" type="CN_MV_X003"/>
			<DO name="Hz18" type="CN_MV_X003"/>
			<DO name="Hz19" type="CN_MV_X003"/>
			<DO name="Hz20" type="CN_MV_X003"/>
			<DO name="Hz21" type="CN_MV_X003"/>
			<DO name="Hz22" type="CN_MV_X003"/>
			<DO name="Hz23" type="CN_MV_X003"/>
			<DO name="Hz24" type="CN_MV_X003"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_PROT02_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897LAG_PROT02_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType desc="电度" id="DDMMTR_X003" lnClass="MMTR">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_lnn0"/>
			<DO desc="正向有功电度" name="SupWh" type="XJ_BCR"/>
			<DO desc="正向无功电度" name="SupVArh" type="XJ_BCR"/>
			<DO desc="反向有功电度" name="DmdWh" type="XJ_BCR"/>
			<DO desc="反向无功电度" name="DmdVArh" type="XJ_BCR"/>
		</LNodeType>
		<LNodeType desc="定值" id="SETGGIO_X005" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="电流I段定值" name="ID1" type="ASG_simple_f"/>
			<DO desc="电流I段时限" name="TD1" type="ASG_simple_f"/>
			<DO desc="电流I段方向" name="FXD1" type="ING_simple"/>
			<DO desc="电流I段电压闭锁" name="DYD1" type="ING_simple"/>
			<DO desc="I段电压闭锁定值" name="Udz1" type="ASG_simple_f"/>
			<DO desc="电流II段定值" name="ID2" type="ASG_simple_f"/>
			<DO desc="电流II段时限" name="TD2" type="ASG_simple_f"/>
			<DO desc="电流II段方向" name="FXD2" type="ING_simple"/>
			<DO desc="电流II段电压闭锁" name="DYD2" type="ING_simple"/>
			<DO desc="II段电压闭锁定值" name="Udz2" type="ASG_simple_f"/>
			<DO desc="电流III段定值" name="ID3" type="ASG_simple_f"/>
			<DO desc="电流III段时限" name="TD3" type="ASG_simple_f"/>
			<DO desc="电流III段方向" name="FXD3" type="ING_simple"/>
			<DO desc="电流III段电压闭锁" name="DYD3" type="ING_simple"/>
			<DO desc="III段电压闭锁定值" name="Udz3" type="ASG_simple_f"/>
			<DO desc="过流加速定值" name="Ijs" type="ASG_simple_f"/>
			<DO desc="过流加速时限" name="Tjs" type="ASG_simple_f"/>
			<DO desc="前加速/后加速" name="JSFS" type="ING_simple"/>
			<DO desc="过负荷电流定值" name="IGFH" type="ASG_simple_f"/>
			<DO desc="过负荷时限" name="TGFH" type="ASG_simple_f"/>
			<DO desc="过负荷跳闸" name="GFHTZ" type="ING_simple"/>
			<DO desc="零序I段定值" name="ILX1" type="ASG_simple_f"/>
			<DO desc="零序I段时限" name="TLX1" type="ASG_simple_f"/>
			<DO desc="零序I段方向" name="LFX1" type="ING_simple"/>
			<DO desc="零序II段定值" name="ILX2" type="ASG_simple_f"/>
			<DO desc="零序II段时限" name="TLX2" type="ASG_simple_f"/>
			<DO desc="零序II段方向" name="LFX2" type="ING_simple"/>
			<DO desc="零序III段定值" name="ILX3" type="ASG_simple_f"/>
			<DO desc="零序III段时限" name="TLX3" type="ASG_simple_f"/>
			<DO desc="零序III段方向" name="LFX3" type="ING_simple"/>
			<DO desc="零序III段跳闸" name="LX3TZ" type="ING_simple"/>
			<DO desc="零序加速定值" name="I0js" type="ASG_simple_f"/>
			<DO desc="零序加速时限" name="T0js" type="ASG_simple_f"/>
			<DO desc="前加速/后加速" name="LXJS" type="ING_simple"/>
			<DO desc="低压减载定值" name="UDY" type="ASG_simple_f"/>
			<DO desc="低压减载时限" name="TDY" type="ASG_simple_f"/>
			<DO desc="低频减载定值" name="Fdp" type="ASG_simple_f"/>
			<DO desc="低频减载时限" name="Tdp" type="ASG_simple_f"/>
			<DO desc="低压闭锁定值" name="Udp" type="ASG_simple_f"/>
			<DO desc="滑差闭锁" name="HCBS" type="ING_simple"/>
			<DO desc="滑差闭锁定值" name="Fhc" type="ASG_simple_f"/>
			<DO desc="重合闸时限" name="Tch" type="ASG_simple_f"/>
			<DO desc="重合闸方式" name="Chfs" type="ASG_simple_f"/>
			<DO desc="抽取电压相别" name="Cqdy" type="ASG_simple_f"/>
			<DO desc="检无压定值" name="Ujwy" type="ASG_simple_f"/>
			<DO desc="检同期角度" name="Djtq" type="ASG_simple_f"/>
			<DO desc="I段闭锁重合闸" name="BSCH" type="ING_simple"/>
			<DO desc="相间功率方向灵敏角" name="LMJ" type="ING_simple"/>
			<DO desc="TV断线相关保护" name="XGBH" type="ING_simple"/>
			<DO desc="零序电流自产" name="LXZC" type="ING_simple"/>
			<DO desc="中心点接地方式" name="JDFS" type="ING_simple"/>
			<DO desc="手合抽取电压相别" name="ShCqdy" type="ING_simple"/>
			<DO desc="手合检同期角度" name="ShDjtq" type="ASG_simple_f"/>
		</LNodeType>
		<LNodeType desc="电流I段跳闸" id="DL1DPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="电流I段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="电流II段跳闸" id="DL2DPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="电流II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="电流III段跳闸" id="DL3DPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="电流III段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="电流加速跳闸" id="DLJSPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="电流加速跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="过负荷跳闸" id="GFHPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="过负荷跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="零序I段跳闸" id="LX1DPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="零序I段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="零序II段跳闸" id="LX2DPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="零序II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="零序III段跳闸" id="LX3DPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="零序III段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="零序加速跳闸" id="LXJSPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="零序加速跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低压减载跳闸" id="DYJZPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低压减载跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低频减载跳闸" id="DPJZPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低频减载跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="重合闸" id="CHZPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="重合闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="手合同期动作" id="SHTQPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="手合同期动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="保护告警状态" id="ALMGGIO_X005" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="AD故障" name="AlmADGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开出回路故障" name="AlmKCGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="控制回路异常" name="AlmKHDX" type="XJ_SPS_simple_EX"/>
			<DO desc="手车位置异常" name="AlmSCWX" type="XJ_SPS_simple_EX"/>
			<DO desc="定值自检故障" name="AlmDZQZJ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区号故障" name="AlmDZQGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区变化" name="AlmDZQBH" type="XJ_SPS_simple_EX"/>
			<DO desc="重合闸充电" name="AlmCHZCD" type="XJ_SPS_simple_EX"/>
			<DO desc="母线TV断线告警" name="AlmMXTV" type="XJ_SPS_simple_EX"/>
			<DO desc="线路TV断线告警" name="AlmXLTV" type="XJ_SPS_simple_EX"/>
			<DO desc="过负荷告警" name="AlmGFH" type="XJ_SPS_simple_EX"/>
			<DO desc="零序III段告警" name="AlmLX3D" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能告警 " name="AlmTHWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位异常" name="AlmTWJ" type="XJ_SPS_simple_EX"/>
			<DO desc="事故总信号" name="AlmSGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="预告总信号" name="AlmYGZ" type="XJ_SPS_simple_EX"/>
		</LNodeType>
		<LNodeType desc="遥信状态" id="YXYKGGIO_X005" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="检修压板开入" name="YX01JX" type="XJ_SPS_simple_EX"/>
			<DO desc="合位开入监视" name="YX02HW" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位开入监视" name="YX03TW" type="XJ_SPS_simple_EX"/>
			<DO desc="合后开入" name="YX04HH" type="XJ_SPS_simple_EX"/>
			<DO desc="手跳开入" name="YX05ST" type="XJ_SPS_simple_EX"/>
			<DO desc="远方/就地" name="YX06YF" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能开入" name="YX07THWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="上隔离刀/工作位置" name="YX08GZWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="下隔离刀/试验位置" name="YX09SXWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="接地刀位置" name="YX10JDDWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开入1" name="YX11IN1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入2" name="YX12IN2" type="XJ_SPS_simple_EX"/>
			<DO desc="开入3" name="YX13IN3" type="XJ_SPS_simple_EX"/>
			<DO desc="开入4" name="YX14IN4" type="XJ_SPS_simple_EX"/>
			<DO desc="开入5" name="YX15IN5" type="XJ_SPS_simple_EX"/>
			<DO desc="开入6" name="YX16IN6" type="XJ_SPS_simple_EX"/>
			<DO desc="手合同期开入" name="YX17IN7" type="XJ_SPS_simple_EX"/>
			<DO desc="闭锁重合闸开入" name="YX18BSCHZ" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入1" name="YX19BYIN1" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入2" name="YX20BYIN2" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入3" name="YX21BYIN3" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入4" name="YX22BYIN4" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入5" name="YX23BYIN5" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入6" name="YX24BYIN6" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入7" name="YX25BYIN7" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入8" name="YX26BYIN8" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入9" name="YX27BYIN9" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入10" name="YX28BYIN10" type="XJ_SPS_simple_EX"/>
			<DO desc="信号复归" name="YK00XHFG" type="SPC_FuGui"/>
			<DO desc="电流I段压板" name="YK01DL1D" type="SPC_control_X001"/>
			<DO desc="电流II段压板" name="YK02DL2D" type="SPC_control_X001"/>
			<DO desc="电流III段压板" name="YK03DL3D" type="SPC_control_X001"/>
			<DO desc="电流加速压板" name="YK04DLJS" type="SPC_control_X001"/>
			<DO desc="过负荷压板" name="YK05GFH" type="SPC_control_X001"/>
			<DO desc="零序I段压板" name="YK06LX1D" type="SPC_control_X001"/>
			<DO desc="零序II段压板" name="YK07LX2D" type="SPC_control_X001"/>
			<DO desc="零序III段压板" name="YK08LX3D" type="SPC_control_X001"/>
			<DO desc="零序加速压板" name="YK09LXJS" type="SPC_control_X001"/>
			<DO desc="低压减载压板" name="YK10DYJZ" type="SPC_control_X001"/>
			<DO desc="低频减载压板" name="YK11DPJZ" type="SPC_control_X001"/>
			<DO desc="重合闸压板" name="YK12CHZ" type="SPC_control_X001"/>
			<DO desc="TV断线压板" name="YK13TV" type="SPC_control_X001"/>
			<DO desc="手合同期压板" name="YK14SHTQ" type="SPC_control_X001"/>
			<DO desc="断路器1" name="YK23DLQ1" type="XJ_DPC_control_EX"/>
			<DO desc="断路器2" name="YK24DLQ2" type="XJ_DPC_control_EX"/>
			<DO desc="断路器3" name="YK25DLQ3" type="XJ_DPC_control_EX"/>
			<DO desc="断路器4" name="YK26DLQ4" type="XJ_DPC_control_EX"/>
		</LNodeType>
		<LNodeType desc="遥测值节点" id="YCMMXU_X005" lnClass="MMXU">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="遥测IA" name="YC01IA" type="XJ_MV_simple_EX"/>
			<DO desc="遥测IB" name="YC02IB" type="XJ_MV_simple_EX"/>
			<DO desc="遥测IC" name="YC03IC" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ua" name="YC04Ua" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ub" name="YC05Ub" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uc" name="YC06Uc" type="XJ_MV_simple_EX"/>
			<DO desc="遥测P" name="YC07P" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Q" name="YC08Q" type="XJ_MV_simple_EX"/>
			<DO desc="遥测f" name="YC09f" type="XJ_MV_simple_EX"/>
			<DO desc="遥测COS" name="YC10COS" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uab" name="YC11Uab" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ubc" name="YC12Ubc" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uca" name="YC13Uca" type="XJ_MV_simple_EX"/>
			<DO desc="遥测3I0a" name="YC143I0a" type="XJ_MV_simple_EX"/>
			<DO desc="遥测3I0b" name="YC153I0b" type="XJ_MV_simple_EX"/>
			<DO desc="遥测3U0a" name="YC163U0a" type="XJ_MV_simple_EX"/>
			<DO desc="遥测3U0b" name="YC173U0b" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC1" name="YC18DC1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC2" name="YC19DC2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC3" name="YC20DC3" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC4" name="YC21DC4" type="XJ_MV_simple_EX"/>
		</LNodeType>
		<LNodeType desc="定值" id="SETGGIO_X006" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="电流I段定值" name="ID1" type="ASG_simple_f_X003"/>
			<DO desc="电流I段时限" name="TID1" type="ASG_simple_f_X003"/>
			<DO desc="I段负压闭锁" name="FYBS1" type="ING_simple"/>
			<DO desc="电流II段定值" name="ID2" type="ASG_simple_f_X003"/>
			<DO desc="电流II段时限" name="TID2" type="ASG_simple_f_X003"/>
			<DO desc="II段负压闭锁" name="FYBS2" type="ING_simple"/>
			<DO desc="电流III段定值" name="ID3" type="ASG_simple_f_X003"/>
			<DO desc="电流III段时限" name="TID3" type="ASG_simple_f_X003"/>
			<DO desc="III段负压闭锁" name="FYBS3" type="ING_simple"/>
			<DO desc="过负荷定值" name="IGFH" type="ASG_simple_f_X003"/>
			<DO desc="过负荷时限" name="TGFH" type="ASG_simple_f_X003"/>
			<DO desc="过负荷跳闸" name="GFHTZ" type="ING_simple"/>
			<DO desc="反时限过流定值" name="IFSX" type="ASG_simple_f_X003"/>
			<DO desc="反时限过流时间常数" name="TFSX" type="ASG_simple_f_X003"/>
			<DO desc="反时限曲线类型" name="FSXQX" type="ASG_simple_f_X003"/>
			<DO desc="负序过流I段定值" name="IFX1" type="ASG_simple_f_X003"/>
			<DO desc="负序过流I段时限" name="TFX1" type="ASG_simple_f_X003"/>
			<DO desc="负序过流II段定值" name="IFX2" type="ASG_simple_f_X003"/>
			<DO desc="负序过流II段时限" name="TFX2" type="ASG_simple_f_X003"/>
			<DO desc="高压侧零序I段定值" name="I0H1" type="ASG_simple_f_X003"/>
			<DO desc="高压侧零序I段时限" name="T0H1" type="ASG_simple_f_X003"/>
			<DO desc="高压侧零序II段定值" name="I0H2" type="ASG_simple_f_X003"/>
			<DO desc="高压侧零序II段时限" name="T0H2" type="ASG_simple_f_X003"/>
			<DO desc="高压侧零序III段定值" name="I0H3" type="ASG_simple_f_X003"/>
			<DO desc="高压侧零序III段时限" name="T0H3" type="ASG_simple_f_X003"/>
			<DO desc="零序电流跳闸" name="I0TZ" type="ING_simple"/>
			<DO desc="低压侧零序过流定值" name="I0L" type="ASG_simple_f_X003"/>
			<DO desc="低压侧零序过流时限" name="T0L" type="ASG_simple_f_X003"/>
			<DO desc="零序反时限定值" name="I0FSX" type="ASG_simple_f_X003"/>
			<DO desc="零序反时限时间常数" name="T0FSX" type="ASG_simple_f_X003"/>
			<DO desc="零序反时限曲线类型" name="FSXQX0" type="ASG_simple_f_X003"/>
			<DO desc="低电压定值" name="UDY" type="ASG_simple_f_X003"/>
			<DO desc="低电压时限" name="TDY" type="ASG_simple_f_X003"/>
			<DO desc="零序过电压定值" name="ULX" type="ASG_simple_f_X003"/>
			<DO desc="零序过电压时限" name="TLX" type="ASG_simple_f_X003"/>
			<DO desc="零序过电压跳闸" name="U0TZ" type="ING_simple"/>
			<DO desc="非电量1时限" name="TFDL1" type="ASG_simple_f_X003"/>
			<DO desc="非电量1跳闸" name="FDL1TZ" type="ING_simple"/>
			<DO desc="非电量2时限" name="TFDL2" type="ASG_simple_f_X003"/>
			<DO desc="非电量2跳闸" name="FDL2TZ" type="ING_simple"/>
			<DO desc="非电量3时限" name="TFDL3" type="ASG_simple_f_X003"/>
			<DO desc="非电量3跳闸" name="FDL3TZ" type="ING_simple"/>
			<DO desc="非电量4时限" name="TFDL4" type="ASG_simple_f_X003"/>
			<DO desc="非电量4跳闸" name="FDL4TZ" type="ING_simple"/>
			<DO desc="FC回路限流定值" name="Imax" type="ASG_simple_f_X003"/>
			<DO desc="复压负序电压定值" name="FYFX" type="ASG_simple_f_X003"/>
			<DO desc="复压低电压定值" name="FYDY" type="ASG_simple_f_X003"/>
			<DO desc="TV断线相关保护" name="XGBH" type="ING_simple"/>
		</LNodeType>
		<LNodeType desc="反时限过流" id="FSXGLPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="反时限过流跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="负序电流I段" id="FXDL1DPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="负序电流I段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="负序电流II段" id="FXDL2DPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="负序电流II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="高压侧零序I段" id="GYC0X1DPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="高压侧零序I段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="高压侧零序II段" id="GYC0X2DPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="高压侧零序II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="高压侧零序III段" id="GYC0X3DPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="高压侧零序III段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低压侧零序定时限" id="DYC0XDSXPVOC_X001" lnClass="PVOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低压侧零序定时限跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低压侧零序反时限" id="DYC0XFSXPVOC_X001" lnClass="PVOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低压侧零序反时限跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低电压" id="DDYPVOC_X001" lnClass="PVOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低电压跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="零序电压" id="LXDYPVOC_X001" lnClass="PVOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="零序电压" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="非电量1" id="FDL1PVOC_X001" lnClass="PVOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="非电量1跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="非电量2" id="FDL2PVOC_X001" lnClass="PVOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="非电量2跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="非电量3" id="FDL3PVOC_X001" lnClass="PVOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="非电量3跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="非电量4" id="FDL4PVOC_X001" lnClass="PVOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="非电量4跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="重瓦斯" id="ZWSPVOC_X001" lnClass="PVOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="重瓦斯跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="超高温" id="CGWPVOC_X001" lnClass="PVOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="超高温跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="保护告警状态" id="ALMGGIO_X006" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="AD故障" name="AlmADGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开出回路故障" name="AlmKCGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="控制回路异常" name="AlmKHDX" type="XJ_SPS_simple_EX"/>
			<DO desc="手车位置异常" name="AlmSCWX" type="XJ_SPS_simple_EX"/>
			<DO desc="定值自检故障" name="AlmDZQZJ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区号故障" name="AlmDZQGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区变化" name="AlmDZQBH" type="XJ_SPS_simple_EX"/>
			<DO desc="TV断线异常" name="AlmTV" type="XJ_SPS_simple_EX"/>
			<DO desc="过负荷告警" name="AlmGFH" type="XJ_SPS_simple_EX"/>
			<DO desc="高压侧零序电流告警" name="AlmGY0DL" type="XJ_SPS_simple_EX"/>
			<DO desc="零序电压告警" name="Alm0DY" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能告警 " name="AlmTHWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位异常" name="AlmTWJ" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量1告警" name="AlmFDL1" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量2告警" name="AlmFDL2" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量3告警" name="AlmFDL3" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量4告警" name="AlmFDL4" type="XJ_SPS_simple_EX"/>
			<DO desc="FC回路闭锁告警" name="AlmFCBS" type="XJ_SPS_simple_EX"/>
			<DO desc="轻瓦斯告警" name="AlmQWS" type="XJ_SPS_simple_EX"/>
			<DO desc="高温告警" name="AlmGW" type="XJ_SPS_simple_EX"/>
			<DO desc="事故总信号" name="AlmSGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="预告总信号" name="AlmYGZ" type="XJ_SPS_simple_EX"/>
		</LNodeType>
		<LNodeType desc="遥信状态" id="YXYKGGIO_X006" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="检修压板开入" name="YX01JX" type="XJ_SPS_simple_EX"/>
			<DO desc="远方/就地" name="YX02YF" type="XJ_SPS_simple_EX"/>
			<DO desc="合位开入监视" name="YX03HW" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位开入监视" name="YX04TW" type="XJ_SPS_simple_EX"/>
			<DO desc="手跳开入" name="YX05ST" type="XJ_SPS_simple_EX"/>
			<DO desc="合后开入" name="YX06HH" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能开入" name="YX07THWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量I开入" name="YX08FDL1IN" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量II开入" name="YX09FDL2IN" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量III开入" name="YX10FDL3IN" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量IV开入" name="YX11FDL4IN" type="XJ_SPS_simple_EX"/>
			<DO desc="重瓦斯开入" name="YX12ZWSIN" type="XJ_SPS_simple_EX"/>
			<DO desc="轻瓦斯开入" name="YX13QWSIN" type="XJ_SPS_simple_EX"/>
			<DO desc="超高温开入" name="YX14CGWIN" type="XJ_SPS_simple_EX"/>
			<DO desc="上隔离刀/工作位置" name="YX15GZWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="下隔离刀/试验位置" name="YX16SXWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="接地刀位置" name="YX17JDDWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入1" name="YX18BYIN1" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入2" name="YX19BYIN2" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入3" name="YX20BYIN3" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入4" name="YX21BYIN4" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入5" name="YX22BYIN5" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入6" name="YX23BYIN6" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入7" name="YX24BYIN7" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入8" name="YX25BYIN8" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入9" name="YX26BYIN9" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入10" name="YX27BYIN10" type="XJ_SPS_simple_EX"/>
			<DO desc="高温开入" name="YX28GWIN" type="XJ_SPS_simple_EX"/>
			<DO desc="信号复归" name="YK01XHFG" type="SPC_FuGui"/>
			<DO desc="电流I段压板" name="YK02DL1D" type="SPC_control"/>
			<DO desc="电流II段压板" name="YK03DL2D" type="SPC_control"/>
			<DO desc="电流III段压板" name="YK04DL3D" type="SPC_control"/>
			<DO desc="过负荷压板" name="YK05GFH" type="SPC_control"/>
			<DO desc="反时限过流压板" name="YK06FSXGL" type="SPC_control"/>
			<DO desc="负序电流I段压板" name="YK07FXDL1D" type="SPC_control"/>
			<DO desc="负序电流II段压板" name="YK08FXDL2D" type="SPC_control"/>
			<DO desc="高压侧零序I段压板" name="YK09GY0X1D" type="SPC_control"/>
			<DO desc="高压侧零序II段压板" name="YK10GY0X2D" type="SPC_control"/>
			<DO desc="高压侧零序III段压板" name="YK11GY0X3D" type="SPC_control"/>
			<DO desc="低压侧零序定时限压板" name="YK12DY0DSX" type="SPC_control"/>
			<DO desc="低压侧零序反时限压板" name="YK13DY0FSX" type="SPC_control"/>
			<DO desc="低电压压板" name="YK14DDY" type="SPC_control"/>
			<DO desc="零序电压压板" name="YK150XDY" type="SPC_control"/>
			<DO desc="TV断线压板" name="YK16TVDX" type="SPC_control"/>
			<DO desc="非电量I压板" name="YK17FDL1" type="SPC_control"/>
			<DO desc="非电量II压板" name="YK18FDL2" type="SPC_control"/>
			<DO desc="非电量III压板" name="YK19FDL3" type="SPC_control"/>
			<DO desc="非电量IV压板" name="YK20FDL4" type="SPC_control"/>
			<DO desc="FC回路闭锁压板" name="YK21FCHLBS" type="SPC_control"/>
			<DO desc="断路器1" name="YK30DLQ1" type="XJ_DPC_control_EX"/>
			<DO desc="断路器2" name="YK31DLQ2" type="XJ_DPC_control_EX"/>
			<DO desc="断路器3" name="YK32DLQ3" type="XJ_DPC_control_EX"/>
			<DO desc="断路器4" name="YK33DLQ4" type="XJ_DPC_control_EX"/>
		</LNodeType>
		<LNodeType desc="遥测值节点" id="YCMMXU_X006" lnClass="MMXU">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="遥测IA" name="YC01IA" type="XJ_MV_simple_EX_X003"/>
			<DO desc="遥测IB" name="YC02IB" type="XJ_MV_simple_EX_X003"/>
			<DO desc="遥测IC" name="YC03IC" type="XJ_MV_simple_EX_X003"/>
			<DO desc="遥测Ua" name="YC04Ua" type="XJ_MV_simple_EX_X003"/>
			<DO desc="遥测Ub" name="YC05Ub" type="XJ_MV_simple_EX_X003"/>
			<DO desc="遥测Uc" name="YC06Uc" type="XJ_MV_simple_EX_X003"/>
			<DO desc="遥测P" name="YC07P" type="XJ_MV_simple_EX_X003"/>
			<DO desc="遥测Q" name="YC08Q" type="XJ_MV_simple_EX_X003"/>
			<DO desc="遥测f" name="YC09f" type="XJ_MV_simple_EX_X003"/>
			<DO desc="遥测COS" name="YC10COS" type="XJ_MV_simple_EX_X003"/>
			<DO desc="遥测Uab" name="YC11Uab" type="XJ_MV_simple_EX_X003"/>
			<DO desc="遥测Ubc" name="YC12Ubc" type="XJ_MV_simple_EX_X003"/>
			<DO desc="遥测Uca" name="YC13Uca" type="XJ_MV_simple_EX_X003"/>
			<DO desc="遥测3I0a" name="YC143I0a" type="XJ_MV_simple_EX_X003"/>
			<DO desc="遥测3I0b" name="YC153I0b" type="XJ_MV_simple_EX_X003"/>
			<DO desc="遥测3U0a" name="YC163U0a" type="XJ_MV_simple_EX_X003"/>
			<DO desc="遥测3U0b" name="YC173U0b" type="XJ_MV_simple_EX_X003"/>
			<DO desc="遥测DC1" name="YC18DC1" type="XJ_MV_simple_EX_X003"/>
			<DO desc="遥测DC2" name="YC19DC2" type="XJ_MV_simple_EX_X003"/>
			<DO desc="遥测DC3" name="YC20DC3" type="XJ_MV_simple_EX_X003"/>
			<DO desc="遥测DC4" name="YC21DC4" type="XJ_MV_simple_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_RDRE_WGB643A_RCD1" lnClass="RDRE">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_lnn0"/>
			<DO name="RcdMade" type="XJ_SPS_simple"/>
			<DO name="FltNum" type="XJ_INS_simple"/>
			<DO name="GriFltNum" type="XJ_INS_simple"/>
		</LNodeType>
		<LNodeType desc="定值" id="SETGGIO_X007" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="电流I段定值" name="ID1" type="ASG_simple_f"/>
			<DO desc="电流I段时限" name="TID1" type="ASG_simple_f"/>
			<DO desc="电流II段定值" name="ID2" type="ASG_simple_f"/>
			<DO desc="电流II段时限" name="TID2" type="ASG_simple_f"/>
			<DO desc="电流III段定值" name="ID3" type="ASG_simple_f"/>
			<DO desc="电流III段时限" name="TID3" type="ASG_simple_f"/>
			<DO desc="零序电流定值" name="ILX" type="ASG_simple_f"/>
			<DO desc="零序电流时限" name="TLX" type="ASG_simple_f"/>
			<DO desc="零序电流跳闸" name="LXTZ" type="ING_simple"/>
			<DO desc="过电压定值" name="UGY" type="ASG_simple_f"/>
			<DO desc="过电压时限" name="TGY" type="ASG_simple_f"/>
			<DO desc="过电压跳闸" name="GYTZ" type="ING_simple"/>
			<DO desc="低电压定值" name="UDY" type="ASG_simple_f"/>
			<DO desc="低电压时限" name="TDY" type="ASG_simple_f"/>
			<DO desc="差电压定值" name="UCY" type="ASG_simple_f"/>
			<DO desc="差电压时限" name="TUCY" type="ASG_simple_f"/>
			<DO desc="非电量I时限" name="Tfd1" type="ASG_simple_f"/>
			<DO desc="非电量I跳闸" name="F1TZ" type="ING_simple"/>
			<DO desc="非电量II时限" name="Tfd2" type="ASG_simple_f"/>
			<DO desc="非电量II跳闸" name="F2TZ" type="ING_simple"/>
			<DO desc="非电量III时限" name="Tfd3" type="ASG_simple_f"/>
			<DO desc="非电量III跳闸" name="F3TZ" type="ING_simple"/>
		</LNodeType>
		<LNodeType desc="电流I段跳闸" id="ID1PTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="电流I段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="电流II段跳闸" id="ID2PTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="电流II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="电流III段跳闸" id="ID3PTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="电流III段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="过电压跳闸" id="UGYPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="过电压跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低电压跳闸" id="UDYPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低电压跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="差电压跳闸" id="UCYPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="差电压跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="零序电流跳闸" id="ILXPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="零序电流跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="非电量I跳闸" id="FDL1PTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="非电量I跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="非电量II跳闸" id="FDL2PTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="非电量II跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="非电量III跳闸" id="FDL3PTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="非电量III跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="保护告警状态" id="ALMGGIO_X007" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="AD故障" name="AlmADGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开出回路故障" name="AlmKCGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="控制回路异常" name="AlmKHDX" type="XJ_SPS_simple_EX"/>
			<DO desc="手车位置异常" name="AlmSCWX" type="XJ_SPS_simple_EX"/>
			<DO desc="定值自检故障" name="AlmDZQZJ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区号故障" name="AlmDZQGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区变化" name="AlmDZQBH" type="XJ_SPS_simple_EX"/>
			<DO desc="TV断线告警" name="AlmTV" type="XJ_SPS_simple_EX"/>
			<DO desc="过电压告警" name="AlmUGY" type="XJ_SPS_simple_EX"/>
			<DO desc="零序电流告警" name="AlmILX" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能告警 " name="AlmTHWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位异常" name="AlmTWJ" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量I告警" name="AlmFDL1" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量II告警" name="AlmFDL2" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量III告警" name="AlmFDL3" type="XJ_SPS_simple_EX"/>
			<DO desc="事故总信号" name="AlmSGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="预告总信号" name="AlmYGZ" type="XJ_SPS_simple_EX"/>
		</LNodeType>
		<LNodeType desc="遥信状态" id="YXYKGGIO_X007" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="检修压板开入" name="YX01JX" type="XJ_SPS_simple_EX"/>
			<DO desc="远方/就地" name="YX02YF" type="XJ_SPS_simple_EX"/>
			<DO desc="合位开入监视" name="YX03HW" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位开入监视" name="YX04TW" type="XJ_SPS_simple_EX"/>
			<DO desc="手跳开入" name="YX05ST" type="XJ_SPS_simple_EX"/>
			<DO desc="合后开入" name="YX06HH" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能开入" name="YX07THWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="开入1" name="YX08IN1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入2" name="YX09IN2" type="XJ_SPS_simple_EX"/>
			<DO desc="开入3" name="YX10IN3" type="XJ_SPS_simple_EX"/>
			<DO desc="开入4" name="YX11IN4" type="XJ_SPS_simple_EX"/>
			<DO desc="开入5" name="YX12IN5" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量I开入" name="YX13FDL1" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量II开入" name="YX14FDL2" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量III开入" name="YX15FDL3" type="XJ_SPS_simple_EX"/>
			<DO desc="上隔离刀/工作位置" name="YX16GZWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="下隔离刀/试验位置" name="YX17SXWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="接地刀位置" name="YX18JDDWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入1" name="YX19BYIN1" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入2" name="YX20BYIN2" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入3" name="YX21BYIN3" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入4" name="YX22BYIN4" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入5" name="YX23BYIN5" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入6" name="YX24BYIN6" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入7" name="YX25BYIN7" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入8" name="YX26BYIN8" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入9" name="YX27BYIN9" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入10" name="YX28BYIN10" type="XJ_SPS_simple_EX"/>
			<DO desc="信号复归" name="YK00XHFG" type="SPC_FuGui"/>
			<DO desc="电流I段压板" name="YK01ID1" type="SPC_control"/>
			<DO desc="电流II段压板" name="YK02ID2" type="SPC_control"/>
			<DO desc="电流III段压板" name="YK03ID3" type="SPC_control"/>
			<DO desc="过电压压板" name="YK04UGY" type="SPC_control"/>
			<DO desc="低电压压板" name="YK05UDY" type="SPC_control"/>
			<DO desc="差电压压板" name="YK06UCY" type="SPC_control"/>
			<DO desc="零序电流压板" name="YK07ILX" type="SPC_control"/>
			<DO desc="TV断线压板" name="YK08TV" type="SPC_control"/>
			<DO desc="非电量I压板" name="YK09FDL1" type="SPC_control"/>
			<DO desc="非电量II压板" name="YK10FDL2" type="SPC_control"/>
			<DO desc="非电量III压板" name="YK11FDL3" type="SPC_control"/>
			<DO desc="断路器" name="YK12DLQ" type="XJ_DPC_control_EX"/>
			<DO desc="断路器2" name="YK13DLQ2" type="XJ_DPC_control_EX"/>
			<DO desc="断路器3" name="YK14DLQ3" type="XJ_DPC_control_EX"/>
			<DO desc="断路器4" name="YK15DLQ4" type="XJ_DPC_control_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR11_CTRL_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
			<DO name="DPCSO9" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR11_CTRL_V01_ReSetGAPC1" lnClass="GAPC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO" type="CN_SPC_DC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR11_CTRL_V01_CBSynCSWI1" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Pos" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR11_CTRL_V01_BinInGGIO3" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
			<DO name="DPCSO9" type="CN_DPC"/>
			<DO name="DPCSO10" type="CN_DPC"/>
			<DO name="DPCSO11" type="CN_DPC"/>
			<DO name="DPCSO12" type="CN_DPC"/>
			<DO name="DPCSO13" type="CN_DPC"/>
			<DO name="DPCSO14" type="CN_DPC"/>
			<DO name="DPCSO15" type="CN_DPC"/>
			<DO name="DPCSO16" type="CN_DPC"/>
			<DO name="DPCSO17" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR11_CTRL_V01_BinInGGIO2" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR11_CTRL_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
			<DO name="Ind44" type="CN_SPS"/>
			<DO name="Ind45" type="CN_SPS"/>
			<DO name="Ind46" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR11_CTRL_V01_CBCILO1" lnClass="CILO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR11_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR11_MEAS_V01_LinMMXU1" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="TotW" type="CN_MV_X004"/>
			<DO name="TotW1" type="CN_MV_X004"/>
			<DO name="TotW2" type="CN_MV_X004"/>
			<DO name="TotW3" type="CN_MV_X004"/>
			<DO name="TotVAr" type="CN_MV_X004"/>
			<DO name="TotVAr1" type="CN_MV_X004"/>
			<DO name="TotVAr2" type="CN_MV_X004"/>
			<DO name="TotVAr3" type="CN_MV_X004"/>
			<DO name="TotVA" type="CN_MV_X004"/>
			<DO name="TotPF" type="CN_MV_X004"/>
			<DO name="Hz" type="CN_MV_X004"/>
			<DO name="PPV" type="CN_DEL_X004"/>
			<DO name="PhV" type="CN_WYE_ALL_X003"/>
			<DO name="A" type="CN_WYE_ALL_X003"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR11_MEAS_V01_MMXN1" lnClass="MMXN">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Vol" type="CN_MV_X004"/>
			<DO name="Hz" type="CN_MV_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR11_MEAS_V01_DcGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="StrVal1" type="CN_ASG_SG_X004"/>
			<DO name="StrVal2" type="CN_ASG_SG_X004"/>
			<DO name="StrVal3" type="CN_ASG_SG_X004"/>
			<DO name="StrVal4" type="CN_ASG_SG_X004"/>
			<DO name="StrVal6" type="CN_ASG_SG_X004"/>
			<DO name="StrVal7" type="CN_ASG_SG_X004"/>
			<DO name="StrVal8" type="CN_ASG_SG_X004"/>
			<DO name="StrVal9" type="CN_ASG_SG_X004"/>
			<DO name="StrVal10" type="CN_ASG_SG_X004"/>
			<DO name="StrVal12" type="CN_ASG_SG_X004"/>
			<DO name="StrVal13" type="CN_ASG_SG_X004"/>
			<DO name="StrVal14" type="CN_ASG_SG_X004"/>
			<DO name="StrVal15" type="CN_ASG_SG_X004"/>
			<DO name="StrVal16" type="CN_ASG_SG_X004"/>
			<DO name="StrVal18" type="CN_ASG_SG_X004"/>
			<DO name="Ain1" type="CN_MV_EX_X004"/>
			<DO name="Ain2" type="CN_MV_EX_X004"/>
			<DO name="Ain3" type="CN_MV_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR11_MEAS_V01_RSYN1" lnClass="RSYN">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Rel" type="CN_SPS"/>
			<DO name="DifVClc" type="CN_MV_X004"/>
			<DO name="DifHzClc" type="CN_MV_X004"/>
			<DO name="DifAngClc" type="CN_MV_X004"/>
			<DO name="DifV" type="CN_ASG_SG_X004"/>
			<DO name="DifHz" type="CN_ASG_SG_X004"/>
			<DO name="DifAng" type="CN_ASG_SG_X004"/>
			<DO name="DeaLinVal" type="CN_ASG_SG_X004"/>
			<DO name="LivLinVal" type="CN_ASG_SG_X004"/>
			<DO name="DeaBusVal" type="CN_ASG_SG_X004"/>
			<DO name="LivBusVal" type="CN_ASG_SG_X004"/>
			<DO name="BkrTmms" type="CN_ING_SG"/>
			<DO name="RteHz" type="CN_ASG_SG_EX_X002"/>
			<DO name="SynRsTmms" type="CN_ING_SG_EX"/>
			<DO name="HighVal1" type="CN_ASG_SG_EX_X002"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR11_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR11_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X003"/>
			<DO name="Enable1" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR11_LD0_V01_GOAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm33" type="CN_SPS"/>
			<DO name="Alm34" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm36" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm39" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR11_LD0_V01_WarGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR11_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR11_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR11_LD0_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR11_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR11_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC_X001"/>
			<DO name="FuncEna1" type="CN_SPC_EX_X001"/>
			<DO name="FuncEna2" type="CN_SPC_EX_X001"/>
			<DO name="FuncEna3" type="CN_SPC_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="Enable2" type="CN_ING_SG_EX"/>
			<DO name="Enable3" type="CN_ING_SG_EX"/>
			<DO name="Enable4" type="CN_ING_SG_EX"/>
			<DO name="Enable5" type="CN_ING_SG_EX"/>
			<DO name="Enable6" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="GoStrp" type="CN_SPC_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
			<DO name="DPCSO9" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_ReSetGAPC1" lnClass="GAPC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO" type="CN_SPC_DC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_QG1CSWI1" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Pos" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_BinInGGIO3" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
			<DO name="DPCSO9" type="CN_DPC"/>
			<DO name="DPCSO10" type="CN_DPC"/>
			<DO name="DPCSO11" type="CN_DPC"/>
			<DO name="DPCSO12" type="CN_DPC"/>
			<DO name="DPCSO13" type="CN_DPC"/>
			<DO name="DPCSO14" type="CN_DPC"/>
			<DO name="DPCSO15" type="CN_DPC"/>
			<DO name="DPCSO16" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_BinInGGIO2" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
			<DO name="Ind44" type="CN_SPS"/>
			<DO name="Ind45" type="CN_SPS"/>
			<DO name="Ind46" type="CN_SPS"/>
			<DO name="Ind47" type="CN_SPS"/>
			<DO name="Ind48" type="CN_SPS"/>
			<DO name="Ind49" type="CN_SPS"/>
			<DO name="Ind50" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_QG1CILO1" lnClass="CILO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_MEAS_V01_Bus1MMXU1" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Hz" type="CN_MV_X004"/>
			<DO name="PPV" type="CN_DEL_X004"/>
			<DO name="PhV" type="CN_WYE_ALL_X003"/>
			<DO name="Vol" type="CN_MV_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_MEAS_V01_DcGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="StrVal1" type="CN_ASG_SG_X004"/>
			<DO name="StrVal2" type="CN_ASG_SG_X004"/>
			<DO name="StrVal3" type="CN_ASG_SG_X004"/>
			<DO name="StrVal4" type="CN_ASG_SG_X004"/>
			<DO name="StrVal6" type="CN_ASG_SG_X004"/>
			<DO name="StrVal7" type="CN_ASG_SG_X004"/>
			<DO name="StrVal8" type="CN_ASG_SG_X004"/>
			<DO name="StrVal9" type="CN_ASG_SG_X004"/>
			<DO name="StrVal10" type="CN_ASG_SG_X004"/>
			<DO name="StrVal12" type="CN_ASG_SG_X004"/>
			<DO name="StrVal13" type="CN_ASG_SG_X004"/>
			<DO name="StrVal14" type="CN_ASG_SG_X004"/>
			<DO name="StrVal15" type="CN_ASG_SG_X004"/>
			<DO name="StrVal16" type="CN_ASG_SG_X004"/>
			<DO name="StrVal18" type="CN_ASG_SG_X004"/>
			<DO name="Ain1" type="CN_MV_EX_X004"/>
			<DO name="Ain2" type="CN_MV_EX_X004"/>
			<DO name="Ain3" type="CN_MV_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_LD0_V01_GOAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm33" type="CN_SPS"/>
			<DO name="Alm34" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm36" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm39" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_LD0_V01_WarGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_LD0_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC_X001"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="Enable2" type="CN_ING_SG_EX"/>
			<DO name="Enable4" type="CN_ING_SG_EX"/>
			<DO name="Enable5" type="CN_ING_SG_EX"/>
			<DO name="Enable6" type="CN_ING_SG_EX"/>
			<DO name="Enable7" type="CN_ING_SG_EX"/>
			<DO name="Enable8" type="CN_ING_SG_EX"/>
			<DO name="Enable9" type="CN_ING_SG_EX"/>
			<DO name="Enable10" type="CN_ING_SG_EX"/>
			<DO name="Enable11" type="CN_ING_SG_EX"/>
			<DO name="Enable12" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="GoStrp" type="CN_SPC_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WCH821C_PI_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WCH821C_PI_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WCH821C_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WCH821C_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WCH821C_CTRL_V01_CSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WCH821C_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WCH821C_MEAS_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW" type="CN_MV_X005"/>
			<DO name="TotVAr" type="CN_MV_X005"/>
			<DO name="TotVA" type="CN_MV_X005"/>
			<DO name="TotPF" type="CN_MV_X005"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_X002"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WCH821C_MEAS_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WCH821C_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WCH821C_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WCH821C_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV1" type="CN_DEL_EX"/>
			<DO name="PPV2" type="CN_DEL_EX"/>
			<DO name="PhV1" type="CN_WYE_EX"/>
			<DO name="PhV2" type="CN_WYE_EX"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WCH821C_PROT_V01_AlmGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WCH821C_PROT_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WCH821C_PROT_V01_PVOC4" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WCH821C_PROT_V01_PVOC3" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="BlkValV2" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WCH821C_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WCH821C_PROT_V01_PVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="EnaTmms" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WCH821C_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="KG1" type="CN_ING_SG_EX"/>
			<DO name="KG2" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemSetGrpEna" type="CN_SPS_EX"/>
			<DO name="RemCtlEna" type="CN_SPS_EX"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="FuncEna9" type="CN_SPC_EX"/>
			<DO name="FuncEna10" type="CN_SPC_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WCH821C_LD0_V01_AlmGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WCH821C_LD0_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WCH821C_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_GOINGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_MMXN7" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="ActSGNum" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="VoltSv" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="TmpSv" type="XJ_MV_I"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_MMXN6" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol2" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_MMXN5" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol1" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_MMXN4" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp4" type="CN_CMV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_MMXN2" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp3" type="CN_CMV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_MMXN3" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp2" type="CN_CMV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_CMV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_MMXU3" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_GGIO5" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg1" type="CN_ASG_SP_X004"/>
			<DO name="ARtg2" type="CN_ASG_SP_X004"/>
			<DO name="ARtg3" type="CN_ASG_SP_X004"/>
			<DO name="ARtg4" type="CN_ASG_SP_X004"/>
			<DO name="ARtg5" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd1" type="CN_ING_SP_EX"/>
			<DO name="ARtgSnd2" type="CN_ING_SP_EX"/>
			<DO name="ARtgSnd3" type="CN_ING_SP_EX"/>
			<DO name="ARtgSnd4" type="CN_ING_SP_EX"/>
			<DO name="ARtgSnd5" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg1" type="CN_ASG_SP_X004"/>
			<DO name="VRtg2" type="CN_ASG_SP_X004"/>
			<DO name="VRtg3" type="CN_ASG_SP_X004"/>
			<DO name="VRtgSnd1" type="CN_ASG_SP_EX_X004"/>
			<DO name="VRtgSnd2" type="CN_ASG_SP_EX_X004"/>
			<DO name="VRtgSnd3" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_PTOC3" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal1" type="CN_ASG_SG_X005"/>
			<DO name="StrVal2" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_EX"/>
			<DO name="Enable3" type="CN_SPG_SG_EX"/>
			<DO name="Enable4" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_PVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X003"/>
			<DO name="BlkValV2" type="CN_ASG_SG_X005"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_RBZT1" lnClass="RBZT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Pwr1HCls" type="CN_ACT_3P_EX"/>
			<DO name="Pwr2HCls" type="CN_ACT_3P_EX"/>
			<DO name="DeaBusVal" type="CN_ASG_SG_X005"/>
			<DO name="LivBusVal" type="CN_ASG_SG_X005"/>
			<DO name="LivLinVal" type="CN_ASG_SG_X005"/>
			<DO name="DeaLinAVal1" type="CN_ASG_SG_EX_X003"/>
			<DO name="DeaLinAVal2" type="CN_ASG_SG_EX_X003"/>
			<DO name="Trp1Tmms" type="CN_ING_SG_EX"/>
			<DO name="Trp2Tmms" type="CN_ING_SG_EX"/>
			<DO name="Cls1Tmms" type="CN_ING_SG_EX"/>
			<DO name="Cls2Tmms" type="CN_ING_SG_EX"/>
			<DO name="Cls3Tmms" type="CN_ING_SG_EX"/>
			<DO name="Lin1Vena" type="CN_SPG_SG_EX"/>
			<DO name="Lin2Vena" type="CN_SPG_SG_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_EX"/>
			<DO name="Enable3" type="CN_SPG_SG_EX"/>
			<DO name="Enable4" type="CN_SPG_SG_EX"/>
			<DO name="Enable5" type="CN_SPG_SG_EX"/>
			<DO name="Enable6" type="CN_SPG_SG_EX"/>
			<DO name="TrpFail1" type="CN_ACT_3P_EX"/>
			<DO name="TrpFail2" type="CN_ACT_3P_EX"/>
			<DO name="TrpFail3" type="CN_ACT_3P_EX"/>
			<DO name="Pwr1Trp" type="CN_ACT_3P_EX"/>
			<DO name="Pwr2Trp" type="CN_ACT_3P_EX"/>
			<DO name="Bus1Trp" type="CN_ACT_3P_EX"/>
			<DO name="Pwr1Cls" type="CN_ACT_3P_EX"/>
			<DO name="Pwr2Cls" type="CN_ACT_3P_EX"/>
			<DO name="Bus1Cls" type="CN_ACT_3P_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="FuncEna9" type="CN_SPC_EX"/>
			<DO name="FuncEna10" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_LD0_V01_GOAlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm34" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_LD0_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_LD0_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBT822CR2_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_MMXU1_X001" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_MMXU4_X001" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_PPDP2_X001" lnClass="PPDP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_PTOC4_X001" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_RBRF31_X001" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_PDIF3_X001" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X004"/>
			<DO name="Tr1" type="CN_ACT_3P"/>
			<DO name="Tr2" type="CN_ACT_3P"/>
			<DO name="Tr3" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_PDIF2_X001" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_RBRF2_X001" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_TCTR1_X001" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_TVTR1_X001" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_PPDP1_X001" lnClass="PPDP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="I0BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="I2BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_PTOC3_X001" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_PTOC2_X001" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_PTOC1_X001" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_RBRF1_X001" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="FailTmms" type="CN_ING_SG"/>
			<DO name="Fail1Tmms" type="CN_ING_SG_EX"/>
			<DO name="UVBlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="V0BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="V2BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValA" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrVal3I0" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValI2" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_RBRF30_X001" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="FailTmms" type="CN_ING_SG"/>
			<DO name="StrValA" type="CN_ASG_SG_EX_X003"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT_V01_PDIF1_X001" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X004"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="CTWrnSet" type="CN_ASG_SG_EX_X003"/>
			<DO name="CTBlkSet" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_LD0_V01_STMP1_X001" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_LD0_V01_SPVT1_X001" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_LD0_V01_LLN0_X001" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="XJ_MV_I_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBH817C_PROT_V01_MMXU1_X001" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH817C_PROT_V01_PDIF2_X001" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WBH817C_PROT_V01_PDIF1_X001" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="TABlkEna" type="CN_ING_SG_EX"/>
			<DO name="Ha2RstMod" type="CN_ING_SG_EX"/>
			<DO name="PctRstFact" type="CN_ASG_SG_EX_X003"/>
			<DO name="InfVal" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WBH817C_PROT_V01_LLN0_X001" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="TransformerCap" type="CN_ASG_SG_EX_X003"/>
			<DO name="JXMod" type="CN_ING_SG_EX"/>
			<DO name="GYJXMod" type="CN_ING_SG_EX"/>
			<DO name="ZYJXMod" type="CN_ING_SG_EX"/>
			<DO name="DYJXMod" type="CN_ING_SG_EX"/>
			<DO name="DBJXMod" type="CN_ING_SG_EX"/>
			<DO name="GYCVol" type="CN_ASG_SG_EX_X003"/>
			<DO name="ZYCVol" type="CN_ASG_SG_EX_X003"/>
			<DO name="DYCVol" type="CN_ASG_SG_EX_X003"/>
			<DO name="DBYCVol" type="CN_ASG_SG_EX_X003"/>
			<DO name="GYTAFact" type="CN_ASG_SG_EX_X003"/>
			<DO name="ZYTAFact" type="CN_ASG_SG_EX_X003"/>
			<DO name="DYTAFact" type="CN_ASG_SG_EX_X003"/>
			<DO name="DBTAFact" type="CN_ASG_SG_EX_X003"/>
			<DO name="KG1" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="ActSGnum" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_MMXN1_X002" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_EX_X005"/>
			<DO name="Amp2" type="CN_MV_EX_X005"/>
			<DO name="Amp3" type="CN_MV_EX_X005"/>
			<DO name="Amp4" type="CN_MV_EX_X005"/>
			<DO name="Vol1" type="CN_MV_EX_X005"/>
			<DO name="Vol2" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_MMXU1_X001" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_X002"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_RBRF2_X001" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="StrValA" type="CN_ASG_SG_EX_X003"/>
			<DO name="OpDlTmms" type="CN_ING_SG_EX"/>
			<DO name="Op" type="CN_ACT_3P_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_RBRF1_X001" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="StrVal3I0" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValI2" type="CN_ASG_SG_EX_X003"/>
			<DO name="OpDlTmms" type="CN_ING_SG_EX"/>
			<DO name="Op" type="CN_ACT_3P_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_PTOV3_X001" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_PTOC9_X001" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValA" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_PTOV1_X001" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_PTOC7_X001" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_PTOC4_X002" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Blk3U0Ena" type="CN_ING_SG_EX"/>
			<DO name="BlkDirEna" type="CN_ING_SG_EX"/>
			<DO name="ZerAMod" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_PTOC1_X002" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkV0Ena" type="CN_ING_SG_EX"/>
			<DO name="BlkDirEna" type="CN_ING_SG_EX"/>
			<DO name="ZerAMod" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_PVOC7_X001" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkVolEna" type="CN_ING_SG_EX"/>
			<DO name="StrVal" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_PVOC4_X001" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkDirEna" type="CN_ING_SG_EX"/>
			<DO name="BlkVolEna" type="CN_ING_SG_EX"/>
			<DO name="StrVal" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_PVOC1_X001" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X003"/>
			<DO name="BlkDirEna" type="CN_ING_SG_EX"/>
			<DO name="BlkVolEna" type="CN_ING_SG_EX"/>
			<DO name="BlkValV2" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrVal" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_LLN0_X002" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="KG1" type="CN_ING_SG_EX"/>
			<DO name="KG2" type="CN_ING_SG_EX"/>
			<DO name="KG3" type="CN_ING_SG_EX"/>
			<DO name="StrVal1" type="CN_ASG_SG_EX_X003"/>
			<DO name="OpDlTmms1" type="CN_ING_SG_EX"/>
			<DO name="StrVal2" type="CN_ASG_SG_EX_X003"/>
			<DO name="OpDlTmms2" type="CN_ING_SG_EX"/>
			<DO name="StrVal3" type="CN_ASG_SG_EX_X003"/>
			<DO name="OpDlTmms3" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="FuncEna9" type="CN_SPC_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_MMXN1_X003" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_EX_X005"/>
			<DO name="Vol1" type="CN_MV_EX_X005"/>
			<DO name="Vol2" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_PTOC4_X003" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_PTOC1_X003" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WBH818C_PROT_V01_LLN0_X003" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="KG1" type="CN_ING_SG_EX"/>
			<DO name="StrValSG1" type="CN_ASG_SG_EX_X003"/>
			<DO name="OpDlTmms1" type="CN_ING_SG_EX"/>
			<DO name="StrValSG2" type="CN_ASG_SG_EX_X003"/>
			<DO name="OpDlTmms2" type="CN_ING_SG_EX"/>
			<DO name="StrValSG3" type="CN_ASG_SG_EX_X003"/>
			<DO name="OpDlTmms3" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR13_CTRL_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR13_CTRL_V01_ReSetGAPC1" lnClass="GAPC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO" type="CN_SPC_DC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR13_CTRL_V01_CBCSWI1" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Pos" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR13_CTRL_V01_BinInGGIO3" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
			<DO name="DPCSO9" type="CN_DPC"/>
			<DO name="DPCSO10" type="CN_DPC"/>
			<DO name="DPCSO11" type="CN_DPC"/>
			<DO name="DPCSO12" type="CN_DPC"/>
			<DO name="DPCSO13" type="CN_DPC"/>
			<DO name="DPCSO14" type="CN_DPC"/>
			<DO name="DPCSO15" type="CN_DPC"/>
			<DO name="DPCSO16" type="CN_DPC"/>
			<DO name="DPCSO17" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR13_CTRL_V01_BinInGGIO2" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
			<DO name="Ind44" type="CN_SPS"/>
			<DO name="Ind45" type="CN_SPS"/>
			<DO name="Ind46" type="CN_SPS"/>
			<DO name="Ind47" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR13_CTRL_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR13_CTRL_V01_CBCILO1" lnClass="CILO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR13_CTRL_V01_FirATCC1" lnClass="ATCC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="CtlV" type="CN_MV_X004"/>
			<DO name="TapChg" type="CN_BSC_X001"/>
			<DO name="ParOp" type="CN_SPC"/>
			<DO name="TapBlkR" type="CN_ING_SG"/>
			<DO name="TapBlkL" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR13_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR13_MEAS_V01_LinMMXU1" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="TotW" type="CN_MV_X004"/>
			<DO name="TotW1" type="CN_MV_X004"/>
			<DO name="TotW2" type="CN_MV_X004"/>
			<DO name="TotW3" type="CN_MV_X004"/>
			<DO name="TotVAr" type="CN_MV_X004"/>
			<DO name="TotVAr1" type="CN_MV_X004"/>
			<DO name="TotVAr2" type="CN_MV_X004"/>
			<DO name="TotVAr3" type="CN_MV_X004"/>
			<DO name="TotVA" type="CN_MV_X004"/>
			<DO name="TotPF" type="CN_MV_X004"/>
			<DO name="Hz" type="CN_MV_X004"/>
			<DO name="PPV" type="CN_DEL_X004"/>
			<DO name="PhV" type="CN_WYE_ALL_X003"/>
			<DO name="A" type="CN_WYE_ALL_X003"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR13_MEAS_V01_MMXN1" lnClass="MMXN">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Vol" type="CN_MV_X004"/>
			<DO name="Hz" type="CN_MV_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR13_MEAS_V01_DcGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="StrVal1" type="CN_ASG_SG_X004"/>
			<DO name="StrVal2" type="CN_ASG_SG_X004"/>
			<DO name="StrVal3" type="CN_ASG_SG_X004"/>
			<DO name="StrVal4" type="CN_ASG_SG_X004"/>
			<DO name="StrVal6" type="CN_ASG_SG_X004"/>
			<DO name="StrVal7" type="CN_ASG_SG_X004"/>
			<DO name="StrVal8" type="CN_ASG_SG_X004"/>
			<DO name="StrVal9" type="CN_ASG_SG_X004"/>
			<DO name="StrVal10" type="CN_ASG_SG_X004"/>
			<DO name="StrVal12" type="CN_ASG_SG_X004"/>
			<DO name="StrVal13" type="CN_ASG_SG_X004"/>
			<DO name="StrVal14" type="CN_ASG_SG_X004"/>
			<DO name="StrVal15" type="CN_ASG_SG_X004"/>
			<DO name="StrVal16" type="CN_ASG_SG_X004"/>
			<DO name="StrVal18" type="CN_ASG_SG_X004"/>
			<DO name="Ain1" type="CN_MV_EX_X004"/>
			<DO name="Ain2" type="CN_MV_EX_X004"/>
			<DO name="Ain3" type="CN_MV_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR13_MEAS_V01_RSYN1" lnClass="RSYN">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Rel" type="CN_SPS"/>
			<DO name="DifVClc" type="CN_MV_X004"/>
			<DO name="DifHzClc" type="CN_MV_X004"/>
			<DO name="DifAngClc" type="CN_MV_X004"/>
			<DO name="DifV" type="CN_ASG_SG_X004"/>
			<DO name="DifHz" type="CN_ASG_SG_X004"/>
			<DO name="DifAng" type="CN_ASG_SG_X004"/>
			<DO name="DeaLinVal" type="CN_ASG_SG_X004"/>
			<DO name="LivLinVal" type="CN_ASG_SG_X004"/>
			<DO name="DeaBusVal" type="CN_ASG_SG_X004"/>
			<DO name="LivBusVal" type="CN_ASG_SG_X004"/>
			<DO name="BkrTmms" type="CN_ING_SG"/>
			<DO name="RteHz" type="CN_ASG_SG_EX_X002"/>
			<DO name="SynRsTmms" type="CN_ING_SG_EX"/>
			<DO name="HighVal1" type="CN_ASG_SG_EX_X002"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR13_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR13_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X003"/>
			<DO name="Enable1" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR13_LD0_V01_GOAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm33" type="CN_SPS"/>
			<DO name="Alm34" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm36" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm39" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR13_LD0_V01_WarGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR13_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR13_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR13_LD0_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR13_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR13_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC_X001"/>
			<DO name="FuncEna1" type="CN_SPC_EX_X001"/>
			<DO name="FuncEna2" type="CN_SPC_EX_X001"/>
			<DO name="FuncEna3" type="CN_SPC_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="Enable2" type="CN_ING_SG_EX"/>
			<DO name="Enable3" type="CN_ING_SG_EX"/>
			<DO name="Enable4" type="CN_ING_SG_EX"/>
			<DO name="Enable5" type="CN_ING_SG_EX"/>
			<DO name="Enable6" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="GoStrp" type="CN_SPC_EX_X001"/>
		</LNodeType>
		<LNodeType desc="定值" id="SETGGIO_X008" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="电流I段定值" name="ID1" type="ASG_simple_f"/>
			<DO desc="电流I段时限" name="TID1" type="ASG_simple_f"/>
			<DO desc="电流II段定值" name="ID2" type="ASG_simple_f"/>
			<DO desc="电流II段时限" name="TID2" type="ASG_simple_f"/>
			<DO desc="电流III段定值" name="ID3" type="ASG_simple_f"/>
			<DO desc="电流III段时限" name="TID3" type="ASG_simple_f"/>
			<DO desc="零序电流定值" name="ILX" type="ASG_simple_f"/>
			<DO desc="零序电流时限" name="TLX" type="ASG_simple_f"/>
			<DO desc="零序电流跳闸" name="LXTZ" type="ING_simple"/>
			<DO desc="过电压定值" name="UGY" type="ASG_simple_f"/>
			<DO desc="过电压时限" name="TGY" type="ASG_simple_f"/>
			<DO desc="过电压跳闸" name="GYTZ" type="ING_simple"/>
			<DO desc="低电压定值" name="UDY" type="ASG_simple_f"/>
			<DO desc="低电压时限" name="TDY" type="ASG_simple_f"/>
			<DO desc="不平衡电流定值" name="IBP" type="ASG_simple_f"/>
			<DO desc="不平衡电流时限" name="TIBP" type="ASG_simple_f"/>
			<DO desc="不平衡电压定值" name="UBP" type="ASG_simple_f"/>
			<DO desc="不平衡电压时限" name="TUBP" type="ASG_simple_f"/>
			<DO desc="非电量I时限" name="Tfd1" type="ASG_simple_f"/>
			<DO desc="非电量I跳闸" name="F1TZ" type="ING_simple"/>
			<DO desc="非电量II时限" name="Tfd2" type="ASG_simple_f"/>
			<DO desc="非电量II跳闸" name="F2TZ" type="ING_simple"/>
			<DO desc="非电量III时限" name="Tfd3" type="ASG_simple_f"/>
			<DO desc="非电量III跳闸" name="F3TZ" type="ING_simple"/>
		</LNodeType>
		<LNodeType desc="不平衡电流跳闸" id="IBPPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="不平衡电流跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="不平衡电压跳闸" id="UBPPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="不平衡电压跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="遥信状态" id="YXYKGGIO_X008" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="检修压板开入" name="YX01JX" type="XJ_SPS_simple_EX"/>
			<DO desc="远方/就地" name="YX02YF" type="XJ_SPS_simple_EX"/>
			<DO desc="合位开入监视" name="YX03HW" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位开入监视" name="YX04TW" type="XJ_SPS_simple_EX"/>
			<DO desc="手跳开入" name="YX05ST" type="XJ_SPS_simple_EX"/>
			<DO desc="合后开入" name="YX06HH" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能开入" name="YX07THWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="开入1" name="YX08IN1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入2" name="YX09IN2" type="XJ_SPS_simple_EX"/>
			<DO desc="开入3" name="YX10IN3" type="XJ_SPS_simple_EX"/>
			<DO desc="开入4" name="YX11IN4" type="XJ_SPS_simple_EX"/>
			<DO desc="开入5" name="YX12IN5" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量I开入" name="YX13FDL1" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量II开入" name="YX14FDL2" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量III开入" name="YX15FDL3" type="XJ_SPS_simple_EX"/>
			<DO desc="上隔离刀/工作位置" name="YX16GZWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="下隔离刀/试验位置" name="YX17SXWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="接地刀位置" name="YX18JDDWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入1" name="YX19BYIN1" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入2" name="YX20BYIN2" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入3" name="YX21BYIN3" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入4" name="YX22BYIN4" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入5" name="YX23BYIN5" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入6" name="YX24BYIN6" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入7" name="YX25BYIN7" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入8" name="YX26BYIN8" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入9" name="YX27BYIN9" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入10" name="YX28BYIN10" type="XJ_SPS_simple_EX"/>
			<DO desc="信号复归" name="YK00XHFG" type="SPC_FuGui"/>
			<DO desc="电流I段压板" name="YK01ID1" type="SPC_control"/>
			<DO desc="电流II段压板" name="YK02ID2" type="SPC_control"/>
			<DO desc="电流III段压板" name="YK03ID3" type="SPC_control"/>
			<DO desc="过电压压板" name="YK04UGY" type="SPC_control"/>
			<DO desc="低电压压板" name="YK05UDY" type="SPC_control"/>
			<DO desc="不平衡电压压板" name="YK06UBP" type="SPC_control"/>
			<DO desc="不平衡电流压板" name="YK07IBP" type="SPC_control"/>
			<DO desc="零序电流压板" name="YK08ILX" type="SPC_control"/>
			<DO desc="TV断线压板" name="YK09TV" type="SPC_control"/>
			<DO desc="非电量I压板" name="YK10FDL1" type="SPC_control"/>
			<DO desc="非电量II压板" name="YK11FDL2" type="SPC_control"/>
			<DO desc="非电量III压板" name="YK12FDL3" type="SPC_control"/>
			<DO desc="断路器1" name="YK13DLQ1" type="XJ_DPC_control_EX"/>
			<DO desc="断路器2" name="YK14DLQ2" type="XJ_DPC_control_EX"/>
			<DO desc="断路器3" name="YK15DLQ3" type="XJ_DPC_control_EX"/>
			<DO desc="断路器4" name="YK16DLQ4" type="XJ_DPC_control_EX"/>
		</LNodeType>
		<LNodeType id="XJ_RDRE_WGB621A_RCD1" lnClass="RDRE">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_lnn0"/>
			<DO name="RcdMade" type="XJ_SPS_simple"/>
			<DO name="FltNum" type="XJ_INS_simple"/>
			<DO name="GriFltNum" type="XJ_INS_simple"/>
		</LNodeType>
		<LNodeType desc="定值" id="SETGGIO_X009" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="充电I段投入时限" name="Ttr1" type="ASG_simple_f"/>
			<DO desc="充电过流I段定值" name="Icd1" type="ASG_simple_f"/>
			<DO desc="充电过流I段时限" name="Tcd1" type="ASG_simple_f"/>
			<DO desc="充电I段复压闭锁" name="CD1FY" type="ING_simple"/>
			<DO desc="充电零流I段定值" name="I01" type="ASG_simple_f"/>
			<DO desc="充电零流I段时限" name="TI01" type="ASG_simple_f"/>
			<DO desc="充电II段投入时限" name="Ttr2" type="ASG_simple_f"/>
			<DO desc="充电过流II段定值" name="Icd2" type="ASG_simple_f"/>
			<DO desc="充电过流II段时限" name="Tcd2" type="ASG_simple_f"/>
			<DO desc="充电II段复压闭锁" name="CD2FY" type="ING_simple"/>
			<DO desc="充电零流II段定值" name="I02" type="ASG_simple_f"/>
			<DO desc="充电零流II段时限" name="TI02" type="ASG_simple_f"/>
			<DO desc="电流I段定值" name="ID1" type="ASG_simple_f"/>
			<DO desc="电流I段时限" name="TID1" type="ASG_simple_f"/>
			<DO desc="电流I段复压闭锁" name="GL1FY" type="ING_simple"/>
			<DO desc="电流II段定值" name="ID2" type="ASG_simple_f"/>
			<DO desc="电流II段时限" name="TID2" type="ASG_simple_f"/>
			<DO desc="电流II段复压闭锁" name="GL2FY" type="ING_simple"/>
			<DO desc="电流III段定值" name="ID3" type="ASG_simple_f"/>
			<DO desc="电流III段时限" name="TID3" type="ASG_simple_f"/>
			<DO desc="电流III段复压闭锁" name="GL3FY" type="ING_simple"/>
			<DO desc="零序电流I段定值" name="ILX1" type="ASG_simple_f"/>
			<DO desc="零序电流I段时限" name="TLX1" type="ASG_simple_f"/>
			<DO desc="零序电流II段定值" name="ILX2" type="ASG_simple_f"/>
			<DO desc="零序电流II段时限" name="TLX2" type="ASG_simple_f"/>
			<DO desc="零序电流III段定值" name="ILX3" type="ASG_simple_f"/>
			<DO desc="零序电流III段时限" name="TLX3" type="ASG_simple_f"/>
			<DO desc="零序III段跳闸" name="LXTZ" type="ING_simple"/>
			<DO desc="复压负序电压定值" name="FYFX" type="ASG_simple_f"/>
			<DO desc="复压低电压定值" name="FYDY" type="ASG_simple_f"/>
			<DO desc="TV1异常退复压" name="TV1FY" type="ING_simple"/>
			<DO desc="TV2异常退复压" name="TV2FY" type="ING_simple"/>
			<DO desc="闭锁母差投入" name="BSMC" type="ING_simple"/>
			<DO desc="手合抽取电压相别" name="ShCqdy" type="ING_simple"/>
			<DO desc="手合检同期角度" name="ShDjtq" type="ASG_simple_f"/>
		</LNodeType>
		<LNodeType desc="充电过流I段跳闸" id="CDGL1DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="充电过流I段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="充电零流I段跳闸" id="CDLL1DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="充电零流I段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="充电过流II段跳闸" id="CDGL2DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="充电过流II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="充电零流II段跳闸" id="CDLL2DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="充电零流II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="过流I段跳闸" id="GL1DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="过流I段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="过流II段跳闸" id="GL2DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="过流II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="过流III段跳闸" id="GL3DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="过流III段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="保护告警状态" id="ALMGGIO_X008" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="AD故障" name="AlmADGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开出回路故障" name="AlmKCGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="控制回路异常" name="AlmKHDX" type="XJ_SPS_simple_EX"/>
			<DO desc="手车位置异常" name="AlmSCWX" type="XJ_SPS_simple_EX"/>
			<DO desc="定值自检故障" name="AlmDZQZJ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区号故障" name="AlmDZQGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区变化" name="AlmDZQBH" type="XJ_SPS_simple_EX"/>
			<DO desc="复压告警" name="AlmFYGJ" type="XJ_SPS_simple_EX"/>
			<DO desc="I母TV断线告警" name="AlmIMTV" type="XJ_SPS_simple_EX"/>
			<DO desc="II母TV断线告警" name="AlmIIMTV" type="XJ_SPS_simple_EX"/>
			<DO desc="零序III段告警" name="AlmLX3D" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能告警" name="AlmTHWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位异常 " name="AlmTWYC" type="XJ_SPS_simple_EX"/>
			<DO desc="闭锁母差" name="AlmBSMC" type="XJ_SPS_simple_EX"/>
			<DO desc="事故总信号" name="AlmSGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="预告总信号" name="AlmYGZ" type="XJ_SPS_simple_EX"/>
		</LNodeType>
		<LNodeType desc="遥信状态" id="YXYKGGIO_X009" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="检修压板开入" name="YX01JX" type="XJ_SPS_simple_EX"/>
			<DO desc="合位开入监视" name="YX02HW" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位开入监视" name="YX03TW" type="XJ_SPS_simple_EX"/>
			<DO desc="合后开入" name="YX04HH" type="XJ_SPS_simple_EX"/>
			<DO desc="手跳开入" name="YX05ST" type="XJ_SPS_simple_EX"/>
			<DO desc="远方/就地" name="YX06YF" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能开入" name="YX07THWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="上隔离刀/工作位置" name="YX08GZWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="下隔离刀/试验位置" name="YX09SXWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="接地刀位置" name="YX10JDDWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开入1" name="YX11IN1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入2" name="YX12IN2" type="XJ_SPS_simple_EX"/>
			<DO desc="开入3" name="YX13IN3" type="XJ_SPS_simple_EX"/>
			<DO desc="开入4" name="YX14IN4" type="XJ_SPS_simple_EX"/>
			<DO desc="开入5" name="YX15IN5" type="XJ_SPS_simple_EX"/>
			<DO desc="开入6" name="YX16IN6" type="XJ_SPS_simple_EX"/>
			<DO desc="手合同期开入" name="YX17SHTQ" type="XJ_SPS_simple_EX"/>
			<DO desc="闭锁III段过流开入" name="YX18BS3D" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入1" name="YX19BYIN1" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入2" name="YX20BYIN2" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入3" name="YX21BYIN3" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入4" name="YX22BYIN4" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入5" name="YX23BYIN5" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入6" name="YX24BYIN6" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入7" name="YX25BYIN7" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入8" name="YX26BYIN8" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入9" name="YX27BYIN9" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入10" name="YX28BYIN10" type="XJ_SPS_simple_EX"/>
			<DO desc="信号复归" name="YK00XHFG" type="SPC_FuGui"/>
			<DO desc="充电过流I段压板" name="YK01CDGL1D" type="SPC_control_X001"/>
			<DO desc="充电零流I段压板" name="YK02CDLL1D" type="SPC_control_X001"/>
			<DO desc="充电过流II段压板" name="YK03CDGL2D" type="SPC_control_X001"/>
			<DO desc="充电零流II段压板" name="YK04CDLL2D" type="SPC_control_X001"/>
			<DO desc="过流I段压板" name="YK05GL1D" type="SPC_control_X001"/>
			<DO desc="过流II段压板" name="YK06GL2D" type="SPC_control_X001"/>
			<DO desc="过流III段压板" name="YK07GL3D" type="SPC_control_X001"/>
			<DO desc="零序I段压板" name="YK08LX1D" type="SPC_control_X001"/>
			<DO desc="零序II段压板" name="YK09LX2D" type="SPC_control_X001"/>
			<DO desc="零序III段压板" name="YK10LX3D" type="SPC_control_X001"/>
			<DO desc="复压告警压板" name="YK11FYGJ" type="SPC_control_X001"/>
			<DO desc="I母TV断线压板" name="YK12M1TV" type="SPC_control_X001"/>
			<DO desc="II母TV断线压板" name="YK13M2TV" type="SPC_control_X001"/>
			<DO desc="手合同期压板" name="YK14SHTQ" type="SPC_control_X001"/>
			<DO desc="断路器1" name="YK15DLQ1" type="XJ_DPC_control_EX"/>
			<DO desc="断路器2" name="YK16DLQ2" type="XJ_DPC_control_EX"/>
			<DO desc="断路器3" name="YK17DLQ3" type="XJ_DPC_control_EX"/>
			<DO desc="断路器4" name="YK18DLQ4" type="XJ_DPC_control_EX"/>
		</LNodeType>
		<LNodeType desc="遥测值节点" id="YCMMXU_X007" lnClass="MMXU">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="遥测IA" name="YC01IA" type="XJ_MV_simple_EX"/>
			<DO desc="遥测IB" name="YC02IB" type="XJ_MV_simple_EX"/>
			<DO desc="遥测IC" name="YC03IC" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ua2" name="YC04Ua2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ub2" name="YC05Ub2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uc2" name="YC06Uc2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测P" name="YC07P" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Q" name="YC08Q" type="XJ_MV_simple_EX"/>
			<DO desc="遥测f" name="YC09f" type="XJ_MV_simple_EX"/>
			<DO desc="遥测COS" name="YC10COS" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uab2" name="YC11Uab2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ubc2" name="YC12Ubc2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uca2" name="YC13Uca2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC1" name="YC14DC1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC2" name="YC15DC2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC3" name="YC16DC3" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC4" name="YC17DC4" type="XJ_MV_simple_EX"/>
		</LNodeType>
		<LNodeType id="XJ_RDRE_WGB671A_RCD1" lnClass="RDRE">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_lnn0"/>
			<DO name="RcdMade" type="XJ_SPS_simple"/>
			<DO name="FltNum" type="XJ_INS_simple"/>
			<DO name="GriFltNum" type="XJ_INS_simple"/>
		</LNodeType>
		<LNodeType desc="定值" id="SETGGIO_X010" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="有压定值" name="Uyy" type="ASG_simple_f"/>
