			<DO desc="无压定值" name="Uwy" type="ASG_simple_f"/>
			<DO desc="方式1跳闸时限" name="Tf1t" type="ASG_simple_f"/>
			<DO desc="方式1合闸时限" name="Tf1h" type="ASG_simple_f"/>
			<DO desc="方式2跳闸时限" name="Tf2t" type="ASG_simple_f"/>
			<DO desc="方式2合闸时限" name="Tf2h" type="ASG_simple_f"/>
			<DO desc="方式3跳闸时限" name="Tf3t" type="ASG_simple_f"/>
			<DO desc="方式3合闸时限" name="Tf3h" type="ASG_simple_f"/>
			<DO desc="方式4跳闸时限" name="Tf4t" type="ASG_simple_f"/>
			<DO desc="方式4合闸时限" name="Tf4h" type="ASG_simple_f"/>
			<DO desc="方式5跳闸时限" name="Tf5t" type="ASG_simple_f"/>
			<DO desc="方式5合闸时限" name="Tf5h" type="ASG_simple_f"/>
			<DO desc="方式6跳闸时限" name="Tf6t" type="ASG_simple_f"/>
			<DO desc="方式6合闸时限" name="Tf6h" type="ASG_simple_f"/>
			<DO desc="自恢复跳闸时限" name="Tzft" type="ASG_simple_f"/>
			<DO desc="自恢复合闸时限" name="Tzfh" type="ASG_simple_f"/>
			<DO desc="进线1有压检测" name="YYGC1" type="ING_simple"/>
			<DO desc="进线2有压检测" name="YYGC2" type="ING_simple"/>
			<DO desc="进线1加速定值" name="Ijs1" type="ASG_simple_f"/>
			<DO desc="进线1加速时限" name="Tjs1" type="ASG_simple_f"/>
			<DO desc="进线2加速定值" name="Ijs2" type="ASG_simple_f"/>
			<DO desc="进线2加速时限" name="Tjs2" type="ASG_simple_f"/>
			<DO desc="进线1过负荷定值" name="Ig1" type="ASG_simple_f"/>
			<DO desc="进线1过负荷时限1" name="Tg11" type="ASG_simple_f"/>
			<DO desc="进线1过负荷时限2" name="Tg12" type="ASG_simple_f"/>
			<DO desc="进线2过负荷定值" name="Ig2" type="ASG_simple_f"/>
			<DO desc="进线2过负荷时限1" name="Tg21" type="ASG_simple_f"/>
			<DO desc="进线2过负荷时限2" name="Tg22" type="ASG_simple_f"/>
		</LNodeType>
		<LNodeType desc="方式1跳1DL动作" id="W1OFF1DLPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="方式1跳1DL动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="方式1合2DL动作" id="W1ON2DLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="方式1合2DL动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="方式2跳2DL动作" id="W2OFF2DLPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="方式2跳2DL动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="方式2合1DL动作" id="W2ON1DLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="方式2合1DL动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="方式3跳1DL动作" id="W3OFF1DLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="方式3跳1DL动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="方式3合3DL动作" id="W3ON3DLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="方式3合3DL动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="方式4跳2DL动作" id="W4OFF2DLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="方式4跳2DL动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="方式4合3DL动作" id="W4ON3DLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="方式4合3DL动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="方式5跳1DL动作" id="W5OFF1DLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="方式5跳1DL动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="方式5合2DL动作" id="W5ON2DLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="方式5合2DL动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="方式6跳2DL动作" id="W6OFF2DLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="方式6跳2DL动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="方式6合1DL动作" id="W6ON1DLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="方式6合1DL动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="自恢复跳1DL动作" id="ATOFF1DLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="自恢复跳1DL动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="自恢复跳2DL动作" id="ATOFF2DLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="自恢复跳2DL动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="自恢复跳3DL动作" id="ATOFF3DLPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="自恢复跳3DL动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="自恢复合1DL动作" id="ATON1DLPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="自恢复合1DL动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="自恢复合2DL动作" id="ATON2DLPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="自恢复合2DL动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="进线1加速" id="JX1JSPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="进线1加速跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="进线2加速" id="JX2JSPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="进线2加速跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="进线1过负荷1动作" id="JX1GFH1PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="进线1过负荷1动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="进线1过负荷2动作" id="JX1GFH2PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="进线1过负荷2动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="进线2过负荷1动作" id="JX2GFH1PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="进线2过负荷1动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="进线2过负荷2动作" id="JX2GFH2PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="进线2过负荷2动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="保护告警状态" id="ALMGGIO_X009" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="AD故障" name="AlmADGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开出回路故障" name="AlmKCGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值自检故障" name="AlmDZQZJ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区号故障" name="AlmDZQGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区变化" name="AlmDZQBH" type="XJ_SPS_simple_EX"/>
			<DO desc="备投方式异常" name="AlmBZT" type="XJ_SPS_simple_EX"/>
			<DO desc="1DL跳位异常" name="Alm1DL" type="XJ_SPS_simple_EX"/>
			<DO desc="2DL跳位异常" name="Alm2DL" type="XJ_SPS_simple_EX"/>
			<DO desc="3DL跳位异常" name="Alm3DL" type="XJ_SPS_simple_EX"/>
			<DO desc="I母TV断线告警" name="AlmMX1TV" type="XJ_SPS_simple_EX"/>
			<DO desc="II母TV断线告警" name="AlmMX2TV" type="XJ_SPS_simple_EX"/>
			<DO desc="进线1TV断线告警" name="AlmJX1TV" type="XJ_SPS_simple_EX"/>
			<DO desc="进线2TV断线告警" name="AlmJX2TV" type="XJ_SPS_simple_EX"/>
			<DO desc="进线1自投充电" name="AlmJX1CD" type="XJ_SPS_simple_EX"/>
			<DO desc="进线2自投充电" name="AlmJX2CD" type="XJ_SPS_simple_EX"/>
			<DO desc="分段自投充电" name="AlmFDCD" type="XJ_SPS_simple_EX"/>
			<DO desc="方式1自投成功" name="AlmW1OK" type="XJ_SPS_simple_EX"/>
			<DO desc="方式1自投失败" name="AlmW1ERR" type="XJ_SPS_simple_EX"/>
			<DO desc="方式2自投成功" name="AlmW2OK" type="XJ_SPS_simple_EX"/>
			<DO desc="方式2自投失败" name="AlmW2ERR" type="XJ_SPS_simple_EX"/>
			<DO desc="方式3自投成功" name="AlmW3OK" type="XJ_SPS_simple_EX"/>
			<DO desc="方式3自投失败" name="AlmW3ERR" type="XJ_SPS_simple_EX"/>
			<DO desc="方式4自投成功" name="AlmW4OK" type="XJ_SPS_simple_EX"/>
			<DO desc="方式4自投失败" name="AlmW4ERR" type="XJ_SPS_simple_EX"/>
			<DO desc="方式5自投成功" name="AlmW5OK" type="XJ_SPS_simple_EX"/>
			<DO desc="方式5自投失败" name="AlmW5ERR" type="XJ_SPS_simple_EX"/>
			<DO desc="方式6自投成功" name="AlmW6OK" type="XJ_SPS_simple_EX"/>
			<DO desc="方式6自投失败" name="AlmW6ERR" type="XJ_SPS_simple_EX"/>
			<DO desc="自恢复成功" name="AlmATOK" type="XJ_SPS_simple_EX"/>
			<DO desc="自恢复失败" name="AlmATERR" type="XJ_SPS_simple_EX"/>
			<DO desc="事故总信号" name="AlmSGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="预告总信号" name="AlmYGZ" type="XJ_SPS_simple_EX"/>
		</LNodeType>
		<LNodeType desc="遥信状态" id="YXYKGGIO_X010" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="检修压板开入" name="YX01JX" type="XJ_SPS_simple_EX"/>
			<DO desc="1DL跳位开入" name="YX021DL" type="XJ_SPS_simple_EX"/>
			<DO desc="2DL跳位开入" name="YX032DL" type="XJ_SPS_simple_EX"/>
			<DO desc="3DL跳位开入" name="YX043DL" type="XJ_SPS_simple_EX"/>
			<DO desc="闭锁备投开入" name="YX05BSBZT" type="XJ_SPS_simple_EX"/>
			<DO desc="闭锁进线1投开入" name="YX06BSJX1" type="XJ_SPS_simple_EX"/>
			<DO desc="闭锁进线2投开入" name="YX07BSJX2" type="XJ_SPS_simple_EX"/>
			<DO desc="闭锁分段自投开入" name="YX08BSFD" type="XJ_SPS_simple_EX"/>
			<DO desc="闭锁自恢复开入" name="YX09BSHF" type="XJ_SPS_simple_EX"/>
			<DO desc="开入1" name="YX10IN1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入2" name="YX11IN2" type="XJ_SPS_simple_EX"/>
			<DO desc="开入3" name="YX12IN3" type="XJ_SPS_simple_EX"/>
			<DO desc="开入4" name="YX13IN4" type="XJ_SPS_simple_EX"/>
			<DO desc="开入5" name="YX14IN5" type="XJ_SPS_simple_EX"/>
			<DO desc="开入6" name="YX15IN6" type="XJ_SPS_simple_EX"/>
			<DO desc="开入7" name="YX16IN7" type="XJ_SPS_simple_EX"/>
			<DO desc="开入8" name="YX17IN8" type="XJ_SPS_simple_EX"/>
			<DO desc="开入9" name="YX18IN9" type="XJ_SPS_simple_EX"/>
			<DO desc="信号复归" name="YK00XHFG" type="SPC_FuGui"/>
			<DO desc="自投方式1压板" name="YK01WY1" type="SPC_control_X001"/>
			<DO desc="自投方式2压板" name="YK02WY2" type="SPC_control_X001"/>
			<DO desc="自投方式3压板" name="YK03WY3" type="SPC_control_X001"/>
			<DO desc="自投方式4压板" name="YK04WY4" type="SPC_control_X001"/>
			<DO desc="自投方式5压板" name="YK05WY5" type="SPC_control_X001"/>
			<DO desc="自投方式6压板" name="YK06WY6" type="SPC_control_X001"/>
			<DO desc="备投自恢复压板" name="YK07BZT" type="SPC_control_X001"/>
			<DO desc="进线1加速压板" name="YK08JX1JS" type="SPC_control_X001"/>
			<DO desc="进线2加速压板" name="YK09JX2JS" type="SPC_control_X001"/>
			<DO desc="进线1过负荷压板" name="YK10JX1GFH" type="SPC_control_X001"/>
			<DO desc="进线2过负荷压板" name="YK11JX2GFH" type="SPC_control_X001"/>
			<DO desc="I母TV断线压板" name="YK12MXTV1" type="SPC_control_X001"/>
			<DO desc="II母TV断线压板" name="YK13MXTV2" type="SPC_control_X001"/>
			<DO desc="进线1TV断线压板" name="YK14JXTV1" type="SPC_control_X001"/>
			<DO desc="进线2TV断线压板" name="YK15JXTV2" type="SPC_control_X001"/>
		</LNodeType>
		<LNodeType desc="遥测值节点" id="YCMMXU_X008" lnClass="MMXU">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="遥测Ia1" name="YC01Ia1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ib1" name="YC02Ib1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ic1" name="YC03Ic1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ia2" name="YC04Ia2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ib2" name="YC05Ib2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ic2" name="YC06Ic2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ux1" name="YC7Ux1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ux2" name="YC8Ux2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ua1" name="YC9Ua1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ub1" name="YC10Ub1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uc1" name="YC11Uc1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ua2" name="YC12Ua2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ub2" name="YC13Ub2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uc2" name="YC14Uc2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uab1" name="YC15Uab1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ubc1" name="YC16Ubc1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uca1" name="YC17Uca1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uab2" name="YC18Uab2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ubc2" name="YC19Ubc2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uca2" name="YC20Uca2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC1" name="YC21DC1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC2" name="YC22DC2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC3" name="YC23DC3" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC4" name="YC24DC4" type="XJ_MV_simple_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_MMXU2" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_MSQI1" lnClass="MSQI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="SeqA" type="XJ_SEQ_X001"/>
			<DO name="SeqV" type="XJ_SEQ_X001"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbZroV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op1" type="CN_ACT_3P"/>
			<DO name="Op2" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_PTOC8" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_PDIF2" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm36" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
			<DO name="Alm43" type="CN_SPS"/>
			<DO name="Alm44" type="CN_SPS"/>
			<DO name="Alm45" type="CN_SPS"/>
			<DO name="Alm80" type="CN_SPS"/>
			<DO name="Alm81" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="FuFail" type="CN_SPS"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
			<DO name="LinPTMod" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Z3BlkRec" type="CN_SPG_SG_EX"/>
			<DO name="MPBlkRec" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_PDIS9" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_PDIS7" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhStr" type="CN_ASG_SG_X005"/>
			<DO name="PhDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_PDIS8" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="AclZ3Ena" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_RPSB1" lnClass="RPSB">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="BlkZn" type="CN_SPS"/>
			<DO name="BlkValASG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_RREC1" lnClass="RREC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="StopRecEna" type="CN_SPC_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="AutoRecSt" type="CN_INS"/>
			<DO name="TPRecTmms" type="CN_ING_SG_EX"/>
			<DO name="RecDifAng" type="CN_ASG_SG_EX_X003"/>
			<DO name="RecChkSyn" type="CN_SPG_SG_EX"/>
			<DO name="OpnStrTPR" type="CN_SPG_SG_EX"/>
			<DO name="StopRec" type="CN_SPG_SG_EX"/>
			<DO name="PTFBlkRec" type="CN_SPG_SG_EX"/>
			<DO name="DeaLinLivB" type="CN_SPG_SG_EX"/>
			<DO name="LivLinDeaB" type="CN_SPG_SG_EX"/>
			<DO name="DeaLinDeaB" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_PTOC7" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_PTOC6" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="ZerStrVal" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_PVOC4" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_PVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_PVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_PTOC5" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="PTFaliDirEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_PDIS4" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhStr" type="CN_ASG_SG_X005"/>
			<DO name="PhDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_PDIS2" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="GndStr" type="CN_ASG_SG_X005"/>
			<DO name="GndDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_RFLO1" lnClass="RFLO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="FltZ" type="CN_CMV_X005"/>
			<DO name="FltDiskm" type="CN_MV_X005"/>
			<DO name="FltLoop" type="CN_INS_FltLoop"/>
			<DO name="LinLenKm" type="CN_ASG_SG_X005"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_PDIS1" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="GndStr" type="CN_ASG_SG_X005"/>
			<DO name="RisLod" type="CN_ASG_SG_X005"/>
			<DO name="GndDlTmms" type="CN_ING_SG"/>
			<DO name="LinAng" type="CN_ASG_SG_X005"/>
			<DO name="K0Fact" type="CN_ASG_SG_X005"/>
			<DO name="Z1" type="CN_ASG_SG_X005"/>
			<DO name="Z0" type="CN_ASG_SG_X005"/>
			<DO name="LinAng0" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_PSCH1" lnClass="PSCH">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="ProTx" type="CN_SPS"/>
			<DO name="ProRx" type="CN_SPS"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Type" type="CN_ING_SP_EX"/>
			<DO name="LocChnID" type="CN_ING_SG_EX"/>
			<DO name="RemChnID" type="CN_ING_SG_EX"/>
			<DO name="IntClkMod" type="CN_SPG_SG_EX"/>
			<DO name="StrEnaRT" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_PDIF1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X004"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="CTBrkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="CTBlkEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="SelfRstFlt" type="CN_SPS_EX"/>
			<DO name="DPFCStr" type="CN_ASG_SG_EX_X003"/>
			<DO name="ROCStr" type="CN_ASG_SG_EX_X003"/>
			<DO name="PlmLoad" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_LD0_V01_SCLI1" lnClass="SCLI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="LigIntes1" type="CN_MV_EX_X005"/>
			<DO name="LigIntes2" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_LD0_V01_GGIO5" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_LD0_V01_GGIO6" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_LD0_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH811AG_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="XJ_MV_I_EX_X001"/>
		</LNodeType>
		<LNodeType desc="定值" id="SETGGIO_X011" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO desc="变压器额定容量" name="Sn" type="ASG_simple_f"/>
			<DO desc="变压器接线类型" name="TfType" type="ASG_simple_f"/>
			<DO desc="高压侧一次线电压" name="Uh" type="ASG_simple_f"/>
			<DO desc="低压侧一次线电压" name="Ul" type="ASG_simple_f"/>
			<DO desc="高压侧TA变比" name="ntah" type="ASG_simple_f"/>
			<DO desc="低压侧TA变比" name="ntal" type="ASG_simple_f"/>
			<DO desc="差流速断定值" name="lsd" type="ASG_simple_f"/>
			<DO desc="最小动作电流" name="lop" type="ASG_simple_f"/>
			<DO desc="最小制动电流" name="lres" type="ASG_simple_f"/>
			<DO desc="比率制动系数" name="S" type="ASG_simple_f"/>
			<DO desc="TA断线闭锁投退" name="TABS" type="ING_simple"/>
			<DO desc="差流越限定值" name="Iyx" type="ASG_simple_f"/>
			<DO desc="差流越限时限" name="Tyx" type="ASG_simple_f"/>
			<DO desc="低电压定值" name="UL" type="ASG_simple_f"/>
			<DO desc="负序电压定值" name="U2" type="ASG_simple_f"/>
			<DO desc="TA断线闭锁投退" name="TVBS" type="ING_simple"/>
			<DO desc="零序过电压定值" name="U0" type="ASG_simple_f"/>
			<DO desc="零序过电压时限" name="Tu0" type="ASG_simple_f"/>
			<DO desc="最大档位" name="Gmax" type="ASG_simple_f"/>
			<DO desc="中心档位" name="Gmid" type="ASG_simple_f"/>
			<DO desc="最小挡位" name="Gmin" type="ASG_simple_f"/>
			<DO desc="降档位开出保持时间" name="Tjdbc" type="ASG_simple_f"/>
			<DO desc="升档位开出保持时间" name="Tsdbc" type="ASG_simple_f"/>
			<DO desc="急停开出保持时间" name="Tjtbc" type="ASG_simple_f"/>
			<DO desc="滑档闭锁功能投入" name="HDTR" type="ING_simple"/>
			<DO desc="滑档闭锁时间" name="Thdbs" type="ASG_simple_f"/>
		</LNodeType>
		<LNodeType desc="保护告警状态" id="ALMGGIO_X010" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO desc="AD故障" name="AlmADGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开出回路故障" name="AlmKCGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="控制回路异常" name="AlmKHDX" type="XJ_SPS_simple_EX"/>
			<DO desc="手车位置异常" name="AlmSCWX" type="XJ_SPS_simple_EX"/>
			<DO desc="定值自检故障" name="AlmDZQZJ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区号故障" name="AlmDZQGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区变化" name="AlmDZQBH" type="XJ_SPS_simple_EX"/>
			<DO desc="差流越限告警" name="AlmCLYX" type="XJ_SPS_simple_EX"/>
			<DO desc="TA异常告警" name="AlmTA" type="XJ_SPS_simple_EX"/>
			<DO desc="复合电压告警" name="AlmFHDY" type="XJ_SPS_simple_EX"/>
			<DO desc="零序过压告警" name="Alm0GY" type="XJ_SPS_simple_EX"/>
			<DO desc="TV断线告警" name="AlmTV" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能告警 " name="AlmTHWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位异常" name="AlmTWJ" type="XJ_SPS_simple_EX"/>
			<DO desc="额定电流异常" name="AlmEDDL" type="XJ_SPS_simple_EX"/>
			<DO desc="平衡系数越界" name="AlmPHXS" type="XJ_SPS_simple_EX"/>
			<DO desc="事故总信号" name="AlmSGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="预告总信号" name="AlmYGZ" type="XJ_SPS_simple_EX"/>
		</LNodeType>
		<LNodeType desc="遥信状态" id="YXYKGGIO_X011" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO desc="检修压板开入" name="YX01JX" type="XJ_SPS_simple_EX"/>
			<DO desc="合位开入监视" name="YX02HW" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位开入监视" name="YX03TW" type="XJ_SPS_simple_EX"/>
			<DO desc="合后开入" name="YX04HH" type="XJ_SPS_simple_EX"/>
			<DO desc="手跳开入" name="YX05ST" type="XJ_SPS_simple_EX"/>
			<DO desc="远方/就地" name="YX06YF" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能开入" name="YX07THWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="上隔离刀/工作位置" name="YX08GZWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="下隔离刀/实验位置" name="YX09SXWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="接地刀位置" name="YX10JDDWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开入1" name="YX11IN1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入2" name="YX12IN2" type="XJ_SPS_simple_EX"/>
			<DO desc="档位1/开入3" name="YX13DW1" type="XJ_SPS_simple_EX"/>
			<DO desc="档位2/开入4" name="YX14DW2" type="XJ_SPS_simple_EX"/>
			<DO desc="档位3/开入5" name="YX15DW3" type="XJ_SPS_simple_EX"/>
			<DO desc="档位4/开入6" name="YX16DW4" type="XJ_SPS_simple_EX"/>
			<DO desc="档位5/开入7" name="YX17DW5" type="XJ_SPS_simple_EX"/>
			<DO desc="档位6/开入8" name="YX18DW6" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入1" name="YX19BYIN1" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入2" name="YX20BYIN2" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入3" name="YX21BYIN3" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入4" name="YX22BYIN4" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入5" name="YX23BYIN5" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入6" name="YX24BYIN6" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入7" name="YX25BYIN7" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入8" name="YX26BYIN8" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入9" name="YX27BYIN9" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入10" name="YX28BYIN10" type="XJ_SPS_simple_EX"/>
			<DO desc="信号复归" name="YK00XHFG" type="SPC_FuGui"/>
			<DO desc="差流速断压板" name="YK01CLSD" type="SPC_control"/>
			<DO desc="比率差动压板" name="YK02BLCD" type="SPC_control"/>
			<DO desc="差流越限告警压板" name="YK03CLYX" type="SPC_control"/>
			<DO desc="TA断线告警压板" name="YK04TA" type="SPC_control"/>
			<DO desc="复合电压开出压板" name="YK05FHDY" type="SPC_control"/>
			<DO desc="零序电压压板" name="YK06LXDY" type="SPC_control"/>
			<DO desc="遥控调压压板" name="YK07YKTY" type="SPC_control"/>
			<DO desc="TV断线告警压板" name="YK08TV" type="SPC_control"/>
			<DO desc="断路器" name="YK17DLQ" type="XJ_DPC_control_EX"/>
		</LNodeType>
		<LNodeType desc="遥测值节点" id="YCMMXU_X009" lnClass="MMXU">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO desc="遥测IA" name="YC01IA" type="XJ_MV_simple_EX"/>
			<DO desc="遥测IB" name="YC02IB" type="XJ_MV_simple_EX"/>
			<DO desc="遥测IC" name="YC03IC" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ua" name="YC04Ua" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ub" name="YC05Ub" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uc" name="YC06Uc" type="XJ_MV_simple_EX"/>
			<DO desc="遥测P" name="YC07P" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Q" name="YC08Q" type="XJ_MV_simple_EX"/>
			<DO desc="遥测f" name="YC09f" type="XJ_MV_simple_EX"/>
			<DO desc="遥测COS" name="YC10COS" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uab" name="YC11Uab" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ubc" name="YC12Ubc" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uca" name="YC13Uca" type="XJ_MV_simple_EX"/>
			<DO desc="遥测3U0" name="YC143U0" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC1" name="YC15DC1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC2" name="YC16DC2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC3" name="YC17DC3" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC4" name="YC18DC4" type="XJ_MV_simple_EX"/>
		</LNodeType>
		<LNodeType desc="定值" id="SETGGIO_X012" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="复压负序电压定值" name="U2fy" type="ASG_simple_f"/>
			<DO desc="复压低电压定值" name="Udfy" type="ASG_simple_f"/>
			<DO desc="TV断线闭锁复压" name="TVBSFY" type="ING_simple"/>
			<DO desc="高过流I段复压闭锁" name="FY1H" type="ASG_simple_f"/>
			<DO desc="高过流I段定值" name="ID1H" type="ASG_simple_f"/>
			<DO desc="高过流I段时限t1" name="T11H" type="ASG_simple_f"/>
			<DO desc="高过流I段时限t2" name="T12H" type="ASG_simple_f"/>
			<DO desc="高过流II段复压闭锁" name="FY2H" type="ASG_simple_f"/>
			<DO desc="高过流II段定值" name="ID2H" type="ASG_simple_f"/>
			<DO desc="高过流II段时限t1" name="T21H" type="ASG_simple_f"/>
			<DO desc="高过流II段时限t2" name="T22H" type="ASG_simple_f"/>
			<DO desc="高负序过流定值" name="I2H" type="ASG_simple_f"/>
			<DO desc="高负序过流时限" name="TI2H" type="ASG_simple_f"/>
			<DO desc="高负序过流跳闸" name="I2HTZ" type="ING_simple"/>
			<DO desc="启动通风定值" name="Itf" type="ASG_simple_f"/>
			<DO desc="启动通风定值时限" name="TItf" type="ASG_simple_f"/>
			<DO desc="闭锁调压定值" name="Ity" type="ASG_simple_f"/>
			<DO desc="闭锁调压时限" name="TIty" type="ASG_simple_f"/>
			<DO desc="高过负荷定值" name="IgfhH" type="ASG_simple_f"/>
			<DO desc="高过负荷时限" name="TgfhH" type="ASG_simple_f"/>
			<DO desc="低过流I段复压闭锁" name="FY1L" type="ING_simple"/>
			<DO desc="低过流I段定值" name="ID1L" type="ASG_simple_f"/>
			<DO desc="低过流I段时限t1" name="T11L" type="ASG_simple_f"/>
			<DO desc="低过流I段时限t2" name="T12L" type="ASG_simple_f"/>
			<DO desc="低过流II段复压闭锁" name="FY2L" type="ING_simple"/>
			<DO desc="低过流II段定值" name="ID2L" type="ASG_simple_f"/>
			<DO desc="低过流II段时限t1" name="T21L" type="ASG_simple_f"/>
			<DO desc="低过流II段时限t2" name="T22L" type="ASG_simple_f"/>
			<DO desc="低过流III段定值" name="Id3L" type="ASG_simple_f"/>
			<DO desc="低过流III段时限" name="T3L" type="ASG_simple_f"/>
			<DO desc="反时限过流定值" name="Ifsx" type="ASG_simple_f"/>
			<DO desc="反时限时间常数" name="Tfsx" type="ASG_simple_f"/>
			<DO desc="反时限曲线" name="FSXQX" type="ASG_simple_f"/>
			<DO desc="低负序过流定值" name="I2L" type="ASG_simple_f"/>
			<DO desc="低负序过流时限" name="TI2L" type="ASG_simple_f"/>
			<DO desc="低负序过流跳闸" name="I2LTZ" type="ING_simple"/>
			<DO desc="低过负荷定值" name="IgfhL" type="ASG_simple_f"/>
			<DO desc="低过负荷时限" name="TgfhL" type="ASG_simple_f"/>
			<DO desc="零序过压定值" name="U0gy" type="ASG_simple_f"/>
			<DO desc="零序过压时限" name="TU0" type="ASG_simple_f"/>
		</LNodeType>
		<LNodeType desc="高过流I段t1跳闸" id="GGL1DT1PTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="高过流I段t1跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="高过流I段t2跳闸" id="GGL1DT2PTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="高过流I段t2跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="高过流II段t1跳闸" id="GGL2DT1PTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="高过流II段t1跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="高过流II段t2跳闸" id="GGL2DT2PTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="高过流II段t2跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="高负序过流跳闸" id="GFXGLPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="高负序过流跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低过流I段t1跳闸" id="DGL1DT1PTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低过流I段t1跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低过流I段t2跳闸" id="DGL1DT2PTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低过流I段t2跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低过流II段t1跳闸" id="DGL2DT1PTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低过流II段t1跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低过流II段t2跳闸" id="DGL2DT2PTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低过流II段t2跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低过流III段跳闸" id="DGL3DPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低过流II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低负序过流跳闸" id="DFXGLPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低负序过流跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="重瓦斯跳闸" id="ZWSPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="重瓦斯跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="调压重瓦斯跳闸" id="TYZWSPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="调压重瓦斯跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="超高温跳闸" id="CGWPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="超高温跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="油位高跳闸" id="YWGPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="油位高跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="油位低跳闸" id="YWDPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="油位低跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="压力释放跳闸" id="YLSFPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="压力释放跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="保护告警状态" id="ALMGGIO_X011" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="AD故障" name="AlmADGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开出回路故障" name="AlmKCGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="控制回路异常" name="AlmKHDX" type="XJ_SPS_simple_EX"/>
			<DO desc="手车位置异常" name="AlmSCWX" type="XJ_SPS_simple_EX"/>
			<DO desc="定值自检故障" name="AlmDZQZJ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区号故障" name="AlmDZQGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能告警 " name="AlmTHWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位异常" name="AlmTWJ" type="XJ_SPS_simple_EX"/>
			<DO desc="TV断线告警" name="AlmTV" type="XJ_SPS_simple_EX"/>
			<DO desc="复合电压告警" name="AlmFHDY" type="XJ_SPS_simple_EX"/>
			<DO desc="零序过压告警" name="Alm0GY" type="XJ_SPS_simple_EX"/>
			<DO desc="高负序过流告警" name="AlmGFXGL" type="XJ_SPS_simple_EX"/>
			<DO desc="启动通风告警" name="AlmQDTF" type="XJ_SPS_simple_EX"/>
			<DO desc="闭锁调压告警" name="AlmBSTY" type="XJ_SPS_simple_EX"/>
			<DO desc="高过负荷告警" name="AlmGGFH" type="XJ_SPS_simple_EX"/>
			<DO desc="低负序过流告警" name="AlmDFXGL" type="XJ_SPS_simple_EX"/>
			<DO desc="低过负荷告警" name="AlmDGFH" type="XJ_SPS_simple_EX"/>
			<DO desc="轻瓦斯告警" name="AlmQWS" type="XJ_SPS_simple_EX"/>
			<DO desc="调压轻瓦斯告警" name="AlmTYQWS" type="XJ_SPS_simple_EX"/>
			<DO desc="高温告警" name="AlmGW" type="XJ_SPS_simple_EX"/>
			<DO desc="风冷消失告警" name="AlmFLXS" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区变化" name="AlmDZQBH" type="XJ_SPS_simple_EX"/>
			<DO desc="事故总信号" name="AlmSGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="预告总信号" name="AlmYGZ" type="XJ_SPS_simple_EX"/>
		</LNodeType>
		<LNodeType desc="遥信状态" id="YXYKGGIO_X012" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="检修压板开入" name="YX01JX" type="XJ_SPS_simple_EX"/>
			<DO desc="合位开入监视" name="YX02HW" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位开入监视" name="YX03TW" type="XJ_SPS_simple_EX"/>
			<DO desc="合后开入" name="YX04HH" type="XJ_SPS_simple_EX"/>
			<DO desc="手跳开入" name="YX05ST" type="XJ_SPS_simple_EX"/>
			<DO desc="远方/就地" name="YX06YF" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能开入" name="YX07THWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="上隔离刀/工作位置" name="YX08GZWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="下隔离刀/试验位置" name="YX09SXWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="接地刀位置" name="YX10JDDWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开入1" name="YX11IN1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入2" name="YX12IN2" type="XJ_SPS_simple_EX"/>
			<DO desc="开入3" name="YX13IN3" type="XJ_SPS_simple_EX"/>
			<DO desc="开入4" name="YX14IN4" type="XJ_SPS_simple_EX"/>
			<DO desc="开入5" name="YX15IN5" type="XJ_SPS_simple_EX"/>
			<DO desc="开入6" name="YX16IN6" type="XJ_SPS_simple_EX"/>
			<DO desc="开入7" name="YX17IN7" type="XJ_SPS_simple_EX"/>
			<DO desc="复合电压开入" name="YX18FHDY" type="XJ_SPS_simple_EX"/>
			<DO desc="重瓦斯开入" name="YX19ZWS" type="XJ_SPS_simple_EX"/>
			<DO desc="调压重瓦斯开入" name="YX20TYZWS" type="XJ_SPS_simple_EX"/>
			<DO desc="超高温开入" name="YX21CGW" type="XJ_SPS_simple_EX"/>
			<DO desc="油位高开入" name="YX22YWG" type="XJ_SPS_simple_EX"/>
			<DO desc="油位低开入" name="YX23YWD" type="XJ_SPS_simple_EX"/>
			<DO desc="压力释放开入" name="YX24YLSF" type="XJ_SPS_simple_EX"/>
			<DO desc="轻瓦斯开入" name="YX25QWS" type="XJ_SPS_simple_EX"/>
			<DO desc="调压轻瓦斯开入" name="YX26TYQWS" type="XJ_SPS_simple_EX"/>
			<DO desc="高温开入" name="YX27GW" type="XJ_SPS_simple_EX"/>
			<DO desc="风冷消失开入" name="YX28FLXS" type="XJ_SPS_simple_EX"/>
			<DO desc="信号复归" name="YK00XHFG" type="SPC_FuGui"/>
			<DO desc="复合电压压板" name="YK01FHDY" type="SPC_control"/>
			<DO desc="高过流I段t1压板" name="YK02GGL1DT1" type="SPC_control"/>
			<DO desc="高过流I段t2压板" name="YK03GGL1DT2" type="SPC_control"/>
			<DO desc="高过流II段t1压板" name="YK04GGL2DT1" type="SPC_control"/>
			<DO desc="高过流II段t2压板" name="YK05GGL2DT2" type="SPC_control"/>
			<DO desc="高负序过流压板" name="YK06GFXGL" type="SPC_control"/>
			<DO desc="启动通风压板" name="YK07QDTF" type="SPC_control"/>
			<DO desc="闭锁调压压板" name="YK08BSTL" type="SPC_control"/>
			<DO desc="高过负荷压板" name="YK09GGFH" type="SPC_control"/>
			<DO desc="低过流I段t1压板" name="YK10DGL1DT1" type="SPC_control"/>
			<DO desc="低过流I段t2压板" name="YK11DGL1DT2" type="SPC_control"/>
			<DO desc="低过流II段t1压板" name="YK12DGL2DT1" type="SPC_control"/>
			<DO desc="低过流II段t2压板" name="YK13DGL2DT2" type="SPC_control"/>
			<DO desc="低过流III段压板" name="YK14DGL3D" type="SPC_control"/>
			<DO desc="反时限过流压板" name="YK15FSXGL" type="SPC_control"/>
			<DO desc="低负序过流压板" name="YK16DFXGL" type="SPC_control"/>
			<DO desc="低过负荷压板" name="YK17DGFH" type="SPC_control"/>
			<DO desc="零序电压压板" name="YK18LXDY" type="SPC_control"/>
			<DO desc="TV异常压板" name="YK19TV" type="SPC_control"/>
			<DO desc="断路器" name="YK28DLQ" type="XJ_DPC_control_EX"/>
		</LNodeType>
		<LNodeType desc="遥测值节点" id="YCMMXU_X010" lnClass="MMXU">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="遥测IA" name="YC01IA" type="XJ_MV_simple_EX"/>
			<DO desc="遥测IB" name="YC02IB" type="XJ_MV_simple_EX"/>
			<DO desc="遥测IC" name="YC03IC" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ua" name="YC04Ua" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ub" name="YC05Ub" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uc" name="YC06Uc" type="XJ_MV_simple_EX"/>
			<DO desc="遥测P" name="YC07P" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Q" name="YC08Q" type="XJ_MV_simple_EX"/>
			<DO desc="遥测f" name="YC09f" type="XJ_MV_simple_EX"/>
			<DO desc="遥测COS" name="YC10COS" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uab" name="YC11Uab" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ubc" name="YC12Ubc" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uca" name="YC13Uca" type="XJ_MV_simple_EX"/>
			<DO desc="遥测U0" name="YC14U0" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC1" name="YC15DC1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC2" name="YC16DC2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC3" name="YC17DC3" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC4" name="YC18DC4" type="XJ_MV_simple_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR14_CTRL_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
			<DO name="DPCSO9" type="CN_DPC"/>
			<DO name="DPCSO10" type="CN_DPC"/>
			<DO name="DPCSO11" type="CN_DPC"/>
			<DO name="DPCSO12" type="CN_DPC"/>
			<DO name="DPCSO13" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR14_CTRL_V01_ReSetGAPC1" lnClass="GAPC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO" type="CN_SPC_DC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR14_CTRL_V01_CB1CSWI1" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Pos" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR14_CTRL_V01_BinInGGIO3" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
			<DO name="DPCSO9" type="CN_DPC"/>
			<DO name="DPCSO10" type="CN_DPC"/>
			<DO name="DPCSO11" type="CN_DPC"/>
			<DO name="DPCSO12" type="CN_DPC"/>
			<DO name="DPCSO13" type="CN_DPC"/>
			<DO name="DPCSO14" type="CN_DPC"/>
			<DO name="DPCSO15" type="CN_DPC"/>
			<DO name="DPCSO16" type="CN_DPC"/>
			<DO name="DPCSO17" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR14_CTRL_V01_BinInGGIO2" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR14_CTRL_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR14_CTRL_V01_CB1CILO1" lnClass="CILO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR14_CTRL_V01_FirATCC1" lnClass="ATCC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="CtlV" type="CN_MV_X004"/>
			<DO name="TapChg" type="CN_BSC_X001"/>
			<DO name="ParOp" type="CN_SPC"/>
			<DO name="TapBlkR" type="CN_ING_SG"/>
			<DO name="TapBlkL" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR14_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR14_MEAS_V01_LinMMXU1" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="TotW" type="CN_MV_X004"/>
			<DO name="TotW1" type="CN_MV_X004"/>
			<DO name="TotW2" type="CN_MV_X004"/>
			<DO name="TotW3" type="CN_MV_X004"/>
			<DO name="TotVAr" type="CN_MV_X004"/>
			<DO name="TotVAr1" type="CN_MV_X004"/>
			<DO name="TotVAr2" type="CN_MV_X004"/>
			<DO name="TotVAr3" type="CN_MV_X004"/>
			<DO name="TotVA" type="CN_MV_X004"/>
			<DO name="TotPF" type="CN_MV_X004"/>
			<DO name="Hz" type="CN_MV_X004"/>
			<DO name="PPV" type="CN_DEL_X004"/>
			<DO name="PhV" type="CN_WYE_ALL_X003"/>
			<DO name="A" type="CN_WYE_ALL_X003"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR14_MEAS_V01_DcGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="StrVal1" type="CN_ASG_SG_X004"/>
			<DO name="StrVal2" type="CN_ASG_SG_X004"/>
			<DO name="StrVal3" type="CN_ASG_SG_X004"/>
			<DO name="StrVal4" type="CN_ASG_SG_X004"/>
			<DO name="StrVal6" type="CN_ASG_SG_X004"/>
			<DO name="StrVal7" type="CN_ASG_SG_X004"/>
			<DO name="StrVal8" type="CN_ASG_SG_X004"/>
			<DO name="StrVal9" type="CN_ASG_SG_X004"/>
			<DO name="StrVal10" type="CN_ASG_SG_X004"/>
			<DO name="StrVal12" type="CN_ASG_SG_X004"/>
			<DO name="StrVal13" type="CN_ASG_SG_X004"/>
			<DO name="StrVal14" type="CN_ASG_SG_X004"/>
			<DO name="StrVal15" type="CN_ASG_SG_X004"/>
			<DO name="StrVal16" type="CN_ASG_SG_X004"/>
			<DO name="StrVal18" type="CN_ASG_SG_X004"/>
			<DO name="Ain1" type="CN_MV_EX_X004"/>
			<DO name="Ain2" type="CN_MV_EX_X004"/>
			<DO name="Ain3" type="CN_MV_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR14_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR14_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X003"/>
			<DO name="Enable1" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR14_LD0_V01_GOAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm33" type="CN_SPS"/>
			<DO name="Alm34" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm36" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm39" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR14_LD0_V01_WarGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR14_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR14_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR14_LD0_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR14_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR14_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC_X001"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="Enable2" type="CN_ING_SG_EX"/>
			<DO name="Enable3" type="CN_ING_SG_EX"/>
			<DO name="Enable4" type="CN_ING_SG_EX"/>
			<DO name="Enable5" type="CN_ING_SG_EX"/>
			<DO name="Enable6" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="Enable7" type="CN_ING_SP_EX"/>
			<DO name="Enable8" type="CN_ING_SP_EX"/>
			<DO name="Enable9" type="CN_ING_SP_EX"/>
			<DO name="Enable10" type="CN_ING_SP_EX"/>
			<DO name="GoStrp" type="CN_SPC_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_CTRL_V01_CSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_MEAS_V01_GOINGGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_MEAS_V01_GOGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_MEAS_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW" type="CN_MV_X005"/>
			<DO name="TotVAr" type="CN_MV_X005"/>
			<DO name="TotVA" type="CN_MV_X005"/>
			<DO name="TotPF" type="CN_MV_X005"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_X002"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_MEAS_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_EX_X005"/>
			<DO name="Amp2" type="CN_MV_EX_X005"/>
			<DO name="Amp3" type="CN_MV_EX_X005"/>
			<DO name="Amp4" type="CN_MV_EX_X005"/>
			<DO name="Vol1" type="CN_MV_EX_X005"/>
			<DO name="Vol2" type="CN_MV_EX_X005"/>
			<DO name="Vol3" type="CN_MV_EX_X005"/>
			<DO name="Vol4" type="CN_MV_EX_X005"/>
			<DO name="Vol5" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_MEAS_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_EX_X005"/>
			<DO name="Amp2" type="CN_MV_EX_X005"/>
			<DO name="Vol1" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_X002"/>
			<DO name="A1" type="CN_WYE_EX"/>
			<DO name="A2" type="CN_WYE_EX"/>
			<DO name="A3" type="CN_WYE_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_PROT_V01_GAPC2" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_PROT_V01_AlmGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_PROT_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_PROT_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_PROT_V01_PTOC7" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="TrEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_PROT_V01_PTOC6" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_PROT_V01_PTOC5" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="NGndMode" type="CN_SPG_SG_EX"/>
			<DO name="PhyCombVal" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_PROT_V01_PTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="RteUBlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="RteUBlkEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_PROT_V01_PTUF1" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="BlkVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="RteHzBlkEna" type="CN_SPG_SG_EX"/>
			<DO name="RteHzVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="BlkValEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_PROT_V01_RREC1" lnClass="RREC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="AutoRecSt" type="CN_INS_ARST"/>
			<DO name="TPRecTmms" type="CN_ING_SG_EX"/>
			<DO name="RecDifAng" type="CN_ASG_SG_EX_X003"/>
			<DO name="ChTyp" type="CN_ING_SG_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="OC1BlkRec" type="CN_SPG_SG_EX"/>
			<DO name="OpCls" type="CN_ACT_3P_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_PROT_V01_PTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="TrEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_PROT_V01_PTOC3" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_PROT_V01_PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="SpdMode" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="TmMult" type="CN_ASG_SG_X005"/>
			<DO name="TmACrvSG" type="CN_ING_SG_EX"/>
			<DO name="UVBlkEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_PROT_V01_PVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="UVBlkEna" type="CN_SPG_SG_EX"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_PROT_V01_PVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="UVBlkEna" type="CN_SPG_SG_EX"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="PTFDisVol" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_PROT_V01_PSCH1" lnClass="PSCH">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="ProTx" type="CN_SPS"/>
			<DO name="ProRx" type="CN_SPS"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="LocChnID" type="CN_ING_SG_EX"/>
			<DO name="RemChnID" type="CN_ING_SG_EX"/>
			<DO name="IntClkMod" type="CN_SPG_SG_EX"/>
			<DO name="StrEnaRT" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_PROT_V01_PDIF1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="TABlkEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="DPFCStr" type="CN_ASG_SG_EX_X003"/>
			<DO name="ROCStr" type="CN_ASG_SG_EX_X003"/>
			<DO name="DifAng" type="CN_ASG_SG_EX_X003"/>
			<DO name="PTFChkEna" type="CN_SPG_SG_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX_X001"/>
			<DO name="Enable1" type="CN_SPG_SP_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="FuncEna9" type="CN_SPC_EX"/>
			<DO name="FuncEna10" type="CN_SPC_EX"/>
			<DO name="FuncEna11" type="CN_SPC_EX"/>
			<DO name="FuncEna12" type="CN_SPC_EX"/>
			<DO name="FuncEna13" type="CN_SPC_EX"/>
			<DO name="FuncEna14" type="CN_SPC_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_LD0_V01_GOAlmGGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_LD0_V01_AlmGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_LD0_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH823C_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
		</LNodeType>
		<LNodeType id="XJ_RDRE_WXH823C_RCD1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WXH823C_RCD" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_CSWI_WXH823C_CTRL1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WXH823C_CTRL" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_GOINGGIO_WXH823C_MEAS3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_GOGGIO_WXH823C_MEAS2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_MMXU_WXH823C_MEAS1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW" type="CN_MV_X005"/>
			<DO name="TotVAr" type="CN_MV_X005"/>
			<DO name="TotVA" type="CN_MV_X005"/>
			<DO name="TotPF" type="CN_MV_X005"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="XJ_DEL"/>
			<DO name="PhV" type="XJ_WYE"/>
			<DO name="A" type="XJ_WYE"/>
		</LNodeType>
		<LNodeType id="XJ_MMXN_WXH823C_MEAS1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X005"/>
			<DO name="Amp2" type="CN_MV_X005"/>
			<DO name="Amp3" type="CN_MV_X005"/>
			<DO name="Amp4" type="CN_MV_X005"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
			<DO name="Vol3" type="CN_MV_X005"/>
			<DO name="Vol4" type="CN_MV_X005"/>
			<DO name="Vol5" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_BinInGGIO_WXH823C_MEAS1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WXH823C_MEAS" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_MMXN_WXH823C_PROT1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X005"/>
			<DO name="Amp2" type="CN_MV_X005"/>
			<DO name="Vol1" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_MMXU_WXH823C_PROT1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_X002"/>
			<DO name="A1" type="CN_WYE_X002"/>
			<DO name="A2" type="CN_WYE_X002"/>
			<DO name="A3" type="XJ_WYE"/>
		</LNodeType>
		<LNodeType id="XJ_GAPC_WXH823C_PROT2" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_AlmGGIO_WXH823C_PROT2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_YYBGGIO_WXH823C_PROT1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_GAPC_WXH823C_PROT1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Enable1" type="CN_SPG_SG_EX_X001"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PTOC_WXH823C_PROT7" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX_X001"/>
			<DO name="TrEna" type="CN_SPG_SG_EX_X001"/>
			<DO name="Enable1" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PTOC_WXH823C_PROT6" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX_X001"/>
			<DO name="Enable1" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PTOC_WXH823C_PROT5" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX_X001"/>
			<DO name="NGndMode" type="CN_SPG_SG_EX_X001"/>
			<DO name="PhyCombVal" type="CN_SPG_SG_EX_X001"/>
			<DO name="Enable1" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PTUV_WXH823C_PROT1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="RteUBlkVal" type="CN_ASG_SG_EX_X004"/>
			<DO name="RteUBlkEna" type="CN_SPG_SG_EX_X001"/>
			<DO name="Enable1" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PTUF_WXH823C_PROT1" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="BlkVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="RteHzBlkEna" type="CN_SPG_SG_EX_X001"/>
			<DO name="RteHzVal" type="CN_ASG_SG_EX_X004"/>
			<DO name="Enable1" type="CN_SPG_SG_EX_X001"/>
			<DO name="BlkValEna" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_RREC_WXH823C_PROT1" lnClass="RREC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="AutoRecSt" type="CN_INS_ARST"/>
			<DO name="TPRecTmms" type="CN_ING_SG_EX_X001"/>
			<DO name="RecDifAng" type="CN_ASG_SG_EX_X004"/>
			<DO name="ChTyp" type="CN_ING_SG_EX_X001"/>
			<DO name="Enable1" type="CN_SPG_SG_EX_X001"/>
			<DO name="OC1BlkRec" type="CN_SPG_SG_EX_X001"/>
			<DO name="OpCls" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PTOC_WXH823C_PROT4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="TrEna" type="CN_SPG_SG_EX_X001"/>
			<DO name="Enable1" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PTOC_WXH823C_PROT3" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable1" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PTOC_WXH823C_PROT2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="SpdMode" type="CN_SPG_SG_EX_X001"/>
			<DO name="Enable1" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PTOC_WXH823C_PROT1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="DirEna" type="CN_SPG_SG_EX_X001"/>
			<DO name="TmMult" type="CN_ASG_SG_X005"/>
			<DO name="TmACrvSG" type="CN_ING_SG_EX_X001"/>
			<DO name="Enable1" type="CN_SPG_SG_EX_X001"/>
			<DO name="UVBlkEna" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PVOC_WXH823C_PROT3" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X004"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X001"/>
			<DO name="UVBlkEna" type="CN_SPG_SG_EX_X001"/>
			<DO name="DirEna" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PVOC_WXH823C_PROT2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X004"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X001"/>
			<DO name="UVBlkEna" type="CN_SPG_SG_EX_X001"/>
			<DO name="DirEna" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PVOC_WXH823C_PROT1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X004"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X004"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X001"/>
			<DO name="UVBlkEna" type="CN_SPG_SG_EX_X001"/>
			<DO name="DirEna" type="CN_SPG_SG_EX_X001"/>
			<DO name="PTFDisVol" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PSCH_WXH823C_PROT1" lnClass="PSCH">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="ProTx" type="CN_SPS"/>
			<DO name="ProRx" type="CN_SPS"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="LocChnID" type="CN_ING_SG_EX_X001"/>
			<DO name="RemChnID" type="CN_ING_SG_EX_X001"/>
			<DO name="IntClkMod" type="CN_SPG_SG_EX_X001"/>
			<DO name="StrEnaRT" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PDIF_WXH823C_PROT1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X004"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X001"/>
			<DO name="TABlkEna" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WXH823C_PROT" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="DPFCStr" type="CN_ASG_SG_EX_X004"/>
			<DO name="ROCStr" type="CN_ASG_SG_EX_X004"/>
			<DO name="DifAng" type="CN_ASG_SG_X005"/>
			<DO name="PTFChkEna" type="CN_SPG_SG_EX_X001"/>
			<DO name="Enable2" type="CN_SPG_SG_EX_X001"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX_X001"/>
			<DO name="Enable1" type="CN_SPG_SP_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPC_EX_X002"/>
			<DO name="RemGrpEna" type="CN_SPC_EX_X002"/>
			<DO name="RemGoEna" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna1" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna2" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna3" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna4" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna5" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna6" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna7" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna8" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna9" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna10" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna11" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna12" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna13" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna14" type="CN_SPC_EX_X002"/>
			<DO name="ActSGNum" type="CN_MV_EX_X006"/>
		</LNodeType>
		<LNodeType id="XJ_GOAlmGGIO_WXH823C_LD03" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_AlmGGIO_WXH823C_LD02" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_YYBGGIO_WXH823C_LD01" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_LPHD_X001" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WXH823C_LD0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="DeviceName" type="CN_STG_SP_EX_X002"/>
			<DO name="LEDRs" type="CN_SPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_MMXU4" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_PPDP2" lnClass="PPDP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_PTOC5" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_PTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_RBRF31" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_RBRF27" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="OpTie" type="CN_ACT_3P_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_RBRF24" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_PDIF7" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op1" type="CN_ACT_3P"/>
			<DO name="Op2" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_PDIF6" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op2" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_PDIF5" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op1" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_PDIF4" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X004"/>
			<DO name="Tr1" type="CN_ACT_3P"/>
			<DO name="Tr2" type="CN_ACT_3P"/>
			<DO name="Tr3" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_PDIF2" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_RBRF2" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_GGIO33" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_GGIO32" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
			<DO name="Ind44" type="CN_SPS"/>
			<DO name="Ind45" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_GGIO31" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_GGIO24" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_GGIO28" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_GGIO27" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_GGIO29" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_GGIO25" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_PPDP1" lnClass="PPDP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="I0BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="I2BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_PTOC3" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_RBRF1" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="FailTmms" type="CN_ING_SG"/>
			<DO name="Fail1Tmms" type="CN_ING_SG_EX"/>
			<DO name="UVBlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="V0BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="V2BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValA" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrVal3I0" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValI2" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_RBRF30" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="FailTmms" type="CN_ING_SG"/>
			<DO name="StrValA" type="CN_ASG_SG_EX_X003"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_PDIF1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X004"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="CTWrnSet" type="CN_ASG_SG_EX_X003"/>
			<DO name="CTBlkSet" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="FuncEna9" type="CN_SPC_EX"/>
			<DO name="FuncEna10" type="CN_SPC_EX"/>
			<DO name="FuncEna11" type="CN_SPC_EX"/>
			<DO name="FuncEna12" type="CN_SPC_EX"/>
			<DO name="FuncEna13" type="CN_SPC_EX"/>
			<DO name="FuncEna14" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="SelfRstFlt" type="CN_SPS_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_LD0_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_LD0_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_LD0_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801DLG_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="XJ_MV_I_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_PROT_V01_MMXU2" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_PROT_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op1" type="CN_ACT_3P"/>
			<DO name="Op2" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
			<DO name="Ind44" type="CN_SPS"/>
			<DO name="Ind45" type="CN_SPS"/>
			<DO name="Ind50" type="CN_SPS"/>
			<DO name="Ind51" type="CN_SPS"/>
			<DO name="Ind52" type="CN_SPS"/>
			<DO name="Ind53" type="CN_SPS"/>
			<DO name="Ind54" type="CN_SPS"/>
			<DO name="Ind55" type="CN_SPS"/>
			<DO name="Ind56" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_PROT_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm33" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm39" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
			<DO name="Alm43" type="CN_SPS"/>
			<DO name="Alm44" type="CN_SPS"/>
			<DO name="Alm80" type="CN_SPS"/>
			<DO name="Ind57" type="CN_SPS"/>
			<DO name="Ind58" type="CN_SPS"/>
			<DO name="Ind59" type="CN_SPS"/>
			<DO name="Ind61" type="CN_SPS"/>
			<DO name="Ind62" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_PROT_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="FuFail" type="CN_SPS"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_V01_PTRC" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Z3BlkRec" type="CN_SPG_SG_EX"/>
			<DO name="MPBlkRec" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_PROT_V01_PDIS9" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_PROT_V01_PDIS8" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="AclZ3Ena" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_PROT_V01_RPSB1" lnClass="RPSB">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="BlkZn" type="CN_SPS"/>
			<DO name="BlkValASG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_V01_RREC" lnClass="RREC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="StopRecEna" type="CN_SPC_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="AutoRecSt" type="CN_INS"/>
			<DO name="TPRecTmms" type="CN_ING_SG_EX"/>
			<DO name="RecDifAng" type="CN_ASG_SG_EX_X003"/>
			<DO name="RecChkSyn" type="CN_SPG_SG_EX"/>
			<DO name="OpnStrTPR" type="CN_SPG_SG_EX"/>
			<DO name="StopRec" type="CN_SPG_SG_EX"/>
			<DO name="PTFBlkRec" type="CN_SPG_SG_EX"/>
			<DO name="DeaLinLivB" type="CN_SPG_SG_EX"/>
			<DO name="LivLinDeaB" type="CN_SPG_SG_EX"/>
			<DO name="DeaLinDeaB" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_PROT_V01_PTOC6" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_PROT_V01_PVOC4" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_PROT_V01_PVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_PROT_V01_PVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_PROT_V01_PDIS5" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhStr" type="CN_ASG_SG_X005"/>
			<DO name="PhDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_PROT_V01_RFLO1" lnClass="RFLO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="FltZ" type="CN_CMV_X005"/>
			<DO name="FltDiskm" type="CN_MV_X005"/>
			<DO name="FltLoop" type="CN_INS_FltLoop"/>
			<DO name="LinLenKm" type="CN_ASG_SG_X005"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="Line1" type="XJ_MV_I_EX_X001"/>
			<DO name="Line2" type="XJ_MV_I_EX_X001"/>
			<DO name="Line3" type="XJ_MV_I_EX_X001"/>
			<DO name="Line4" type="XJ_MV_I_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_PROT_V01_PDIS4" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhStr" type="CN_ASG_SG_X005"/>
			<DO name="RisLod" type="CN_ASG_SG_X005"/>
			<DO name="LinAng" type="CN_ASG_SG_X005"/>
			<DO name="Z1" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_V01_PSCH" lnClass="PSCH">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="ProTx" type="CN_SPS"/>
			<DO name="ProRx" type="CN_SPS"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Type" type="CN_ING_SP_EX"/>
			<DO name="LocChnID" type="CN_ING_SG_EX"/>
			<DO name="RemChnID" type="CN_ING_SG_EX"/>
			<DO name="IntClkMod" type="CN_SPG_SG_EX"/>
			<DO name="StrEnaRT" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_PROT_V01_PDIF1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X004"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="CTBrkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="CTBlkEna" type="CN_SPG_SG_EX"/>
			<DO name="OpLoc" type="CN_ACT_3P_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="SelfRstFlt" type="CN_SPS_EX"/>
			<DO name="DPFCStr" type="CN_ASG_SG_EX_X003"/>
			<DO name="PlmLoad" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_LD0_V01_SCLI1" lnClass="SCLI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="LigIntes1" type="CN_MV_EX_X005"/>
			<DO name="LigIntes2" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_LD0_V01_GGIO5" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_LD0_V01_GGIO6" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_LD0_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813TG_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="XJ_MV_I_EX_X001"/>
		</LNodeType>
		<LNodeType desc="定值" id="SETGGIO_X013" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="电流I段定值" name="ID1" type="ASG_simple_f"/>
			<DO desc="电流I段时限" name="TD1" type="ASG_simple_f"/>
			<DO desc="电流II段定值" name="ID2" type="ASG_simple_f"/>
			<DO desc="电流II段时限" name="TD2" type="ASG_simple_f"/>
			<DO desc="电流III段定值" name="ID3" type="ASG_simple_f"/>
			<DO desc="电流III段时限" name="TD3" type="ASG_simple_f"/>
			<DO desc="过电压I断定值" name="UGY1" type="ASG_simple_f"/>
			<DO desc="过电压I断延时" name="TUGY1" type="ASG_simple_f"/>
			<DO desc="过电压II断定值" name="UGY2" type="ASG_simple_f"/>
			<DO desc="过电压II断延时" name="TUGY2" type="ASG_simple_f"/>
			<DO desc="低电压I断定值" name="UDY1" type="ASG_simple_f"/>
			<DO desc="低电压I断时限" name="TUDY1" type="ASG_simple_f"/>
			<DO desc="I段电压滑差闭锁" name="HCT1" type="ING_simple"/>
			<DO desc="I断滑差闭锁定值" name="VHC1" type="ASG_simple_f"/>
			<DO desc="I段低电压穿越闭锁" name="DCT1" type="ING_simple"/>
			<DO desc="低电压II断定值" name="UDY2" type="ASG_simple_f"/>
			<DO desc="低电压II断时限" name="TUDY2" type="ASG_simple_f"/>
			<DO desc="II段电压滑差闭锁" name="HCT2" type="ING_simple"/>
			<DO desc="I断滑差闭锁定值" name="VHC2" type="ASG_simple_f"/>
			<DO desc="II段低电压穿越闭锁" name="DCT2" type="ING_simple"/>
			<DO desc="过频I段定值" name="FGP1" type="ASG_simple_f"/>
			<DO desc="过频I段时限" name="TFGP1" type="ASG_simple_f"/>
			<DO desc="过频II段定值" name="FGP2" type="ASG_simple_f"/>
			<DO desc="过频II段时限" name="TFGP2" type="ASG_simple_f"/>
			<DO desc="欠频I段定值" name="FQP1" type="ASG_simple_f"/>
			<DO desc="欠频I段时限" name="TFQP1" type="ASG_simple_f"/>
			<DO desc="欠频II段定值" name="FQP2" type="ASG_simple_f"/>
			<DO desc="欠频II段时限" name="TFQP2" type="ASG_simple_f"/>
			<DO desc="二次谐波含量定值" name="XBS" type="ASG_simple_f"/>
			<DO desc="三次谐波含量定值" name="XBT" type="ASG_simple_f"/>
			<DO desc="谐波越限时限" name="TXB" type="ASG_simple_f"/>
			<DO desc="逆功率定值" name="PNGL" type="ASG_simple_f"/>
			<DO desc="逆功率时限" name="TPNGL" type="ASG_simple_f"/>
			<DO desc="逆功率跳闸" name="NGLD" type="ING_simple"/>
			<DO desc="逆功率时限" name="TLT" type="ASG_simple_f"/>
			<DO desc="TV断线相关保护" name="XGBH" type="ING_simple"/>
			<DO desc="低电压穿越曲线" name="DCQX" type="ING_simple"/>
		</LNodeType>
		<LNodeType desc="过压I断跳闸" id="UGY1PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="过压I断跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="过压II段跳闸" id="UGY2PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="过压II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低压I段跳闸" id="UDY1PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低压I段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低压II段跳闸" id="UDY2PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低压II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="过频I段跳闸" id="FGP1PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="过频I段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="过频II段跳闸" id="FGP2PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="过频II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="欠频I段跳闸" id="FQP1PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="欠频I段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="欠频II段跳闸" id="FQP2PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="欠频II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="谐波越限跳闸" id="XBYXPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="谐波越限跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="逆功率跳闸" id="NGLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="逆功率跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="外部联跳跳闸" id="WBLTPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="外部联跳跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="保护告警状态" id="ALMGGIO_X012" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="AD故障" name="AlmADGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开出回路故障" name="AlmKCGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="控制回路异常" name="AlmKHDX" type="XJ_SPS_simple_EX"/>
			<DO desc="手车位置异常" name="AlmSCWX" type="XJ_SPS_simple_EX"/>
			<DO desc="定值自检故障" name="AlmDZQZJ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区号故障" name="AlmDZQGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区变化" name="AlmDZQBH" type="XJ_SPS_simple_EX"/>
			<DO desc="母线TV断线告警" name="AlmMXTV" type="XJ_SPS_simple_EX"/>
			<DO desc="逆功率告警" name="AlmNGL" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能告警 " name="AlmTHWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位异常" name="AlmTWJ" type="XJ_SPS_simple_EX"/>
			<DO desc="事故总信号" name="AlmSGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="预告总信号" name="AlmYGZ" type="XJ_SPS_simple_EX"/>
		</LNodeType>
		<LNodeType desc="遥信状态" id="YXYKGGIO_X013" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="检修压板开入" name="YX01JX" type="XJ_SPS_simple_EX"/>
			<DO desc="合位开入监视" name="YX02HW" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位开入监视" name="YX03TW" type="XJ_SPS_simple_EX"/>
			<DO desc="合后开入" name="YX04HH" type="XJ_SPS_simple_EX"/>
			<DO desc="手跳开入" name="YX05ST" type="XJ_SPS_simple_EX"/>
			<DO desc="远方/就地" name="YX06YF" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能开入" name="YX07THWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="上隔离刀/工作位置" name="YX08GZWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="下隔离刀/试验位置" name="YX09SXWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="接地刀位置" name="YX10JDDWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开入1" name="YX11IN1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入2" name="YX12IN2" type="XJ_SPS_simple_EX"/>
			<DO desc="开入3" name="YX13IN3" type="XJ_SPS_simple_EX"/>
			<DO desc="开入4" name="YX14IN4" type="XJ_SPS_simple_EX"/>
			<DO desc="开入5" name="YX15IN5" type="XJ_SPS_simple_EX"/>
			<DO desc="外部联跳" name="YX16WBLT" type="XJ_SPS_simple_EX"/>
			<DO desc="开入7" name="YX17IN7" type="XJ_SPS_simple_EX"/>
			<DO desc="开入8" name="YX18IN8" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入1" name="YX19BYIN1" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入2" name="YX20BYIN2" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入3" name="YX21BYIN3" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入4" name="YX22BYIN4" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入5" name="YX23BYIN5" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入6" name="YX24BYIN6" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入7" name="YX25BYIN7" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入8" name="YX26BYIN8" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入9" name="YX27BYIN9" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入10" name="YX28BYIN10" type="XJ_SPS_simple_EX"/>
			<DO desc="信号复归" name="YK00XHFG" type="SPC_FuGui"/>
			<DO desc="电流I段压板" name="YK01DL1D" type="SPC_control_X001"/>
			<DO desc="电流II段压板" name="YK02DL2D" type="SPC_control_X001"/>
			<DO desc="电流III段压板" name="YK03DL3D" type="SPC_control_X001"/>
			<DO desc="过压I段压板" name="YK04UGY1" type="SPC_control_X001"/>
			<DO desc="过压II段压板" name="YK05UGY2" type="SPC_control_X001"/>
			<DO desc="低压I段压板" name="YK06UDY1" type="SPC_control_X001"/>
			<DO desc="低压II段压板" name="YK07UDY2" type="SPC_control_X001"/>
			<DO desc="过频I段压板" name="YK08FGP1" type="SPC_control_X001"/>
			<DO desc="过频II段压板" name="YK09FGP2" type="SPC_control_X001"/>
			<DO desc="欠频I段压板" name="YK10FQP1" type="SPC_control_X001"/>
			<DO desc="欠频II段压板" name="YK11FQP2" type="SPC_control_X001"/>
			<DO desc="谐波越限压板" name="YK12XBYX" type="SPC_control_X001"/>
			<DO desc="TV断线压板" name="YK15TV" type="SPC_control_X001"/>
			<DO desc="逆功率压板" name="YK13NGL" type="SPC_control_X001"/>
			<DO desc="外部联跳压板" name="YK14WBLT" type="SPC_control_X001"/>
			<DO desc="断路器1" name="YK23DLQ1" type="XJ_DPC_control_EX"/>
			<DO desc="断路器2" name="YK24DLQ2" type="XJ_DPC_control_EX"/>
			<DO desc="断路器3" name="YK25DLQ3" type="XJ_DPC_control_EX"/>
			<DO desc="断路器4" name="YK26DLQ4" type="XJ_DPC_control_EX"/>
		</LNodeType>
		<LNodeType id="XJ_RDRE_WGB661A_RCD1" lnClass="RDRE">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_lnn0"/>
			<DO name="RcdMade" type="XJ_SPS_simple"/>
			<DO name="FltNum" type="XJ_INS_simple"/>
			<DO name="GriFltNum" type="XJ_INS_simple"/>
		</LNodeType>
		<LNodeType desc="定值" id="SETGGIO_X014" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="TV自动并列时限" name="IBL" type="ASG_simple_f"/>
			<DO desc="I母低电压定值" name="UDY1" type="ASG_simple_f"/>
			<DO desc="I母低电压时限" name="TDY1" type="ASG_simple_f"/>
			<DO desc="I母过电压定值" name="UGY1" type="ASG_simple_f"/>
			<DO desc="I母过电压时限" name="TGY1" type="ASG_simple_f"/>
			<DO desc="I母接地定值" name="UJD1" type="ASG_simple_f"/>
			<DO desc="I母接地时限" name="TJD1" type="ASG_simple_f"/>
			<DO desc="TV断线相关保护1" name="XGBH1" type="ING_simple"/>
			<DO desc="II母低电压定值" name="UDY2" type="ASG_simple_f"/>
			<DO desc="II母低电压时限" name="TDY2" type="ASG_simple_f"/>
			<DO desc="II母过电压定值" name="UGY2" type="ASG_simple_f"/>
			<DO desc="II母过电压时限" name="TGY2" type="ASG_simple_f"/>
			<DO desc="II母接地定值" name="UJD2" type="ASG_simple_f"/>
			<DO desc="II母接地时限" name="TJD2" type="ASG_simple_f"/>
			<DO desc="TV断线相关保护2" name="XGBH2" type="ING_simple"/>
		</LNodeType>
		<LNodeType desc="TV自动并列" id="TVBLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="TV自动并列" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="I母过电压动作" id="GDY1PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="I母过电压动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="II母过电压动作" id="GDY2PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="II母过电压动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="I母接地动作" id="UJD1PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="I母接地动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="II母接地动作" id="UJD2PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="II母接地动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="保护告警状态" id="ALMGGIO_X013" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="AD故障" name="AlmADGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开出回路故障" name="AlmKCGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值自检故障" name="AlmDZQZJ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区号故障" name="AlmDZQGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区变化" name="AlmDZQBH" type="XJ_SPS_simple_EX"/>
			<DO desc="I母TV断线动作" name="AlmTV1" type="XJ_SPS_simple_EX"/>
			<DO desc="II母TV断线动作" name="AlmTV2" type="XJ_SPS_simple_EX"/>
			<DO desc="事故总信号" name="AlmSGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="预告总信号" name="AlmYGZ" type="XJ_SPS_simple_EX"/>
		</LNodeType>
		<LNodeType desc="遥信状态" id="YXYKGGIO_X014" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="检修压板开入" name="YX01JX" type="XJ_SPS_simple_EX"/>
			<DO desc="远方/就地" name="YX02YF" type="XJ_SPS_simple_EX"/>
			<DO desc="并列状态" name="YX03BLZT" type="XJ_SPS_simple_EX"/>
			<DO desc="开入1" name="YX04IN1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入2" name="YX05IN2" type="XJ_SPS_simple_EX"/>
			<DO desc="开入3" name="YX06IN3" type="XJ_SPS_simple_EX"/>
			<DO desc="开入4" name="YX07IN4" type="XJ_SPS_simple_EX"/>
			<DO desc="开入5" name="YX08IN5" type="XJ_SPS_simple_EX"/>
			<DO desc="开入6" name="YX09IN6" type="XJ_SPS_simple_EX"/>
			<DO desc="开入7" name="YX10IN7" type="XJ_SPS_simple_EX"/>
			<DO desc="开入8" name="YX11IN8" type="XJ_SPS_simple_EX"/>
			<DO desc="开入9" name="YX12IN9" type="XJ_SPS_simple_EX"/>
			<DO desc="开入10" name="YX13IN10" type="XJ_SPS_simple_EX"/>
			<DO desc="开入11" name="YX14IN11" type="XJ_SPS_simple_EX"/>
			<DO desc="I母TV合位" name="YX15TVHW1" type="XJ_SPS_simple_EX"/>
			<DO desc="II母TV合位" name="YX16TVHW2" type="XJ_SPS_simple_EX"/>
			<DO desc="分段开关合位" name="YX17KRHW" type="XJ_SPS_simple_EX"/>
			<DO desc="手动并列开入" name="YX18SDBL" type="XJ_SPS_simple_EX"/>
			<DO desc="手动解列开入" name="YX19SDJL" type="XJ_SPS_simple_EX"/>
			<DO desc="信号复归" name="YK00XHFG" type="SPC_FuGui"/>
			<DO desc="TV自动并列压板" name="YK01TVBL" type="SPC_control"/>
			<DO desc="I母低电压压板" name="YK02UDY1" type="SPC_control"/>
			<DO desc="II母低电压压板" name="YK03UDY2" type="SPC_control"/>
			<DO desc="I母过电压压板" name="YK04GDY1" type="SPC_control"/>
			<DO desc="II母过电压压板" name="YK05GDY2" type="SPC_control"/>
			<DO desc="I母接地电压压板" name="YK06UJD1" type="SPC_control"/>
			<DO desc="II母接地电压压板" name="YK07UJD2" type="SPC_control"/>
			<DO desc="I母TV断线压板" name="YK08TV1" type="SPC_control"/>
			<DO desc="II母TV断线压板" name="YK09TV2" type="SPC_control"/>
			<DO desc="并列/解列" name="YK18BL" type="XJ_DPC_control_EX"/>
		</LNodeType>
		<LNodeType desc="遥测值节点" id="YCMMXU_X011" lnClass="MMXU">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="遥测Ua1" name="YC01Ua1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ub1" name="YC02Ub1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uc1" name="YC03Uc1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uab1" name="YC04Uab1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ubc1" name="YC05Ubc1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uca1" name="YC06Uca1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ua2" name="YC07Ua2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ub2" name="YC08Ub2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uc2" name="YC09Uc2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uab2" name="YC10Uab2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ubc2" name="YC11Ubc2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uca2" name="YC12Uca2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UL1" name="YC13UL1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UX1" name="YC15UX1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UL2" name="YC14UL2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UX2" name="YC16UX2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测f" name="YC17f" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC1" name="YC18DC1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC2" name="YC19DC2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC3" name="YC20DC3" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC4" name="YC21DC4" type="XJ_MV_simple_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_MMXU4" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_PPDP2" lnClass="PPDP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_PTOC5" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_PTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_RBRF31" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_RBRF27" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="OpTie" type="CN_ACT_3P_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_RBRF24" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_PDIF7" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op1" type="CN_ACT_3P"/>
			<DO name="Op2" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_PDIF6" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op2" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_PDIF5" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op1" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_PDIF4" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X004"/>
			<DO name="Tr1" type="CN_ACT_3P"/>
			<DO name="Tr2" type="CN_ACT_3P"/>
			<DO name="Tr3" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_PDIF2" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_RBRF2" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_GGIO33" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_GGIO32" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
			<DO name="Ind44" type="CN_SPS"/>
			<DO name="Ind45" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_GGIO31" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_GGIO24" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_GGIO6" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_GGIO28" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_GGIO27" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_GGIO29" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_GGIO25" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_PPDP1" lnClass="PPDP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="I0BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="I2BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_PTOC3" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_RBRF1" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="FailTmms" type="CN_ING_SG"/>
			<DO name="Fail1Tmms" type="CN_ING_SG_EX"/>
			<DO name="UVBlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="V0BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="V2BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValA" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrVal3I0" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValI2" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_RBRF30" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="FailTmms" type="CN_ING_SG"/>
			<DO name="StrValA" type="CN_ASG_SG_EX_X003"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_PDIF1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X004"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="CTWrnSet" type="CN_ASG_SG_EX_X003"/>
			<DO name="CTBlkSet" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="FuncEna9" type="CN_SPC_EX"/>
			<DO name="FuncEna10" type="CN_SPC_EX"/>
			<DO name="FuncEna11" type="CN_SPC_EX"/>
			<DO name="FuncEna12" type="CN_SPC_EX"/>
			<DO name="FuncEna13" type="CN_SPC_EX"/>
			<DO name="FuncEna14" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="SelfRstFlt" type="CN_SPS_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_LD0_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_LD0_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_LD0_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AEG_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="XJ_MV_I_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_PROT_V01_PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_PROT_V01_PTUF15" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Hz" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_PROT_V01_PTUV15" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_PROT_V01_PTUV14" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_PROT_V01_PTUF14" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_PROT_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_PROT_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
			<DO name="Ind44" type="CN_SPS"/>
			<DO name="Ind45" type="CN_SPS"/>
			<DO name="Ind46" type="CN_SPS"/>
			<DO name="Ind47" type="CN_SPS"/>
			<DO name="Ind48" type="CN_SPS"/>
			<DO name="Ind49" type="CN_SPS"/>
			<DO name="Ind50" type="CN_SPS"/>
			<DO name="Ind51" type="CN_SPS"/>
			<DO name="Ind52" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_PROT_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_PROT_V01_PTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_PROT_V01_PTOF1" lnClass="PTOF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_PROT_V01_PTOV2" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_PROT_V01_PTOF2" lnClass="PTOF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="Hz" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_PROT_V01_PTUV12" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="RteUVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_PROT_V01_PTUV11" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_PROT_V01_PTUV2" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_PROT_V01_PTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_PROT_V01_PTUF12" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="RteHzVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="Hz" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_PROT_V01_PTUF11" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_PROT_V01_PTUF3" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="Hz" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_PROT_V01_PTUF2" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="RteHzVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="RteUBlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="Hz" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_PROT_V01_PTUF1" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrVal1" type="CN_ASG_SG_X005"/>
			<DO name="KG1" type="CN_ING_SG_EX"/>
			<DO name="KG2" type="CN_ING_SG_EX"/>
			<DO name="KG3" type="CN_ING_SG_EX"/>
			<DO name="KG4" type="CN_ING_SG_EX"/>
			<DO name="KG5" type="CN_ING_SG_EX"/>
			<DO name="KG6" type="CN_ING_SG_EX"/>
			<DO name="KG7" type="CN_ING_SG_EX"/>
			<DO name="KG8" type="CN_ING_SG_EX"/>
			<DO name="KG9" type="CN_ING_SG_EX"/>
			<DO name="KG10" type="CN_ING_SG_EX"/>
			<DO name="KG11" type="CN_ING_SG_EX"/>
			<DO name="KG12" type="CN_ING_SG_EX"/>
			<DO name="KG13" type="CN_ING_SG_EX"/>
			<DO name="KG14" type="CN_ING_SG_EX"/>
			<DO name="KG15" type="CN_ING_SG_EX"/>
			<DO name="KG16" type="CN_ING_SG_EX"/>
			<DO name="KG17" type="CN_ING_SG_EX"/>
			<DO name="KG18" type="CN_ING_SG_EX"/>
			<DO name="KG19" type="CN_ING_SG_EX"/>
			<DO name="KG20" type="CN_ING_SG_EX"/>
			<DO name="KG21" type="CN_ING_SG_EX"/>
			<DO name="KG22" type="CN_ING_SG_EX"/>
			<DO name="KG23" type="CN_ING_SG_EX"/>
			<DO name="KG24" type="CN_ING_SG_EX"/>
			<DO name="KG25" type="CN_ING_SG_EX"/>
			<DO name="KG26" type="CN_ING_SG_EX"/>
			<DO name="KG27" type="CN_ING_SG_EX"/>
			<DO name="KG28" type="CN_ING_SG_EX"/>
			<DO name="KG29" type="CN_ING_SG_EX"/>
			<DO name="KG30" type="CN_ING_SG_EX"/>
			<DO name="KG31" type="CN_ING_SG_EX"/>
			<DO name="KG32" type="CN_ING_SG_EX"/>
			<DO name="KG33" type="CN_ING_SG_EX"/>
			<DO name="KG34" type="CN_ING_SG_EX"/>
			<DO name="KG35" type="CN_ING_SG_EX"/>
			<DO name="KG36" type="CN_ING_SG_EX"/>
			<DO name="KG37" type="CN_ING_SG_EX"/>
			<DO name="KG38" type="CN_ING_SG_EX"/>
			<DO name="KG39" type="CN_ING_SG_EX"/>
			<DO name="KG40" type="CN_ING_SG_EX"/>
			<DO name="KG41" type="CN_ING_SG_EX"/>
			<DO name="KG42" type="CN_ING_SG_EX"/>
			<DO name="KG43" type="CN_ING_SG_EX"/>
			<DO name="KG44" type="CN_ING_SG_EX"/>
			<DO name="KG45" type="CN_ING_SG_EX"/>
			<DO name="KG46" type="CN_ING_SG_EX"/>
			<DO name="KG47" type="CN_ING_SG_EX"/>
			<DO name="KG48" type="CN_ING_SG_EX"/>
			<DO name="KG49" type="CN_ING_SG_EX"/>
			<DO name="KG50" type="CN_ING_SG_EX"/>
			<DO name="KG51" type="CN_ING_SG_EX"/>
			<DO name="KG52" type="CN_ING_SG_EX"/>
			<DO name="KG53" type="CN_ING_SG_EX"/>
			<DO name="KG54" type="CN_ING_SG_EX"/>
			<DO name="KG55" type="CN_ING_SG_EX"/>
			<DO name="KG56" type="CN_ING_SG_EX"/>
			<DO name="KG57" type="CN_ING_SG_EX"/>
			<DO name="KG58" type="CN_ING_SG_EX"/>
			<DO name="KG59" type="CN_ING_SG_EX"/>
			<DO name="KG60" type="CN_ING_SG_EX"/>
			<DO name="KG61" type="CN_ING_SG_EX"/>
			<DO name="KG62" type="CN_ING_SG_EX"/>
			<DO name="KG63" type="CN_ING_SG_EX"/>
			<DO name="KG64" type="CN_ING_SG_EX"/>
			<DO name="KG65" type="CN_ING_SG_EX"/>
			<DO name="KG66" type="CN_ING_SG_EX"/>
			<DO name="KG67" type="CN_ING_SG_EX"/>
			<DO name="KG68" type="CN_ING_SG_EX"/>
			<DO name="KG69" type="CN_ING_SG_EX"/>
			<DO name="KG70" type="CN_ING_SG_EX"/>
			<DO name="KG71" type="CN_ING_SG_EX"/>
			<DO name="KG72" type="CN_ING_SG_EX"/>
			<DO name="KG73" type="CN_ING_SG_EX"/>
			<DO name="KG74" type="CN_ING_SG_EX"/>
			<DO name="KG75" type="CN_ING_SG_EX"/>
			<DO name="KG76" type="CN_ING_SG_EX"/>
			<DO name="KG77" type="CN_ING_SG_EX"/>
			<DO name="KG78" type="CN_ING_SG_EX"/>
			<DO name="KG79" type="CN_ING_SG_EX"/>
			<DO name="KG80" type="CN_ING_SG_EX"/>
			<DO name="KG81" type="CN_ING_SG_EX"/>
			<DO name="KG82" type="CN_ING_SG_EX"/>
			<DO name="KG83" type="CN_ING_SG_EX"/>
			<DO name="KG84" type="CN_ING_SG_EX"/>
			<DO name="KG85" type="CN_ING_SG_EX"/>
			<DO name="KG86" type="CN_ING_SG_EX"/>
			<DO name="KG87" type="CN_ING_SG_EX"/>
			<DO name="KG88" type="CN_ING_SG_EX"/>
			<DO name="KG89" type="CN_ING_SG_EX"/>
			<DO name="KG90" type="CN_ING_SG_EX"/>
			<DO name="KG91" type="CN_ING_SG_EX"/>
			<DO name="KG92" type="CN_ING_SG_EX"/>
			<DO name="KG93" type="CN_ING_SG_EX"/>
			<DO name="KG94" type="CN_ING_SG_EX"/>
			<DO name="KG95" type="CN_ING_SG_EX"/>
			<DO name="KG96" type="CN_ING_SG_EX"/>
			<DO name="KG97" type="CN_ING_SG_EX"/>
			<DO name="KG98" type="CN_ING_SG_EX"/>
			<DO name="KG99" type="CN_ING_SG_EX"/>
			<DO name="KG100" type="CN_ING_SG_EX"/>
			<DO name="KG101" type="CN_ING_SG_EX"/>
			<DO name="KG102" type="CN_ING_SG_EX"/>
			<DO name="KG103" type="CN_ING_SG_EX"/>
			<DO name="KG104" type="CN_ING_SG_EX"/>
			<DO name="KG105" type="CN_ING_SG_EX"/>
			<DO name="KG106" type="CN_ING_SG_EX"/>
			<DO name="KG107" type="CN_ING_SG_EX"/>
			<DO name="KG108" type="CN_ING_SG_EX"/>
			<DO name="KG109" type="CN_ING_SG_EX"/>
			<DO name="KG110" type="CN_ING_SG_EX"/>
			<DO name="KG111" type="CN_ING_SG_EX"/>
			<DO name="KG112" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_LD0_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_LD0_V01_GGIO04" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_LD0_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_LD0_V01_DevAlmGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_LD0_V01_GGIO01" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897B_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType desc="扰动记录" id="JZ_MFC5100_1.0_RDRE" lnClass="RDRE">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="性能" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="可复位动作计数" name="OpCntRs" type="CN_INC"/>
			<DO desc="触发记录" name="RcdTrg" type="CN_SPC_X001"/>
			<DO desc="复位记录存储区" name="MemRs" type="CN_SPC_X001"/>
			<DO desc="清除存储区" name="MemClr" type="CN_SPC_X001"/>
			<DO desc="在记录" name="RcdMade" type="CN_SPS"/>
			<DO desc="故障序号" name="FltNum" type="CN_INS"/>
			<DO desc="电网故障序号" name="GriFltNum" type="CN_INS"/>
			<DO desc="记录启动" name="RcdStr" type="CN_SPS"/>
			<DO desc="已用内存百分比" name="MemUsed" type="CN_INS"/>
			<DO desc="启动模式" name="TrgMod" type="CN_ING_SG"/>
			<DO desc="触发电平模式" name="LevMod" type="CN_ING_SG"/>
			<DO desc="预触发时间" name="PreTmms" type="CN_ING_SG"/>
			<DO desc="事后触发时间" name="PstTmms" type="CN_ING_SG"/>
			<DO desc="存储区满程度" name="MemFull" type="CN_ING_SG"/>
			<DO desc="最大记录数" name="MaxNumRcd" type="CN_ING_SG"/>
			<DO desc="再触发模式" name="ReTrgMod" type="CN_ING_SG"/>
			<DO desc="周期触发时间" name="PerTrgTms" type="CN_ING_SG"/>
			<DO desc="抑制时间" name="ExclTmms" type="CN_ING_SG"/>
			<DO desc="运行模式" name="OpMod" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType desc="告警信息8" id="JZ_MFC5100_1.0_ALM8" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="性能" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="告警信息1" name="Alm" type="CN_SPS"/>
			<DO desc="告警信息2" name="Alm1" type="CN_SPS"/>
			<DO desc="告警信息3" name="Alm2" type="CN_SPS"/>
			<DO desc="告警信息4" name="Alm3" type="CN_SPS"/>
			<DO desc="告警信息5" name="Alm4" type="CN_SPS"/>
			<DO desc="告警信息6" name="Alm5" type="CN_SPS"/>
			<DO desc="告警信息7" name="Alm6" type="CN_SPS"/>
			<DO desc="告警信息8" name="Alm7" type="CN_SPS"/>
			<DO desc="告警信息9" name="Alm8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType desc="状态输入8" id="JZ_MFC5100_1.0_IND8" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="状态输入" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="状态输入1" name="Ind" type="CN_SPS"/>
			<DO desc="状态输入2" name="Ind1" type="CN_SPS"/>
			<DO desc="状态输入3" name="Ind2" type="CN_SPS"/>
			<DO desc="状态输入4" name="Ind3" type="CN_SPS"/>
			<DO desc="状态输入5" name="Ind4" type="CN_SPS"/>
			<DO desc="状态输入6" name="Ind5" type="CN_SPS"/>
			<DO desc="状态输入7" name="Ind6" type="CN_SPS"/>
			<DO desc="状态输入8" name="Ind7" type="CN_SPS"/>
			<DO desc="状态输入9" name="Ind8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="JZ_MFC5100_1.0_LLN0" lnClass="LLN0">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL_LN0"/>
			<DO desc="对整个逻辑装置的本地操作" name="Loc" type="CN_SPS"/>
			<DO desc="延时点1" name="DelayTRtg" type="CN_SAV_EX_X002"/>
			<DO desc="延时点2" name="DelayTRtg1" type="CN_SAV_EX_X002"/>
			<DO desc="装置地址" name="DevAddr" type="CN_ING_SP_EX"/>
			<DO desc="装置时区" name="DevTmeZon" type="CN_ING_SP_EX"/>
			<DO desc="INT32备用" name="INTNum" type="CN_ING_SP_EX"/>
			<DO desc="软压板1" name="FuncEna1" type="CN_SPC_EX"/>
			<DO desc="软压板2" name="FuncEna2" type="CN_SPC_EX"/>
			<DO desc="软压板3" name="FuncEna3" type="CN_SPC_EX"/>
			<DO desc="软压板4" name="FuncEna4" type="CN_SPC_EX"/>
			<DO desc="软压板5" name="FuncEna5" type="CN_SPC_EX"/>
			<DO desc="软压板6" name="FuncEna6" type="CN_SPC_EX"/>
			<DO desc="软压板7" name="FuncEna7" type="CN_SPC_EX"/>
			<DO desc="软压板8" name="FuncEna8" type="CN_SPC_EX"/>
			<DO desc="远方修改定值" name="RemSetEna" type="CN_SPS_EX"/>
			<DO desc="远方切换定值区号" name="RemGrpEna" type="CN_SPS_EX"/>
			<DO desc="远方投退压板" name="RemGoEna" type="CN_SPS_EX"/>
			<DO desc="自复归事故总信号" name="SelfRstFlt" type="CN_SPS_EX"/>
			<DO desc="备用控制字1" name="SpaEable1" type="CN_SPG_SG_EX"/>
			<DO desc="备用控制字2" name="SpaEable2" type="CN_SPG_SG_EX"/>
			<DO desc="备用控制字3" name="SpaEable3" type="CN_SPG_SG_EX"/>
			<DO desc="备用控制字4" name="SpaEable4" type="CN_SPG_SG_EX"/>
			<DO desc="备用控制字5" name="SpaEable5" type="CN_SPG_SG_EX"/>
			<DO desc="备用控制字6" name="SpaEable6" type="CN_SPG_SG_EX"/>
			<DO desc="变化量启动电流定值" name="DPFCStr" type="CN_ASG_SG_EX_X005"/>
			<DO desc="零序启动电流定值" name="ROCStr" type="CN_ASG_SG_EX_X005"/>
			<DO desc="备用定值3" name="SpaVal1" type="CN_ASG_SG_EX_X005"/>
			<DO desc="备用定值4" name="SpaVal2" type="CN_ASG_SG_EX_X005"/>
			<DO desc="备用定值5" name="SpaVal3" type="CN_ASG_SG_EX_X005"/>
			<DO desc="备用定值6" name="SpaVal4" type="CN_ASG_SG_EX_X005"/>
			<DO desc="备用定值7" name="SpaVal5" type="CN_ASG_SG_EX_X005"/>
			<DO desc="备用定值8" name="SpaVal6" type="CN_ASG_SG_EX_X005"/>
			<DO desc="备用定值9" name="SpaVal7" type="CN_ASG_SG_EX_X005"/>
			<DO desc="备用定值10" name="SpaVal8" type="CN_ASG_SG_EX_X005"/>
		</LNodeType>
		<LNodeType desc="逻辑节点零" id="JZ_MFC5100_1.0_LLN0_Dev" lnClass="LLN0">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="性能" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL_LN0"/>
			<DO desc="对整个逻辑装置的本地操作" name="Loc" type="CN_SPS"/>
			<DO desc="定值区号" name="SetNo" type="CN_ING_SP_EX"/>
			<DO desc="主画面显示一次值" name="ShowPvalue" type="CN_SPG_SP_EX"/>
			<DO desc="三/二表法" name="MeaWay" type="CN_SPG_SP_EX"/>
			<DO desc="零序电流自产" name="IL0Ena" type="CN_SPG_SP_EX"/>
			<DO desc="电度显示一次值" name="ShowDDval" type="CN_SPG_SP_EX"/>
			<DO desc="定值设置一次值" name="SetPvalue" type="CN_SPG_SP_EX"/>
			<DO desc="保护电流一次值1" name="PRCur1" type="CN_ASG_SP_EX_X005"/>
			<DO desc="保护电流二次值1" name="SRCur1" type="CN_ASG_SP_EX_X005"/>
			<DO desc="测量电流一次值1" name="MPRCur1" type="CN_ASG_SP_EX_X005"/>
			<DO desc="测量电流二次值1" name="SPRCur1" type="CN_ASG_SP_EX_X005"/>
			<DO desc="零序电流一次值1" name="PRZCur1" type="CN_ASG_SP_EX_X005"/>
			<DO desc="零序电流二次值1" name="SRZCur1" type="CN_ASG_SP_EX_X005"/>
			<DO desc="间隙零序电流一次值1" name="JXI0PRCur1" type="CN_ASG_SP_EX_X005"/>
			<DO desc="间隙零序电流二次值1" name="JXI0SRCur1" type="CN_ASG_SP_EX_X005"/>
			<DO desc="母线电压一次值1" name="PBUSVol1" type="CN_ASG_SP_EX_X005"/>
			<DO desc="母线电压二次值1" name="SBUSVol1" type="CN_ASG_SP_EX_X005"/>
			<DO desc="线路电压一次值1" name="PLINEVol1" type="CN_ASG_SP_EX_X005"/>
			<DO desc="线路电压二次值1" name="SLINEVol1" type="CN_ASG_SP_EX_X005"/>
			<DO desc="零序电压一次值1" name="PZeroVol1" type="CN_ASG_SP_EX_X005"/>
			<DO desc="零序电压二次值1" name="SZreoVol1" type="CN_ASG_SP_EX_X005"/>
			<DO desc="被保护设备" name="Pdevice" type="CN_STG_SP_EX"/>
			<DO desc="制造厂家" name="Factory" type="CN_STG_SP_EX"/>
			<DO desc="装置型号" name="DeviceType" type="CN_STG_SP_EX"/>
			<DO desc="装置名称" name="DeviceName" type="CN_STG_SP_EX"/>
			<DO desc="装置类别" name="DevClass" type="CN_STG_SP_EX"/>
			<DO desc="功能描述" name="Function" type="CN_STG_SP_EX"/>
			<DO desc="运算程序版本号" name="BHVersion" type="CN_STG_SP_EX"/>
			<DO desc="运算程序校验码" name="BHCRC" type="CN_STG_SP_EX"/>
			<DO desc="运算程序形成时间" name="BHTime" type="CN_STG_SP_EX"/>
			<DO desc="采集程序版本号" name="QDVersion" type="CN_STG_SP_EX"/>
			<DO desc="采集程序校验码" name="QDCRC" type="CN_STG_SP_EX"/>
			<DO desc="采集程序形成时间" name="QDTime" type="CN_STG_SP_EX"/>
			<DO desc="通信程序版本号" name="ARMVersion" type="CN_STG_SP_EX"/>
			<DO desc="通信程序校验码" name="ARMCRC" type="CN_STG_SP_EX"/>
			<DO desc="通信程序形成时间" name="ARMTime" type="CN_STG_SP_EX"/>
			<DO desc="装置识别代码" name="DeviceCRC" type="CN_STG_SP_EX"/>
			<DO desc="装置版本信息" name="DevVer" type="CN_STG_SP_EX"/>
			<DO desc="线路编号" name="LinNum" type="CN_ING_SP_EX"/>
			<DO desc="装置地址" name="DevAddr" type="CN_ING_SP_EX"/>
			<DO desc="装置时区" name="DevTmeZon" type="CN_ING_SP_EX"/>
			<DO desc="INT32备用" name="INTNum" type="CN_ING_SP_EX"/>
			<DO desc="开入延时" name="KrDlTmms" type="CN_ING_SP_EX"/>
			<DO desc="出口延时" name="CkDlTmms" type="CN_ING_SP_EX"/>
			<DO desc="母线线电压接入" name="SpaEable1" type="CN_SPG_SP_EX"/>
			<DO desc="母线分段" name="SpaEable2" type="CN_SPG_SP_EX"/>
			<DO desc="逆功率告警" name="SpaEable3" type="CN_SPG_SP_EX"/>
			<DO desc="检进线PT断线" name="SpaEable4" type="CN_SPG_SP_EX"/>
			<DO desc="逆功率记忆" name="SpaEable5" type="CN_SPG_SP_EX"/>
			<DO desc="进线线电压接入" name="SpaEable6" type="CN_SPG_SP_EX"/>
			<DO desc="预留1联跳1DL" name="SpaEable7" type="CN_SPG_SP_EX"/>
			<DO desc="预留2联合1DL" name="SpaEable8" type="CN_SPG_SP_EX"/>
			<DO desc="预留3联跳2DL" name="SpaEable9" type="CN_SPG_SP_EX"/>
			<DO desc="预留4联合2DL" name="SpaEable10" type="CN_SPG_SP_EX"/>
			<DO desc="进线220V/380V直接接入" name="SpaEable11" type="CN_SPG_SP_EX"/>
			<DO desc="母线220V/380V直接接入" name="SpaEable12" type="CN_SPG_SP_EX"/>
		</LNodeType>
		<LNodeType desc="逻辑节点零" id="JZ_MFC5100_1.0_LLN0_Relay" lnClass="LLN0">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="性能" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL_LN0"/>
			<DO desc="对整个逻辑装置的本地操作" name="Loc" type="CN_SPS"/>
			<DO desc="LED复位" name="LEDRs" transient="true" type="CN_SPC_X001"/>
			<DO desc="定值区号" name="SetNo" type="CN_INS_EX"/>
			<DO desc="软压板1" name="FuncEna1" type="CN_SPC_EX"/>
			<DO desc="软压板2" name="FuncEna2" type="CN_SPC_EX"/>
			<DO desc="软压板3" name="FuncEna3" type="CN_SPC_EX"/>
			<DO desc="软压板4" name="FuncEna4" type="CN_SPC_EX"/>
			<DO desc="软压板5" name="FuncEna5" type="CN_SPC_EX"/>
			<DO desc="软压板6" name="FuncEna6" type="CN_SPC_EX"/>
			<DO desc="软压板7" name="FuncEna7" type="CN_SPC_EX"/>
			<DO desc="软压板8" name="FuncEna8" type="CN_SPC_EX"/>
			<DO desc="软压板9" name="FuncEna9" type="CN_SPC_EX"/>
			<DO desc="软压板10" name="FuncEna10" type="CN_SPC_EX"/>
			<DO desc="软压板11" name="FuncEna11" type="CN_SPC_EX"/>
			<DO desc="软压板12" name="FuncEna12" type="CN_SPC_EX"/>
			<DO desc="软压板13" name="FuncEna13" type="CN_SPC_EX"/>
			<DO desc="软压板14" name="FuncEna14" type="CN_SPC_EX"/>
			<DO desc="软压板15" name="FuncEna15" type="CN_SPC_EX"/>
			<DO desc="软压板16" name="FuncEna16" type="CN_SPC_EX"/>
			<DO desc="软压板17" name="FuncEna17" type="CN_SPC_EX"/>
			<DO desc="软压板18" name="FuncEna18" type="CN_SPC_EX"/>
			<DO desc="软压板19" name="FuncEna19" type="CN_SPC_EX"/>
			<DO desc="软压板20" name="FuncEna20" type="CN_SPC_EX"/>
			<DO desc="远方修改定值" name="RemSetEna" type="CN_SPS_EX"/>
			<DO desc="远方切换定值区号" name="RemGrpEna" type="CN_SPS_EX"/>
			<DO desc="远方投退压板" name="RemGoEna" type="CN_SPS_EX"/>
			<DO desc="自复归事故总信号" name="SelfRstFlt" type="CN_SPS_EX"/>
			<DO desc="备用控制字1" name="SpaEable1" type="CN_SPG_SG_EX"/>
			<DO desc="备用控制字2" name="SpaEable2" type="CN_SPG_SG_EX"/>
			<DO desc="备用控制字3" name="SpaEable3" type="CN_SPG_SG_EX"/>
			<DO desc="备用控制字4" name="SpaEable4" type="CN_SPG_SG_EX"/>
			<DO desc="备用控制字5" name="SpaEable5" type="CN_SPG_SG_EX"/>
			<DO desc="备用控制字6" name="SpaEable6" type="CN_SPG_SG_EX"/>
			<DO desc="备用控制字7" name="SpaEable7" type="CN_SPG_SG_EX"/>
			<DO desc="备用控制字8" name="SpaEable8" type="CN_SPG_SG_EX"/>
			<DO desc="备用控制字9" name="SpaEable9" type="CN_SPG_SG_EX"/>
			<DO desc="备用控制字10" name="SpaEable10" type="CN_SPG_SG_EX"/>
			<DO desc="备用控制字11" name="SpaEable11" type="CN_SPG_SG_EX"/>
			<DO desc="备用控制字12" name="SpaEable12" type="CN_SPG_SG_EX"/>
			<DO desc="变化量启动电流定值" name="DPFCStr" type="CN_ASG_SG_EX_X005"/>
			<DO desc="零序启动电流定值" name="ROCStr" type="CN_ASG_SG_EX_X005"/>
			<DO desc="备用定值3" name="SpaVal1" type="CN_ASG_SG_EX_X005"/>
			<DO desc="备用定值4" name="SpaVal2" type="CN_ASG_SG_EX_X005"/>
			<DO desc="备用定值5" name="SpaVal3" type="CN_ASG_SG_EX_X005"/>
			<DO desc="备用定值6" name="SpaVal4" type="CN_ASG_SG_EX_X005"/>
			<DO desc="备用定值7" name="SpaVal5" type="CN_ASG_SG_EX_X005"/>
			<DO desc="备用定值8" name="SpaVal6" type="CN_ASG_SG_EX_X005"/>
			<DO desc="备用定值9" name="SpaVal7" type="CN_ASG_SG_EX_X005"/>
			<DO desc="备用定值10" name="SpaVal8" type="CN_ASG_SG_EX_X005"/>
		</LNodeType>
		<LNodeType desc="物理装置信息" id="JZ_MFC5100_1.0_LPHD" lnClass="LPHD">
			<DO desc="物理装置铭牌" name="PhyNam" type="CN_DPL_X001"/>
			<DO desc="物理装置健康" name="PhyHealth" type="CN_INS"/>
			<DO desc="输出通信缓存溢出" name="OutOv" type="CN_SPS"/>
			<DO desc="说明该逻辑节点是否为代理" name="Proxy" type="CN_SPS"/>
			<DO desc="输入通信缓存溢出" name="InOv" type="CN_SPS"/>
			<DO desc="上电次数" name="NumPwrUp" type="CN_INS"/>
			<DO desc="热启动次数" name="WrmStr" type="CN_INS"/>
			<DO desc="检测到定时监视器复位次数" name="WacTrg" type="CN_INS"/>
			<DO desc="检测到上电" name="PwrUp" type="CN_SPS"/>
			<DO desc="检测到断电" name="PwrDn" type="CN_SPS"/>
			<DO desc="外部电源报警" name="PwrSupAlm" type="CN_SPS"/>
			<DO desc="复位装置统计" name="RsStat" type="CN_SPC_X001"/>
			<DO desc="装置运行时钟" name="DevClock" type="CN_STG_SP_EX"/>
			<DO desc="装置对时方式" name="VrifTmMod" type="CN_STG_SP_EX"/>
			<DO desc="装置虚端子CRC" name="IEDPinCrc" type="CN_STG_SP_EX"/>
			<DO desc="装置虚端子形成时间" name="IEDPinTime" type="CN_STG_SP_EX"/>
			<DO desc="全站虚端子CRC" name="SASPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType desc="相别无关测量值" id="JZ_MFC5100_1.0_MMXN" lnClass="MMXN">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="电流有效值" name="Amp" type="CN_MV_X006"/>
			<DO desc="电流有效值2" name="Amp14" type="CN_MV_X006"/>
			<DO desc="电流有效值3" name="Amp15" type="CN_MV_X006"/>
			<DO desc="电流有效值4" name="Amp16" type="CN_MV_X006"/>
			<DO desc="电流有效值5" name="Amp4" type="CN_MV_X006"/>
			<DO desc="电流有效值6" name="Amp5" type="CN_MV_X006"/>
			<DO desc="电流有效值7" name="Amp6" type="CN_MV_X006"/>
			<DO desc="电流有效值8" name="Amp7" type="CN_MV_X006"/>
			<DO desc="电流有效值9" name="Amp8" type="CN_MV_X006"/>
			<DO desc="电流有效值10" name="Amp9" type="CN_MV_X006"/>
			<DO desc="电流有效值11" name="Amp10" type="CN_MV_X006"/>
			<DO desc="电流有效值12" name="Amp11" type="CN_MV_X006"/>
			<DO desc="电流有效值13" name="Amp12" type="CN_MV_X006"/>
			<DO desc="电压有效值" name="Vol" type="CN_MV_X006"/>
			<DO desc="电压有效值2" name="Vol1" type="CN_MV_X006"/>
			<DO desc="电压有效值3" name="Vol2" type="CN_MV_X006"/>
			<DO desc="电压有效值4" name="Vol3" type="CN_MV_X006"/>
			<DO desc="电压有效值5" name="Vol4" type="CN_MV_X006"/>
			<DO desc="有功功率" name="Watt" type="CN_MV_X006"/>
			<DO desc="无功功率" name="VolAmpr" type="CN_MV_X006"/>
			<DO desc="视在功率" name="VolAmp" type="CN_MV_X006"/>
			<DO desc="功率因素" name="PwrFact" type="CN_MV_X006"/>
			<DO desc="阻抗" name="Imp" type="CN_CMV_X006"/>
			<DO desc="频率" name="Hz" type="CN_MV_X006"/>
			<DO desc="频率2" name="Hz1" type="CN_MV_X006"/>
			<DO desc="频率3" name="Hz2" type="CN_MV_X006"/>
			<DO desc="频率4" name="Hz3" type="CN_MV_X006"/>
			<DO desc="频率5" name="Hz4" type="CN_MV_X006"/>
		</LNodeType>
		<LNodeType desc="三相测量" id="JZ_MFC5100_1.0_MMXU" lnClass="MMXU">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="有功功率" name="TotW" type="CN_MV_X006"/>
			<DO desc="无功功率" name="TotVAr" type="CN_MV_X006"/>
			<DO desc="无功功率" name="TotVA" type="CN_MV_X006"/>
			<DO desc="功率因素" name="TotPF" type="CN_MV_X006"/>
			<DO desc="频率" name="Hz" type="CN_MV_X006"/>
			<DO desc="频率2" name="Hz1" type="CN_MV_X006"/>
			<DO desc="线电压" name="PPV" type="CN_DEL_X006"/>
			<DO desc="相电压" name="PhV" type="CN_WYE_ALL_X005"/>
			<DO desc="相电流" name="A" type="CN_WYE_ALL_X005"/>
			<DO desc="线路电压2" name="Vol1" type="CN_MV_X006"/>
		</LNodeType>
		<LNodeType desc="过流保护" id="JZ_MFC5100_1.0_PTOC" lnClass="PTOC">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="性能" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="动作" name="Op" type="CN_ACT"/>
			<DO desc="动作2" name="Op1" type="CN_ACT"/>
			<DO desc="动作定值" name="StrVal" type="CN_ASG_SG_X006"/>
			<DO desc="最小动作时间" name="MinOpTmms" type="CN_ING_SG"/>
			<DO desc="最大动作时间" name="MaxOpTmms" type="CN_ING_SG"/>
			<DO desc="时间定值" name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="复位延时时间" name="RsDlTmms" type="CN_ING_SG"/>
			<DO desc="经方向投入" name="DirEna" type="CN_SPG_SG_EX"/>
			<DO desc="方向指向母线" name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO desc="保护投入" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="零序反时限永跳投入" name="OCBlkRec" type="CN_SPG_SG_EX"/>
			<DO desc="电压闭锁投入" name="VolBlk" type="CN_SPG_SG_EX"/>
			<DO desc="加速段投入" name="SpdupEna" type="CN_SPG_SG_EX"/>
			<DO desc="PT断线留过流" name="RPTFailEna" type="CN_SPG_SG_EX"/>
			<DO desc="零序反时限配合时间" name="PHDlTmms" type="CN_ING_SG_EX"/>
			<DO desc="负序电流定值" name="StrValI2" type="CN_ASG_SG_EX_X005"/>
			<DO desc="零序电压定值" name="StrVal3U0" type="CN_ASG_SG_EX_X005"/>
			<DO desc="负序电压定值" name="StrValU2" type="CN_ASG_SG_EX_X005"/>
			<DO desc="低电流定值" name="StrValLoA" type="CN_ASG_SG_EX_X005"/>
			<DO desc="低有功功率" name="StrValLoW" type="CN_ASG_SG_EX_X005"/>
			<DO desc="低功率因数角" name="StrVLoPFAg" type="CN_ASG_SG_EX_X005"/>
			<DO desc="故障电流电压启动" name="AVStrEna" type="CN_SPG_SG_EX"/>
			<DO desc="低电流低有功启动" name="LoAWStrEna" type="CN_SPG_SG_EX"/>
			<DO desc="低功率因数角启动" name="LoPFAngEna" type="CN_SPG_SG_EX"/>
			<DO desc="自产零序电流" name="I0Mod" type="CN_SPG_SG_EX"/>
			<DO desc="自产零序电流2" name="I0Mod1" type="CN_SPG_SG_EX"/>
			<DO desc="跳闸矩阵" name="CntlMod" type="CN_ING_SG_EX"/>
			<DO desc="跳闸矩阵2" name="CntlMod1" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType desc="保护跳闸" id="JZ_MFC5100_1.0_PTRC" lnClass="PTRC">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="保护跳闸" name="Tr" type="CN_ACT"/>
			<DO desc="发相邻闭锁" name="Tr2" type="CN_ACT"/>
			<DO desc="保护动作" name="Op" type="CN_ACT"/>
			<DO desc="保护动作2" name="Op1" type="CN_ACT"/>
			<DO desc="保护动作3" name="Op2" type="CN_ACT"/>
			<DO desc="保护动作4" name="Op3" type="CN_ACT"/>
			<DO desc="保护动作5" name="Op4" type="CN_ACT"/>
			<DO desc="跳开关结束" name="Op5" type="CN_ACT"/>
			<DO desc="跳开关开始" name="Op6" type="CN_ACT"/>
			<DO desc="保护启动" name="Str" type="CN_ACD"/>
			<DO desc="跳闸出口压板" name="TrStrp" type="CN_SPC_EX"/>
			<DO desc="启动失灵出口压板" name="StrBFStrp" type="CN_SPC_EX"/>
			<DO desc="闭锁重合出口压板" name="BlkRecStrp" type="CN_SPC_EX"/>
			<DO desc="起动失灵" name="StrBF" type="CN_ACT_EX"/>
			<DO desc="闭锁重合" name="BlkRecST" type="CN_SPS_EX"/>
			<DO desc="三相跳闸模式" name="TPTrMod" type="CN_ING_SG_EX"/>
			<DO desc="II段保护闭重" name="Z2BlkRec" type="CN_SPG_SG_EX"/>
			<DO desc="多相故障闭重" name="MPFltBlkRe" type="CN_SPG_SG_EX"/>
			<DO desc="Ⅲ段及以上闭重" name="Z3BlkRec" type="CN_SPG_SG_EX"/>
			<DO desc="TV断线闭锁重合" name="TVFalBlkR" type="CN_SPG_SG_EX"/>
			<DO desc="非全相故障动作" name="PDCFTP" type="CN_ACT_EX"/>
		</LNodeType>
		<LNodeType desc="低周" id="JZ_MFC5100_1.0_PTUF" lnClass="PTUF">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="性能" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="可复位动作计数" name="OpCntRs" type="CN_INC"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="动作" name="Op" type="CN_ACT"/>
			<DO desc="电压闭锁" name="BlkV" type="CN_SPS"/>
			<DO desc="动作定值" name="StrVal" type="CN_ASG_SG_X006"/>
			<DO desc="电压闭锁值" name="BlkVal" type="CN_ASG_SG_X006"/>
			<DO desc="电流闭锁值" name="BlkValA" type="CN_ASG_SG_X006"/>
			<DO desc="动作延时时间" name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="复位延时时间" name="RsDlTmms" type="CN_ING_SG"/>
			<DO desc="保护投入" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="滑差闭锁值" name="RteHzVal" type="CN_ASG_SG_EX_X005"/>
			<DO desc="滑差闭锁投入" name="RteHzEna" type="CN_SPG_SG_EX"/>
			<DO desc="电流闭锁投入" name="BlkValAEna" type="CN_SPG_SG_EX"/>
			<DO desc="电压闭锁投入" name="BlkValEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="（定时）欠电压保护" id="JZ_MFC5100_1.0_PTUV" lnClass="PTUV">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="动作" name="Op" transient="true" type="CN_ACT"/>
			<DO desc="动作定值" name="StrVal" type="CN_ASG_SG_X006"/>
			<DO desc="动作延时时间" name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="电流闭锁定值" name="BlkVal" type="CN_ASG_SG_X006"/>
			<DO desc="电流闭锁投入" name="BlkValEna" type="CN_SPG_SG_EX"/>
			<DO desc="低电压保护投入" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="电压滑差闭锁" name="RteUBlkVal" type="CN_ASG_SG_EX_X005"/>
			<DO desc="电压滑差闭锁投入" name="RteUBlkEna" type="CN_SPG_SG_EX"/>
			<DO desc="电压滑差解锁定值" name="RteUReVal" type="CN_ASG_SG_EX_X005"/>
		</LNodeType>
		<LNodeType desc="备用电源自投" id="JZ_MFC5100_1.0_RBZT" lnClass="RBZT">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL_EX"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="动作" name="Op" transient="true" type="CN_ACT"/>
			<DO desc="备自投告警" name="Alm" type="CN_ACT"/>
			<DO desc="分段合闸" name="Bus1Cls" type="CN_ACT_EX"/>
			<DO desc="分段跳闸" name="Bus1Trp" type="CN_ACT_EX"/>
			<DO desc="电源1高压侧合闸" name="Pwr1HCls" type="CN_ACT_EX"/>
			<DO desc="电源1低压侧合闸" name="Pwr1LCls" type="CN_ACT_EX"/>
			<DO desc="电源1高压侧跳闸" name="Pwr1HTrp" type="CN_ACT_EX"/>
			<DO desc="电源1低压侧跳闸" name="Pwr1LTrp" type="CN_ACT_EX"/>
			<DO desc="电源1联跳" name="Pwr1Trp" type="CN_ACT_EX"/>
			<DO desc="电源2高压侧合闸" name="Pwr2HCls" type="CN_ACT_EX"/>
			<DO desc="电源2低压侧合闸" name="Pwr2LCls" type="CN_ACT_EX"/>
			<DO desc="电源2高压侧跳闸" name="Pwr2HTrp" type="CN_ACT_EX"/>
			<DO desc="电源2低压侧跳闸" name="Pwr2LTrp" type="CN_ACT_EX"/>
			<DO desc="电源2联跳" name="Pwr2Trp" type="CN_ACT_EX"/>
			<DO desc="启动值" name="StrVal" type="CN_ASG_SG_EX_X005"/>
			<DO desc="母线无压定值" name="DeaBusVal" type="CN_ASG_SG_EX_X005"/>
			<DO desc="母线有压定值" name="LivBusVal" type="CN_ASG_SG_EX_X005"/>
			<DO desc="电源有压定值" name="LivLinVal" type="CN_ASG_SG_EX_X005"/>
			<DO desc="电源无压定值" name="DeaLiVal" type="CN_ASG_SG_EX_X005"/>
			<DO desc="电源1无流定值" name="DeaLi1Val" type="CN_ASG_SG_EX_X005"/>
			<DO desc="电源2无流定值" name="DeaLi2Val" type="CN_ASG_SG_EX_X005"/>
			<DO desc="备自投充电时间" name="ChTmms" type="CN_ING_SG_EX"/>
			<DO desc="备自投放电时间" name="DschTmms" type="CN_ING_SG_EX"/>
			<DO desc="跳闸时间1" name="Trp1Tmms" type="CN_ING_SG_EX"/>
			<DO desc="跳闸时间2" name="Trp2Tmms" type="CN_ING_SG_EX"/>
			<DO desc="跳闸时间3" name="Trp3Tmms" type="CN_ING_SG_EX"/>
			<DO desc="跳闸时间4" name="Trp4Tmms" type="CN_ING_SG_EX"/>
			<DO desc="合闸时间1" name="Cls1Tmms" type="CN_ING_SG_EX"/>
			<DO desc="合闸时间2" name="Cls2Tmms" type="CN_ING_SG_EX"/>
			<DO desc="合闸时间3" name="Cls3Tmms" type="CN_ING_SG_EX"/>
			<DO desc="合后位置接入" name="MOpBlkEna" type="CN_SPG_SG_EX"/>
			<DO desc="检电源1电压" name="ChkPw1Vl" type="CN_SPG_SG_EX"/>
			<DO desc="检电源2电压" name="ChkPw2Vl" type="CN_SPG_SG_EX"/>
			<DO desc="备自投模式" name="AutoMod" type="CN_SPG_SG_EX"/>
			<DO desc="联切功能" name="BusReTrp" type="CN_SPG_SG_EX"/>
			<DO desc="电源1过负荷取变高" name="Pw1ghlq" type="CN_SPG_SG_EX"/>
			<DO desc="电源2过负荷取变高" name="Pw2ghlq" type="CN_SPG_SG_EX"/>
			<DO desc="加速自投1" name="Spd1Ena" type="CN_SPG_SG_EX"/>
			<DO desc="加速自投2" name="Spd2Ena" type="CN_SPG_SG_EX"/>
			<DO desc="备用定值1" name="SpaVal1" type="CN_ASG_SG_EX_X005"/>
			<DO desc="备用定值2" name="SpaVal2" type="CN_ASG_SG_EX_X005"/>
			<DO desc="备用定值3" name="SpaVal3" type="CN_ASG_SG_EX_X005"/>
			<DO desc="备用定值4" name="SpaVal4" type="CN_ASG_SG_EX_X005"/>
			<DO desc="备自投模式2" name="AutoMod1" type="CN_SPG_SG_EX"/>
			<DO desc="备自投模式3" name="AutoMod2" type="CN_SPG_SG_EX"/>
			<DO desc="备自投模式4" name="AutoMod3" type="CN_SPG_SG_EX"/>
			<DO desc="线路电压1检查" name="Lin1Vena" type="CN_SPG_SG_EX"/>
			<DO desc="线路电压2检查" name="Lin2Vena" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR18_CTRL_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR18_CTRL_V01_ReSetGAPC1" lnClass="GAPC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO" type="CN_SPC_DC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR18_CTRL_V01_QG1CSWI1" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Pos" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR18_CTRL_V01_BinInGGIO3" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
			<DO name="DPCSO9" type="CN_DPC"/>
			<DO name="DPCSO10" type="CN_DPC"/>
			<DO name="DPCSO11" type="CN_DPC"/>
			<DO name="DPCSO12" type="CN_DPC"/>
			<DO name="DPCSO13" type="CN_DPC"/>
			<DO name="DPCSO14" type="CN_DPC"/>
			<DO name="DPCSO15" type="CN_DPC"/>
			<DO name="DPCSO16" type="CN_DPC"/>
			<DO name="DPCSO17" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR18_CTRL_V01_BinInGGIO2" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
			<DO name="DPCSO9" type="CN_DPC"/>
			<DO name="DPCSO10" type="CN_DPC"/>
			<DO name="DPCSO11" type="CN_DPC"/>
			<DO name="DPCSO12" type="CN_DPC"/>
			<DO name="DPCSO13" type="CN_DPC"/>
			<DO name="DPCSO14" type="CN_DPC"/>
			<DO name="DPCSO15" type="CN_DPC"/>
			<DO name="DPCSO16" type="CN_DPC"/>
			<DO name="DPCSO17" type="CN_DPC"/>
			<DO name="DPCSO18" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR18_CTRL_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
			<DO name="Ind44" type="CN_SPS"/>
			<DO name="Ind45" type="CN_SPS"/>
			<DO name="Ind46" type="CN_SPS"/>
			<DO name="Ind47" type="CN_SPS"/>
			<DO name="Ind48" type="CN_SPS"/>
			<DO name="Ind49" type="CN_SPS"/>
			<DO name="Ind50" type="CN_SPS"/>
			<DO name="Ind51" type="CN_SPS"/>
			<DO name="Ind52" type="CN_SPS"/>
			<DO name="Ind53" type="CN_SPS"/>
			<DO name="Ind54" type="CN_SPS"/>
			<DO name="Ind55" type="CN_SPS"/>
			<DO name="Ind56" type="CN_SPS"/>
			<DO name="Ind57" type="CN_SPS"/>
			<DO name="Ind58" type="CN_SPS"/>
			<DO name="Ind59" type="CN_SPS"/>
			<DO name="Ind60" type="CN_SPS"/>
			<DO name="Ind61" type="CN_SPS"/>
			<DO name="Ind62" type="CN_SPS"/>
			<DO name="Ind63" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR18_CTRL_V01_QG1CILO1" lnClass="CILO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR18_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR18_MEAS_V01_LinMMXU1" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="TotW" type="CN_MV_X004"/>
			<DO name="TotW1" type="CN_MV_X004"/>
			<DO name="TotW2" type="CN_MV_X004"/>
			<DO name="TotW3" type="CN_MV_X004"/>
			<DO name="TotVAr" type="CN_MV_X004"/>
			<DO name="TotVAr1" type="CN_MV_X004"/>
			<DO name="TotVAr2" type="CN_MV_X004"/>
			<DO name="TotVAr3" type="CN_MV_X004"/>
			<DO name="TotVA" type="CN_MV_X004"/>
			<DO name="TotPF" type="CN_MV_X004"/>
			<DO name="Hz" type="CN_MV_X004"/>
			<DO name="PPV" type="CN_DEL_X004"/>
			<DO name="PhV" type="CN_WYE_ALL_X003"/>
			<DO name="A" type="CN_WYE_ALL_X003"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR18_MEAS_V01_DcGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="StrVal1" type="CN_ASG_SG_X004"/>
			<DO name="StrVal2" type="CN_ASG_SG_X004"/>
			<DO name="StrVal3" type="CN_ASG_SG_X004"/>
			<DO name="StrVal4" type="CN_ASG_SG_X004"/>
			<DO name="StrVal6" type="CN_ASG_SG_X004"/>
			<DO name="StrVal7" type="CN_ASG_SG_X004"/>
			<DO name="StrVal8" type="CN_ASG_SG_X004"/>
			<DO name="StrVal9" type="CN_ASG_SG_X004"/>
			<DO name="StrVal10" type="CN_ASG_SG_X004"/>
			<DO name="StrVal12" type="CN_ASG_SG_X004"/>
			<DO name="StrVal13" type="CN_ASG_SG_X004"/>
			<DO name="StrVal14" type="CN_ASG_SG_X004"/>
			<DO name="StrVal15" type="CN_ASG_SG_X004"/>
			<DO name="StrVal16" type="CN_ASG_SG_X004"/>
			<DO name="StrVal18" type="CN_ASG_SG_X004"/>
			<DO name="Ain1" type="CN_MV_EX_X004"/>
			<DO name="Ain2" type="CN_MV_EX_X004"/>
			<DO name="Ain3" type="CN_MV_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR18_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR18_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X003"/>
			<DO name="Enable1" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR18_LD0_V01_GOAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm33" type="CN_SPS"/>
			<DO name="Alm34" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm36" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm39" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR18_LD0_V01_WarGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR18_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR18_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR18_LD0_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR18_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR18_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC_X001"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="Enable2" type="CN_ING_SG_EX"/>
			<DO name="Enable3" type="CN_ING_SG_EX"/>
			<DO name="Enable4" type="CN_ING_SG_EX"/>
			<DO name="Enable5" type="CN_ING_SG_EX"/>
			<DO name="Enable6" type="CN_ING_SG_EX"/>
			<DO name="Enable7" type="CN_ING_SG_EX"/>
			<DO name="Enable8" type="CN_ING_SG_EX"/>
			<DO name="Enable9" type="CN_ING_SG_EX"/>
			<DO name="Enable10" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="GoStrp" type="CN_SPC_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_MMXN1_X001" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_MMXU2_X001" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_MSQI1_X001" lnClass="MSQI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="SeqA" type="XJ_SEQ_X001"/>
			<DO name="SeqV" type="XJ_SEQ_X001"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbZroV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_MMXU1_X001" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_TCTR1_X001" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_TVTR1_X001" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="FuFail" type="CN_SPS"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
			<DO name="LinPTMod" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PDIS7_X001" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhStr" type="CN_ASG_SG_X005"/>
			<DO name="PhDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_RPSB1_X001" lnClass="RPSB">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="BlkZn" type="CN_SPS"/>
			<DO name="BlkValASG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_RREC1_X001" lnClass="RREC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="StopRecEna" type="CN_SPC_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="AutoRecSt" type="CN_INS"/>
			<DO name="TPRecTmms" type="CN_ING_SG_EX"/>
			<DO name="RecDifAng" type="CN_ASG_SG_EX_X003"/>
			<DO name="RecChkSyn" type="CN_SPG_SG_EX"/>
			<DO name="OpnStrTPR" type="CN_SPG_SG_EX"/>
			<DO name="StopRec" type="CN_SPG_SG_EX"/>
			<DO name="PTFBlkRec" type="CN_SPG_SG_EX"/>
			<DO name="DeaLinLivB" type="CN_SPG_SG_EX"/>
			<DO name="LivLinDeaB" type="CN_SPG_SG_EX"/>
			<DO name="DeaLinDeaB" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PTOC7_X001" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PTOC6_X001" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="ZerStrVal" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PVOC4_X001" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PVOC2_X001" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PVOC1_X001" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PTOC5_X001" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PTOC2_X001" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PTOC1_X001" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="PTFaliDirEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PDIS4_X001" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhStr" type="CN_ASG_SG_X005"/>
			<DO name="PhDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PDIS2_X001" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="GndStr" type="CN_ASG_SG_X005"/>
			<DO name="GndDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_RFLO1_X001" lnClass="RFLO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="FltZ" type="CN_CMV_X005"/>
			<DO name="FltDiskm" type="CN_MV_X005"/>
			<DO name="FltLoop" type="CN_INS_FltLoop"/>
			<DO name="LinLenKm" type="CN_ASG_SG_X005"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PDIS1_X001" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="GndStr" type="CN_ASG_SG_X005"/>
			<DO name="RisLod" type="CN_ASG_SG_X005"/>
			<DO name="GndDlTmms" type="CN_ING_SG"/>
			<DO name="LinAng" type="CN_ASG_SG_X005"/>
			<DO name="K0Fact" type="CN_ASG_SG_X005"/>
			<DO name="Z1" type="CN_ASG_SG_X005"/>
			<DO name="Z0" type="CN_ASG_SG_X005"/>
			<DO name="LinAng0" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_PDIF1_X001" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X004"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="CTBrkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="CTBlkEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_PROT_V01_LLN0_X001" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="SelfRstFlt" type="CN_SPS_EX"/>
			<DO name="DPFCStr" type="CN_ASG_SG_EX_X003"/>
			<DO name="ROCStr" type="CN_ASG_SG_EX_X003"/>
			<DO name="PlmLoad" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_LD0_V01_SCLI1_X001" lnClass="SCLI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="LigIntes1" type="CN_MV_EX_X005"/>
			<DO name="LigIntes2" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_LD0_V01_STMP1_X001" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_LD0_V01_SPVT1_X001" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH813AG_LD0_V01_LLN0_X001" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="XJ_MV_I_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR110_CTRL_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
			<DO name="DPCSO9" type="CN_DPC"/>
			<DO name="DPCSO10" type="CN_DPC"/>
			<DO name="DPCSO11" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR110_CTRL_V01_ReSetGAPC1" lnClass="GAPC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO" type="CN_SPC_DC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR110_CTRL_V01_CBSynCSWI1" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Pos" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR110_CTRL_V01_BinInGGIO3" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
			<DO name="DPCSO9" type="CN_DPC"/>
			<DO name="DPCSO10" type="CN_DPC"/>
			<DO name="DPCSO11" type="CN_DPC"/>
			<DO name="DPCSO12" type="CN_DPC"/>
			<DO name="DPCSO13" type="CN_DPC"/>
			<DO name="DPCSO14" type="CN_DPC"/>
			<DO name="DPCSO15" type="CN_DPC"/>
			<DO name="DPCSO16" type="CN_DPC"/>
			<DO name="DPCSO17" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR110_CTRL_V01_BinInGGIO2" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR110_CTRL_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR110_CTRL_V01_CBCILO1" lnClass="CILO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR110_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR110_MEAS_V01_LinMMXU1" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="TotW" type="CN_MV_X004"/>
			<DO name="TotW1" type="CN_MV_X004"/>
			<DO name="TotW2" type="CN_MV_X004"/>
			<DO name="TotW3" type="CN_MV_X004"/>
			<DO name="TotVAr" type="CN_MV_X004"/>
			<DO name="TotVAr1" type="CN_MV_X004"/>
			<DO name="TotVAr2" type="CN_MV_X004"/>
			<DO name="TotVAr3" type="CN_MV_X004"/>
			<DO name="TotVA" type="CN_MV_X004"/>
			<DO name="TotPF" type="CN_MV_X004"/>
			<DO name="Hz" type="CN_MV_X004"/>
			<DO name="PPV" type="CN_DEL_X004"/>
			<DO name="PhV" type="CN_WYE_ALL_X003"/>
			<DO name="A" type="CN_WYE_ALL_X003"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR110_MEAS_V01_MMXN1" lnClass="MMXN">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Vol" type="CN_MV_X004"/>
			<DO name="Hz" type="CN_MV_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR110_MEAS_V01_DcGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="StrVal1" type="CN_ASG_SG_X004"/>
			<DO name="StrVal2" type="CN_ASG_SG_X004"/>
			<DO name="StrVal3" type="CN_ASG_SG_X004"/>
			<DO name="StrVal4" type="CN_ASG_SG_X004"/>
			<DO name="StrVal6" type="CN_ASG_SG_X004"/>
			<DO name="StrVal7" type="CN_ASG_SG_X004"/>
			<DO name="StrVal8" type="CN_ASG_SG_X004"/>
			<DO name="StrVal9" type="CN_ASG_SG_X004"/>
			<DO name="StrVal10" type="CN_ASG_SG_X004"/>
			<DO name="StrVal12" type="CN_ASG_SG_X004"/>
			<DO name="StrVal13" type="CN_ASG_SG_X004"/>
			<DO name="StrVal14" type="CN_ASG_SG_X004"/>
			<DO name="StrVal15" type="CN_ASG_SG_X004"/>
			<DO name="StrVal16" type="CN_ASG_SG_X004"/>
			<DO name="StrVal18" type="CN_ASG_SG_X004"/>
			<DO name="Ain1" type="CN_MV_EX_X004"/>
			<DO name="Ain2" type="CN_MV_EX_X004"/>
			<DO name="Ain3" type="CN_MV_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR110_MEAS_V01_RSYN1" lnClass="RSYN">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Rel" type="CN_SPS"/>
			<DO name="DifVClc" type="CN_MV_X004"/>
			<DO name="DifHzClc" type="CN_MV_X004"/>
			<DO name="DifAngClc" type="CN_MV_X004"/>
			<DO name="DifV" type="CN_ASG_SG_X004"/>
			<DO name="DifHz" type="CN_ASG_SG_X004"/>
			<DO name="DifAng" type="CN_ASG_SG_X004"/>
			<DO name="DeaLinVal" type="CN_ASG_SG_X004"/>
			<DO name="LivLinVal" type="CN_ASG_SG_X004"/>
			<DO name="DeaBusVal" type="CN_ASG_SG_X004"/>
			<DO name="LivBusVal" type="CN_ASG_SG_X004"/>
			<DO name="BkrTmms" type="CN_ING_SG"/>
			<DO name="RteHz" type="CN_ASG_SG_EX_X002"/>
			<DO name="SynRsTmms" type="CN_ING_SG_EX"/>
			<DO name="HighVal1" type="CN_ASG_SG_EX_X002"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR110_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR110_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X003"/>
			<DO name="Enable1" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR110_LD0_V01_GOAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm33" type="CN_SPS"/>
			<DO name="Alm34" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm36" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm39" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR110_LD0_V01_WarGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR110_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR110_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR110_LD0_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR110_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR110_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC_X001"/>
			<DO name="FuncEna1" type="CN_SPC_EX_X001"/>
			<DO name="FuncEna2" type="CN_SPC_EX_X001"/>
			<DO name="FuncEna3" type="CN_SPC_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="Enable2" type="CN_ING_SG_EX"/>
			<DO name="Enable3" type="CN_ING_SG_EX"/>
			<DO name="Enable4" type="CN_ING_SG_EX"/>
			<DO name="Enable5" type="CN_ING_SG_EX"/>
			<DO name="Enable6" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="GoStrp" type="CN_SPC_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR111_MEAS_V01_Bus1MMXU1_X001" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Hz" type="CN_MV_X004"/>
			<DO name="PPV" type="CN_DEL_X004"/>
			<DO name="PhV" type="CN_WYE_ALL_X003"/>
			<DO name="Vol" type="CN_MV_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR111_MEAS_V01_DcGGIO1_X001" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="StrVal1" type="CN_ASG_SG_X004"/>
			<DO name="StrVal2" type="CN_ASG_SG_X004"/>
			<DO name="StrVal3" type="CN_ASG_SG_X004"/>
			<DO name="StrVal4" type="CN_ASG_SG_X004"/>
			<DO name="StrVal6" type="CN_ASG_SG_X004"/>
			<DO name="StrVal7" type="CN_ASG_SG_X004"/>
			<DO name="StrVal8" type="CN_ASG_SG_X004"/>
			<DO name="StrVal9" type="CN_ASG_SG_X004"/>
			<DO name="StrVal10" type="CN_ASG_SG_X004"/>
			<DO name="StrVal12" type="CN_ASG_SG_X004"/>
			<DO name="StrVal13" type="CN_ASG_SG_X004"/>
			<DO name="StrVal14" type="CN_ASG_SG_X004"/>
			<DO name="StrVal15" type="CN_ASG_SG_X004"/>
			<DO name="StrVal16" type="CN_ASG_SG_X004"/>
			<DO name="StrVal18" type="CN_ASG_SG_X004"/>
			<DO name="Ain1" type="CN_MV_EX_X004"/>
			<DO name="Ain2" type="CN_MV_EX_X004"/>
			<DO name="Ain3" type="CN_MV_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT02_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT02_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_L2MMXU2" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_L1MMXU2" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_MMMXU2" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_HMMXN3" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_HMMXU2" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_L2MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_L2MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_L1MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_MMMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_MMMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_HMMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_H2MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_H1MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_HMMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_IopMMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_GGIO5" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm43" type="CN_SPS"/>
			<DO name="Alm44" type="CN_SPS"/>
			<DO name="Alm49" type="CN_SPS"/>
			<DO name="Alm50" type="CN_SPS"/>
			<DO name="Alm52" type="CN_SPS"/>
			<DO name="Alm53" type="CN_SPS"/>
			<DO name="Alm54" type="CN_SPS"/>
			<DO name="Alm55" type="CN_SPS"/>
			<DO name="Alm56" type="CN_SPS"/>
			<DO name="Alm57" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_L2TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_L1TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_MTCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_HTCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_LTVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_MTVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_HTVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_YPTR1" lnClass="YPTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="HiVRtg" type="CN_ASG_SP_X004"/>
			<DO name="MdVRtg" type="CN_ASG_SP_EX_X004"/>
			<DO name="LoVRtg" type="CN_ASG_SP_X004"/>
			<DO name="PwrRtg" type="CN_ASG_SP_X004"/>
			<DO name="LoVPwrRtg" type="CN_ASG_SP_EX_X004"/>
			<DO name="HiVTmode" type="CN_ING_SP_EX"/>
			<DO name="ZYTmode" type="CN_ING_SP_EX"/>
			<DO name="DYTmode" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_PDIF3" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_LXPTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_LXPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroA2" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_L2PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_L2PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_L2PVOC7" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_L2PVOC4" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_L2PVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_L2PVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X003"/>
			<DO name="BlkValV2" type="CN_ASG_SG_X005"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkOVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="AmpPhsA" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsB" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsC" type="CN_MV_EX_X005"/>
			<DO name="VolPhsAB" type="CN_MV_EX_X005"/>
			<DO name="VolPhsBC" type="CN_MV_EX_X005"/>
			<DO name="VolPhsCA" type="CN_MV_EX_X005"/>
			<DO name="ImbNgV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_L1PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_L1PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_L1PVOC7" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_L1PVOC4" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_L1PVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_L1PVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X003"/>
			<DO name="BlkValV2" type="CN_ASG_SG_X005"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkOVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="AmpPhsA" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsB" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsC" type="CN_MV_EX_X005"/>
			<DO name="VolPhsAB" type="CN_MV_EX_X005"/>
			<DO name="VolPhsBC" type="CN_MV_EX_X005"/>
			<DO name="VolPhsCA" type="CN_MV_EX_X005"/>
			<DO name="ImbNgV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_MPTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="ZerAMod" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_MPTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_MPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="ZerAMod" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroA2" type="CN_MV_X005"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_MPVOC7" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_MPVOC4" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_MPVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_MPVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X003"/>
			<DO name="BlkValV2" type="CN_ASG_SG_X005"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkOVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="AmpPhsA" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsB" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsC" type="CN_MV_EX_X005"/>
			<DO name="VolPhsAB" type="CN_MV_EX_X005"/>
			<DO name="VolPhsBC" type="CN_MV_EX_X005"/>
			<DO name="VolPhsCA" type="CN_MV_EX_X005"/>
			<DO name="ImbNgV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_HRBRF1" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="AmpPhsA1" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsB1" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsC1" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsA2" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsB2" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsC2" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsA3" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsB3" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsC3" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsA4" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsB4" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsC4" type="CN_MV_EX_X005"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_HPTOV2" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_HPTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroV2" type="CN_MV_X005"/>
			<DO name="ImbZroV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_HPTOC9" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="ZerVMod" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroA3" type="CN_MV_X005"/>
			<DO name="ImbZroV2" type="CN_MV_X005"/>
			<DO name="ImbZroV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_HPTOC7" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="ZerAMod" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_HPTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="ZerAMod" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_HPTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_HPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="ZerAMod" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroA2" type="CN_MV_X005"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbZroV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_HPVOC7" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_HPVOC4" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_HPVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_HPVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X003"/>
			<DO name="BlkValV2" type="CN_ASG_SG_X005"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkOVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="AmpPhsA1" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsB1" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsC1" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsA2" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsB2" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsC2" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsA3" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsB3" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsC3" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsA4" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsB4" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsC4" type="CN_MV_EX_X005"/>
			<DO name="VolPhsAB" type="CN_MV_EX_X005"/>
			<DO name="VolPhsBC" type="CN_MV_EX_X005"/>
			<DO name="VolPhsCA" type="CN_MV_EX_X005"/>
			<DO name="ImbNgV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_PDIF2" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="CTBlkEna" type="CN_SPG_SG_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="AmpPhsA1" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsB1" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsC1" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsA2" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsB2" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsC2" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_PDIF1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="AmpPhsA" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsB" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsC" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_PROT01_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="Enable3" type="CN_SPG_SG_EX"/>
			<DO name="Enable4" type="CN_SPG_SG_EX"/>
			<DO name="Enable5" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG1" type="CN_ASG_SG_EX_X003"/>
			<DO name="HOpDlTmms1" type="CN_ING_SG_EX"/>
			<DO name="StrValSG2" type="CN_ASG_SG_EX_X003"/>
			<DO name="HOpDlTmms2" type="CN_ING_SG_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_LD0_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_LD0_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm33" type="CN_SPS"/>
			<DO name="Alm34" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm36" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm39" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
			<DO name="Alm51" type="CN_SPS"/>
			<DO name="Alm58" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1G_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_GOINGGIO_WXH825C_PI2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_GOGGIO_WXH825C_PI1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WXH825C_PI" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_RDRE_WXH825C_RCD1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WXH825C_RCD" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_CSWI_WXH825C_CTRL4" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_CSWI_WXH825C_CTRL3" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_CSWI_WXH825C_CTRL2" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_CSWI_WXH825C_CTRL1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WXH825C_CTRL" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_MMXU_WXH825C_MEAS1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW" type="CN_MV_X005"/>
			<DO name="TotVAr" type="CN_MV_X005"/>
			<DO name="TotVA" type="CN_MV_X005"/>
			<DO name="TotPF" type="CN_MV_X005"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="XJ_DEL"/>
			<DO name="PhV" type="XJ_WYE"/>
			<DO name="A" type="XJ_WYE"/>
		</LNodeType>
		<LNodeType id="XJ_MMXN_WXH825C_MEAS1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X005"/>
			<DO name="Amp2" type="CN_MV_X005"/>
			<DO name="Amp3" type="CN_MV_X005"/>
			<DO name="Amp4" type="CN_MV_X005"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
			<DO name="Vol3" type="CN_MV_X005"/>
			<DO name="Vol4" type="CN_MV_X005"/>
			<DO name="Vol5" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_BinInGGIO_WXH825C_MEAS1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WXH825C_MEAS" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_MMXN_WXH825C_PROT1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X005"/>
			<DO name="Amp2" type="CN_MV_X005"/>
			<DO name="Vol1" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_MMXU_WXH825C_PROT1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_X002"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_GAPC_WXH825C_PROT3" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_AlmGGIO_WXH825C_PROT2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_YYBGGIO_WXH825C_PROT1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_GAPC_WXH825C_PROT2" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X001"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_GAPC_WXH825C_PROT1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="DifAng" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X001"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PTOC_WXH825C_PROT8" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX_X001"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X001"/>
			<DO name="TrEna" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PTOC_WXH825C_PROT7" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX_X001"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PTOC_WXH825C_PROT6" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX_X001"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X001"/>
			<DO name="PhyCombVal" type="CN_SPG_SG_EX_X001"/>
			<DO name="NGndMode" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PTUV_WXH825C_PROT1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X001"/>
			<DO name="RteUBlkVal" type="CN_ASG_SG_EX_X004"/>
			<DO name="RteUBlkEna" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PTUF_WXH825C_PROT1" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="BlkVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X001"/>
			<DO name="RteHzBlkVal" type="CN_ASG_SG_EX_X004"/>
			<DO name="RteHzBlkEna" type="CN_SPG_SG_EX_X001"/>
			<DO name="BlkValEna" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_RREC_WXH825C_PROT1" lnClass="RREC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="AutoRecSt" type="CN_INS_ARST"/>
			<DO name="TPRecTmms" type="CN_ING_SG_EX_X001"/>
			<DO name="RecDifAng" type="CN_ASG_SG_EX_X004"/>
			<DO name="ChTyp" type="CN_ING_SG_EX_X001"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X001"/>
			<DO name="OC1BlkRec" type="CN_SPG_SG_EX_X001"/>
			<DO name="OpCls" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PTOC_WXH825C_PROT5" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X001"/>
			<DO name="TrEna" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PTOC_WXH825C_PROT4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PTOC_WXH825C_PROT3" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X001"/>
			<DO name="SpdMode" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PVOC_WXH825C_PROT3" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X004"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X001"/>
			<DO name="UVBlkEna" type="CN_SPG_SG_EX_X001"/>
			<DO name="DirEna" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PVOC_WXH825C_PROT2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X004"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X001"/>
			<DO name="UVBlkEna" type="CN_SPG_SG_EX_X001"/>
			<DO name="DirEna" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PVOC_WXH825C_PROT1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X004"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X004"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X001"/>
			<DO name="UVBlkEna" type="CN_SPG_SG_EX_X001"/>
			<DO name="DirEna" type="CN_SPG_SG_EX_X001"/>
			<DO name="TVFailDisVol" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PTOC_WXH825C_PROT2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PTOC_WXH825C_PROT1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_RFLO_WXH825C_PROT1" lnClass="RFLO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="FltZ" type="CN_CMV_X005"/>
			<DO name="FltDiskm" type="CN_MV_X005"/>
			<DO name="LinLenKm" type="CN_ASG_SG_X005"/>
			<DO name="Z1" type="CN_ASG_SG_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PDIS_WXH825C_PROT4" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhDlTmms" type="CN_ING_SG"/>
			<DO name="DisBlkEna" type="CN_SPG_SG_EX_X001"/>
			<DO name="AclZ3Ena" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PDIS_WXH825C_PROT3" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhStr" type="CN_ASG_SG_X005"/>
			<DO name="RisLod" type="CN_ASG_SG_X005"/>
			<DO name="PhDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PDIS_WXH825C_PROT2" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhStr" type="CN_ASG_SG_X005"/>
			<DO name="PhDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PDIS_WXH825C_PROT1" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhStr" type="CN_ASG_SG_X005"/>
			<DO name="PhDlTmms" type="CN_ING_SG"/>
			<DO name="LinAng" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X001"/>
			<DO name="LineAngOfsPP" type="CN_ASG_SG_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_RPSB_WXH825C_PROT1" lnClass="RPSB">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="BlkValASG" type="CN_ASG_SG_EX_X004"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WXH825C_PROT" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="DPFCStr" type="CN_ASG_SG_EX_X004"/>
			<DO name="TVFailChkEna" type="CN_SPG_SG_EX_X001"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X001"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPC_EX_X002"/>
			<DO name="RemSetGrpEna" type="CN_SPC_EX_X002"/>
			<DO name="RemCtlEna" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna1" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna2" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna3" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna4" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna5" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna6" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna7" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna8" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna9" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna10" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna11" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna12" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna13" type="CN_SPC_EX_X002"/>
			<DO name="ActSGNum" type="CN_MV_EX_X006"/>
		</LNodeType>
		<LNodeType id="XJ_GOAlmGGIO_WXH825C_LD03" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_AlmGGIO_WXH825C_LD02" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_YYBGGIO_WXH825C_LD01" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WXH825C_LD0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="DeviceName" type="CN_STG_SP_EX_X002"/>
			<DO name="LEDRs" type="CN_SPC_X001"/>
		</LNodeType>
		<LNodeType desc="定值" id="SETGGIO_X015" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="有压定值" name="Uyy" type="ASG_simple_f"/>
			<DO desc="无压定值" name="Uwy" type="ASG_simple_f"/>
			<DO desc="方式1跳闸时限" name="Tf1t" type="ASG_simple_f"/>
			<DO desc="方式1合闸时限" name="Tf1h" type="ASG_simple_f"/>
			<DO desc="方式2跳闸时限" name="Tf2t" type="ASG_simple_f"/>
			<DO desc="方式2合闸时限" name="Tf2h" type="ASG_simple_f"/>
			<DO desc="自恢复跳闸时限" name="Tzft" type="ASG_simple_f"/>
			<DO desc="自恢复合闸时限" name="Tzfh" type="ASG_simple_f"/>
			<DO desc="电流I段定值" name="Id1" type="ASG_simple_f"/>
			<DO desc="电流I段时限" name="Td1" type="ASG_simple_f"/>
			<DO desc="电流II段定值" name="Id2" type="ASG_simple_f"/>
			<DO desc="电流II段时限" name="Td2" type="ASG_simple_f"/>
			<DO desc="电流III段定值" name="Id3" type="ASG_simple_f"/>
			<DO desc="电流III段时限" name="Td3" type="ASG_simple_f"/>
			<DO desc="电流加速定值" name="Idjs" type="ASG_simple_f"/>
			<DO desc="电流加速时限" name="Tdjs" type="ASG_simple_f"/>
			<DO desc="零序电流定值" name="Ilx" type="ASG_simple_f"/>
			<DO desc="零序电流时限" name="Tlx" type="ASG_simple_f"/>
			<DO desc="零序电流跳闸" name="LXTZ" type="ING_simple"/>
			<DO desc="零序加速定值" name="Iljs" type="ASG_simple_f"/>
			<DO desc="零序加速时限" name="Tljs" type="ASG_simple_f"/>
			<DO desc="过负荷联切定值" name="Igfh" type="ASG_simple_f"/>
			<DO desc="过负荷联切时限" name="Tgfh" type="ASG_simple_f"/>
		</LNodeType>
		<LNodeType desc="方式1合3DL动作" id="W1ON3DLPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="方式1合3DL动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="方式2合3DL动作" id="W2ON3DLPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="方式2合3DL动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="零序电流" id="LXDLPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="零序电流动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="保护告警状态" id="ALMGGIO_X014" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="AD故障" name="AlmADGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开出回路故障" name="AlmKCGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值自检故障" name="AlmDZQZJ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区号故障" name="AlmDZQGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="控制回路异常" name="AlmKZHL" type="XJ_SPS_simple_EX"/>
			<DO desc="手车位置异常" name="AlmSCW" type="XJ_SPS_simple_EX"/>
			<DO desc="1DL跳位异常" name="Alm1DL" type="XJ_SPS_simple_EX"/>
			<DO desc="2DL跳位异常" name="Alm2DL" type="XJ_SPS_simple_EX"/>
			<DO desc="3DL跳位异常" name="Alm3DL" type="XJ_SPS_simple_EX"/>
			<DO desc="I母TV断线告警" name="AlmMX1TV" type="XJ_SPS_simple_EX"/>
			<DO desc="II母TV断线告警" name="AlmMX2TV" type="XJ_SPS_simple_EX"/>
			<DO desc="进线1TV断线告警" name="AlmJX1TV" type="XJ_SPS_simple_EX"/>
			<DO desc="进线2TV断线告警" name="AlmJX2TV" type="XJ_SPS_simple_EX"/>
			<DO desc="母联自投充电" name="AlmFDCD" type="XJ_SPS_simple_EX"/>
			<DO desc="方式1自投成功" name="AlmW1OK" type="XJ_SPS_simple_EX"/>
			<DO desc="方式1自投失败" name="AlmW1ERR" type="XJ_SPS_simple_EX"/>
			<DO desc="方式2自投成功" name="AlmW2OK" type="XJ_SPS_simple_EX"/>
			<DO desc="方式2自投失败" name="AlmW2ERR" type="XJ_SPS_simple_EX"/>
			<DO desc="自恢复成功" name="AlmATOK" type="XJ_SPS_simple_EX"/>
			<DO desc="自恢复失败" name="AlmATERR" type="XJ_SPS_simple_EX"/>
			<DO desc="零序电流告警" name="AlmLXDL" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能告警" name="AlmTHWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="事故总信号" name="AlmSGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="预告总信号" name="AlmYGZ" type="XJ_SPS_simple_EX"/>
		</LNodeType>
		<LNodeType desc="遥信状态" id="YXYKGGIO_X015" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="检修压板开入" name="YX01JX" type="XJ_SPS_simple_EX"/>
			<DO desc="母联合位开入" name="YX023DL" type="XJ_SPS_simple_EX"/>
			<DO desc="母联跳位开入" name="YX033DL" type="XJ_SPS_simple_EX"/>
			<DO desc="母联合后开入" name="YX043DL" type="XJ_SPS_simple_EX"/>
			<DO desc="母联手跳开入" name="YX053DL" type="XJ_SPS_simple_EX"/>
			<DO desc="远方就地开入" name="YX06YF" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能开入" name="YX07THWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="上隔离刀/工作位置" name="YX08GZWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="下隔离刀/试验位置" name="YX09SYWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="接地刀位置" name="YX10JDD" type="XJ_SPS_simple_EX"/>
			<DO desc="开入1" name="YX11IN1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入2" name="YX12IN2" type="XJ_SPS_simple_EX"/>
			<DO desc="开入3" name="YX13IN3" type="XJ_SPS_simple_EX"/>
			<DO desc="开入4" name="YX14IN4" type="XJ_SPS_simple_EX"/>
			<DO desc="进线1跳位开入" name="YX151DL" type="XJ_SPS_simple_EX"/>
			<DO desc="进线2跳位开入" name="YX162DL" type="XJ_SPS_simple_EX"/>
			<DO desc="闭锁备投开入" name="YX17BSBZT" type="XJ_SPS_simple_EX"/>
			<DO desc="闭锁自恢复" name="YX18BSZHF" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入1" name="YX19IN1" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入2" name="YX20IN2" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入3" name="YX21IN3" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入4" name="YX22IN4" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入5" name="YX23IN5" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入6" name="YX24IN6" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入7" name="YX25IN7" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入8" name="YX26IN8" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入9" name="YX27IN9" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入10" name="YX28IN10" type="XJ_SPS_simple_EX"/>
			<DO desc="信号复归" name="YK00XHFG" type="SPC_FuGui"/>
			<DO desc="自投方式1压板" name="YK01WY1" type="SPC_control_X001"/>
			<DO desc="自投方式2压板" name="YK02WY2" type="SPC_control_X001"/>
			<DO desc="备投自恢复压板" name="YK03BZT" type="SPC_control_X001"/>
			<DO desc="电流I段压板" name="YK04DL1D" type="SPC_control_X001"/>
			<DO desc="电流II段压板" name="YK05DL2D" type="SPC_control_X001"/>
			<DO desc="电流III段压板" name="YK06DL3D" type="SPC_control_X001"/>
			<DO desc="过流加速压板" name="YK07GLJS" type="SPC_control_X001"/>
			<DO desc="零序电流压板" name="YK08LXDL" type="SPC_control_X001"/>
			<DO desc="零序加速压板" name="YK09LXJS" type="SPC_control_X001"/>
			<DO desc="过负荷联切压板" name="YK10GFH" type="SPC_control_X001"/>
			<DO desc="I母TV断线压板" name="YK11MXTV1" type="SPC_control_X001"/>
			<DO desc="II母TV断线压板" name="YK12MXTV2" type="SPC_control_X001"/>
			<DO desc="进线1TV断线压板" name="YK13JXTV1" type="SPC_control_X001"/>
			<DO desc="进线2TV断线压板" name="YK14JXTV2" type="SPC_control_X001"/>
			<DO desc="断路器" name="YK23DLQ" type="XJ_DPC_control_EX"/>
		</LNodeType>
		<LNodeType desc="遥测值节点" id="YCMMXU_X012" lnClass="MMXU">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="遥测IA" name="YC01IA" type="XJ_MV_simple_EX"/>
			<DO desc="遥测IB" name="YC02IB" type="XJ_MV_simple_EX"/>
			<DO desc="遥测IC" name="YC03IC" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UA1" name="YC04UA1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UB1" name="YC05UB1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测UC1" name="YC06UC1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测P" name="YC07P" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Q" name="YC08Q" type="XJ_MV_simple_EX"/>
			<DO desc="遥测F" name="YC09F" type="XJ_MV_simple_EX"/>
			<DO desc="遥测COS" name="YC10COS" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uab1" name="YC11Uab1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ubc1" name="YC12Ubc1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uca1" name="YC13Uca1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uab2" name="YC14Uab2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ubc2" name="YC15Ubc2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Uca2" name="YC16Uca2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ux1" name="YC17Ux1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测Ux2" name="YC18Ux2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测3I0实部" name="YC193I0" type="XJ_MV_simple_EX"/>
			<DO desc="遥测3I0虚部" name="YC203I0" type="XJ_MV_simple_EX"/>
			<DO desc="遥测3U0实部" name="YC213U0" type="XJ_MV_simple_EX"/>
			<DO desc="遥测3U0虚部" name="YC223U0" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC1" name="YC23DC1" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC2" name="YC24DC2" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC3" name="YC25DC3" type="XJ_MV_simple_EX"/>
			<DO desc="遥测DC4" name="YC26DC4" type="XJ_MV_simple_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PI_V01_GOINGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PI_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PI_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_CTRL_V01_CSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_MEAS_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW" type="CN_MV_X005"/>
			<DO name="TotVAr" type="CN_MV_X005"/>
			<DO name="TotVA" type="CN_MV_X005"/>
			<DO name="TotPF" type="CN_MV_X005"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_X002"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_MEAS_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_EX_X005"/>
			<DO name="Amp2" type="CN_MV_EX_X005"/>
			<DO name="Amp3" type="CN_MV_EX_X005"/>
			<DO name="Amp4" type="CN_MV_EX_X005"/>
			<DO name="Vol1" type="CN_MV_EX_X005"/>
			<DO name="Vol2" type="CN_MV_EX_X005"/>
			<DO name="Vol3" type="CN_MV_EX_X005"/>
			<DO name="Vol4" type="CN_MV_EX_X005"/>
			<DO name="Vol5" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_MEAS_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_EX_X005"/>
			<DO name="Amp2" type="CN_MV_EX_X005"/>
			<DO name="Vol1" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_X002"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PROT_V01_GAPC3" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PROT_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PROT_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PROT_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PROT_V01_GAPC2" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAng" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PROT_V01_PTOC7" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="TrEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PROT_V01_PTOC6" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PROT_V01_PTOC5" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="PhyCombVal" type="CN_SPG_SG_EX"/>
			<DO name="NGndMode" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PROT_V01_PTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="RteUBlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="RteUBlkEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PROT_V01_PTUF1" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="BlkVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="RteHzBlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="RteHzBlkEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkValEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PROT_V01_RREC1" lnClass="RREC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="AutoRecSt" type="CN_INS_ARST"/>
			<DO name="TPRecTmms" type="CN_ING_SG_EX"/>
			<DO name="RecDifAng" type="CN_ASG_SG_EX_X003"/>
			<DO name="ChTyp" type="CN_ING_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OC1BlkRec" type="CN_SPG_SG_EX"/>
			<DO name="OpCls" type="CN_ACT_3P_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PROT_V01_PTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="TrEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PROT_V01_PTOC8" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PROT_V01_PTOC3" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="SpdMode" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PROT_V01_PVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="UVBlkEna" type="CN_SPG_SG_EX"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PROT_V01_PVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="UVBlkEna" type="CN_SPG_SG_EX"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="TVFailDisVol" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PROT_V01_RFLO1" lnClass="RFLO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="FltZ" type="CN_CMV_X005"/>
			<DO name="FltDiskm" type="CN_MV_X005"/>
			<DO name="LinLenKm" type="CN_ASG_SG_X005"/>
			<DO name="Z1" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PROT_V01_PDIS4" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhDlTmms" type="CN_ING_SG"/>
			<DO name="DisBlkEna" type="CN_SPG_SG_EX"/>
			<DO name="AclZ3Ena" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PROT_V01_PDIS3" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhStr" type="CN_ASG_SG_X005"/>
			<DO name="RisLod" type="CN_ASG_SG_X005"/>
			<DO name="PhDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PROT_V01_PDIS2" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhStr" type="CN_ASG_SG_X005"/>
			<DO name="PhDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PROT_V01_PDIS1" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhStr" type="CN_ASG_SG_X005"/>
			<DO name="PhDlTmms" type="CN_ING_SG"/>
			<DO name="LinAng" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="LineAngOfsPP" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PROT_V01_RPSB1" lnClass="RPSB">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="BlkValASG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkZn" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="DPFCStr" type="CN_ASG_SG_EX_X003"/>
			<DO name="TVFailChkEna" type="CN_SPG_SG_EX"/>
			<DO name="TAFailChkEna" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemSetGrpEna" type="CN_SPS_EX"/>
			<DO name="RemCtlEna" type="CN_SPS_EX"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="FuncEna9" type="CN_SPC_EX"/>
			<DO name="FuncEna10" type="CN_SPC_EX"/>
			<DO name="FuncEna11" type="CN_SPC_EX"/>
			<DO name="FuncEna12" type="CN_SPC_EX"/>
			<DO name="FuncEna13" type="CN_SPC_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_LD0_V01_GOAlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_LD0_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_LD0_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH-825C_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
		</LNodeType>
		<LNodeType id="XJ_RDRE_WGB603R1_RCD1" lnClass="RDRE">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_lnn0"/>
			<DO name="RcdMade" type="XJ_SPS_simple"/>
			<DO name="FltNum" type="XJ_INS_simple"/>
			<DO name="GriFltNum" type="XJ_INS_simple"/>
		</LNodeType>
		<LNodeType desc="定值" id="SETGGIO_X016" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO desc="1母低电压定值" name="UDY1" type="ASG_simple_f_X004"/>
			<DO desc="1母低电压时限" name="TDY1" type="ASG_simple_f_X004"/>
			<DO desc="2母零序电压定值" name="UDY2" type="ASG_simple_f_X004"/>
			<DO desc="2母低电压时限" name="TDY2" type="ASG_simple_f_X004"/>
			<DO desc="I母零序电压定值" name="ULX1" type="ASG_simple_f_X004"/>
			<DO desc="I母零序电压时限" name="TLX1" type="ASG_simple_f_X004"/>
			<DO desc="I母零序电压自产" name="M1ZC" type="ING_simple"/>
			<DO desc="II母零序电压定值" name="ULX2" type="ASG_simple_f_X004"/>
			<DO desc="II母零序电压时限" name="TLX2" type="ASG_simple_f_X004"/>
			<DO desc="II母零序电压自产" name="M2ZC" type="ING_simple"/>
			<DO desc="最大档位1" name="Gmax1" type="ASG_simple_f_X004"/>
			<DO desc="中心档位1" name="Gmid1" type="ASG_simple_f_X004"/>
			<DO desc="最小档位1" name="Gmin1" type="ASG_simple_f_X004"/>
			<DO desc="滑档1闭锁投退" name="HD1TR" type="ING_simple"/>
			<DO desc="滑档1闭锁时间" name="Thd1" type="ASG_simple_f_X004"/>
			<DO desc="最大档位2" name="Gmax2" type="ASG_simple_f_X004"/>
			<DO desc="中心档位2" name="Gmid2" type="ASG_simple_f_X004"/>
			<DO desc="最小档位2" name="Gmin2" type="ASG_simple_f_X004"/>
			<DO desc="滑档2闭锁投退" name="HD2TR" type="ING_simple"/>
			<DO desc="滑档2闭锁时间" name="Thd2" type="ASG_simple_f_X004"/>
			<DO desc="模拟量循环上送周期" name="CYCLE" type="ASG_simple_f_X004"/>
			<DO desc="电流突变门槛" name="Itb" type="ASG_simple_f_X004"/>
			<DO desc="电压突变门槛" name="Utb" type="ASG_simple_f_X004"/>
			<DO desc="功率突变门槛" name="PQtb" type="ASG_simple_f_X004"/>
			<DO desc="功率因素突变门槛" name="Stb" type="ASG_simple_f_X004"/>
			<DO desc="频率突变门槛" name="Ftb" type="ASG_simple_f_X004"/>
			<DO desc="直流突变门槛" name="DCtb" type="ASG_simple_f_X004"/>
		</LNodeType>
		<LNodeType desc="保护告警状态" id="ALMGGIO_X015" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO desc="AD故障" name="AlmADGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开出回路故障" name="AlmKCGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值自检故障" name="AlmDZQZJ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区号故障" name="AlmDZQGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区变化" name="AlmDZQBH" type="XJ_SPS_simple_EX"/>
			<DO desc="事故总信号" name="AlmSGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="预告总信号" name="AlmYGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="1母低电压告警" name="AlmM1DDY" type="XJ_SPS_simple_EX"/>
			<DO desc="2母低电压告警" name="AlmM2DDY" type="XJ_SPS_simple_EX"/>
			<DO desc="1母零序电压告警" name="AlmM1LXDY" type="XJ_SPS_simple_EX"/>
			<DO desc="2母零序电压告警" name="AlmM2LXDY" type="XJ_SPS_simple_EX"/>
			<DO desc="1母TV断线告警" name="AlmM1TVDX" type="XJ_SPS_simple_EX"/>
			<DO desc="2母TV断线告警" name="AlmM2TVDX" type="XJ_SPS_simple_EX"/>
			<DO desc="档位1变化" name="AlmDW1BH" type="XJ_SPS_simple_EX"/>
			<DO desc="档位2变化" name="AlmDW2BH" type="XJ_SPS_simple_EX"/>
		</LNodeType>
		<LNodeType desc="遥信状态" id="YXYKGGIO_X016" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO desc="检修压板开入" name="YX01JX" type="XJ_SPS_simple_EX"/>
			<DO desc="开入1/档位1-1" name="YX02IN1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入2/档位1-2" name="YX03IN2" type="XJ_SPS_simple_EX"/>
			<DO desc="开入3/档位1-3" name="YX04IN3" type="XJ_SPS_simple_EX"/>
			<DO desc="开入4/档位1-4" name="YX05IN4" type="XJ_SPS_simple_EX"/>
			<DO desc="开入5/档位1-5" name="YX06IN5" type="XJ_SPS_simple_EX"/>
			<DO desc="开入6/档位1-6" name="YX07IN6" type="XJ_SPS_simple_EX"/>
			<DO desc="开入7/档位2-1" name="YX08IN7" type="XJ_SPS_simple_EX"/>
			<DO desc="开入8/档位2-2" name="YX09IN8" type="XJ_SPS_simple_EX"/>
			<DO desc="开入9/档位2-3" name="YX10IN9" type="XJ_SPS_simple_EX"/>
			<DO desc="开入10/档位2-4" name="YX11IN10" type="XJ_SPS_simple_EX"/>
			<DO desc="开入11/档位2-5" name="YX12IN11" type="XJ_SPS_simple_EX"/>
			<DO desc="开入12/档位2-6" name="YX13IN12" type="XJ_SPS_simple_EX"/>
			<DO desc="开入13" name="YX14IN13" type="XJ_SPS_simple_EX"/>
			<DO desc="开入14" name="YX15IN14" type="XJ_SPS_simple_EX"/>
			<DO desc="开入15" name="YX16IN15" type="XJ_SPS_simple_EX"/>
			<DO desc="开入16" name="YX17IN16" type="XJ_SPS_simple_EX"/>
			<DO desc="开入17" name="YX18IN17" type="XJ_SPS_simple_EX"/>
			<DO desc="开入18" name="YX19IN18" type="XJ_SPS_simple_EX"/>
			<DO desc="开入19" name="YX20IN19" type="XJ_SPS_simple_EX"/>
			<DO desc="开入20" name="YX21IN20" type="XJ_SPS_simple_EX"/>
			<DO desc="开入21" name="YX22IN21" type="XJ_SPS_simple_EX"/>
			<DO desc="开入22" name="YX23IN22" type="XJ_SPS_simple_EX"/>
			<DO desc="开入23" name="YX24IN23" type="XJ_SPS_simple_EX"/>
			<DO desc="开入24" name="YX25IN24" type="XJ_SPS_simple_EX"/>
			<DO desc="远方就地1" name="YX26YFJD1" type="XJ_SPS_simple_EX"/>
			<DO desc="远方就地2" name="YX27YFJD2" type="XJ_SPS_simple_EX"/>
			<DO desc="开入28" name="YX28IN28" type="XJ_SPS_simple_EX"/>
			<DO desc="开入29" name="YX29IN29" type="XJ_SPS_simple_EX"/>
			<DO desc="开入30" name="YX30IN30" type="XJ_SPS_simple_EX"/>
			<DO desc="开入31" name="YX31IN31" type="XJ_SPS_simple_EX"/>
			<DO desc="开入32" name="YX32IN32" type="XJ_SPS_simple_EX"/>
			<DO desc="开入33" name="YX33IN33" type="XJ_SPS_simple_EX"/>
			<DO desc="开入34" name="YX34IN34" type="XJ_SPS_simple_EX"/>
			<DO desc="开入35" name="YX35IN35" type="XJ_SPS_simple_EX"/>
			<DO desc="开入36" name="YX36IN36" type="XJ_SPS_simple_EX"/>
			<DO desc="开入37" name="YX37IN37" type="XJ_SPS_simple_EX"/>
			<DO desc="开入38" name="YX38IN38" type="XJ_SPS_simple_EX"/>
			<DO desc="开入39" name="YX39IN39" type="XJ_SPS_simple_EX"/>
			<DO desc="开入40" name="YX40IN40" type="XJ_SPS_simple_EX"/>
			<DO desc="开入41" name="YX41IN41" type="XJ_SPS_simple_EX"/>
			<DO desc="开入42" name="YX42IN42" type="XJ_SPS_simple_EX"/>
			<DO desc="开入43" name="YX43IN43" type="XJ_SPS_simple_EX"/>
			<DO desc="开入44" name="YX44IN44" type="XJ_SPS_simple_EX"/>
			<DO desc="开入45" name="YX45IN45" type="XJ_SPS_simple_EX"/>
			<DO desc="开入46" name="YX46IN46" type="XJ_SPS_simple_EX"/>
			<DO desc="开入47" name="YX47IN47" type="XJ_SPS_simple_EX"/>
			<DO desc="开入48" name="YX48IN48" type="XJ_SPS_simple_EX"/>
			<DO desc="开入49" name="YX49IN49" type="XJ_SPS_simple_EX"/>
			<DO desc="开入50" name="YX50IN50" type="XJ_SPS_simple_EX"/>
			<DO desc="开入51" name="YX51IN51" type="XJ_SPS_simple_EX"/>
			<DO desc="开入52" name="YX52IN52" type="XJ_SPS_simple_EX"/>
			<DO desc="开入53" name="YX53IN53" type="XJ_SPS_simple_EX"/>
			<DO desc="开入54" name="YX54IN54" type="XJ_SPS_simple_EX"/>
			<DO desc="开入55" name="YX55IN55" type="XJ_SPS_simple_EX"/>
			<DO desc="开入56" name="YX56IN56" type="XJ_SPS_simple_EX"/>
			<DO desc="开入57" name="YX57IN57" type="XJ_SPS_simple_EX"/>
			<DO desc="开入58" name="YX58IN58" type="XJ_SPS_simple_EX"/>
			<DO desc="开入59" name="YX59IN59" type="XJ_SPS_simple_EX"/>
			<DO desc="开入60" name="YX60IN60" type="XJ_SPS_simple_EX"/>
			<DO desc="开入61" name="YX61IN61" type="XJ_SPS_simple_EX"/>
			<DO desc="开入62" name="YX62IN62" type="XJ_SPS_simple_EX"/>
			<DO desc="开入63" name="YX63IN63" type="XJ_SPS_simple_EX"/>
			<DO desc="开入64" name="YX64IN64" type="XJ_SPS_simple_EX"/>
			<DO desc="开入65" name="YX65IN65" type="XJ_SPS_simple_EX"/>
			<DO desc="开入66" name="YX66IN66" type="XJ_SPS_simple_EX"/>
			<DO desc="开入67" name="YX67IN67" type="XJ_SPS_simple_EX"/>
			<DO desc="开入68" name="YX68IN68" type="XJ_SPS_simple_EX"/>
			<DO desc="开入69" name="YX69IN69" type="XJ_SPS_simple_EX"/>
			<DO desc="开入70" name="YX70IN70" type="XJ_SPS_simple_EX"/>
			<DO desc="开入71" name="YX71IN71" type="XJ_SPS_simple_EX"/>
			<DO desc="开入72" name="YX72IN72" type="XJ_SPS_simple_EX"/>
			<DO desc="开入73" name="YX73IN73" type="XJ_SPS_simple_EX"/>
			<DO desc="开入74" name="YX74IN74" type="XJ_SPS_simple_EX"/>
			<DO desc="开入75" name="YX75IN75" type="XJ_SPS_simple_EX"/>
			<DO desc="开入76" name="YX76IN76" type="XJ_SPS_simple_EX"/>
			<DO desc="开入77" name="YX77IN77" type="XJ_SPS_simple_EX"/>
			<DO desc="开入78" name="YX78IN78" type="XJ_SPS_simple_EX"/>
			<DO desc="开入79" name="YX79IN79" type="XJ_SPS_simple_EX"/>
			<DO desc="开入80" name="YX80IN80" type="XJ_SPS_simple_EX"/>
			<DO desc="开入81" name="YX81IN81" type="XJ_SPS_simple_EX"/>
			<DO desc="信号复归" name="YK0XHFG" type="SPC_FuGui"/>
			<DO desc="1母低电压压板" name="YK1M1DDY" type="SPC_control_X001"/>
			<DO desc="2母低电压压板" name="YK2M2DDY" type="SPC_control_X001"/>
			<DO desc="1母零序电压压板" name="YK3M1LXDY" type="SPC_control_X001"/>
			<DO desc="2母零序电压压板" name="YK4M2LXDY" type="SPC_control_X001"/>
			<DO desc="1母TV断线压板" name="YK5M1TVDX" type="SPC_control_X001"/>
			<DO desc="2母TV断线压板" name="YK6M2TVDX" type="SPC_control_X001"/>
			<DO desc="调压1压板" name="YK7TY1" type="SPC_control_X001"/>
			<DO desc="调压2压板" name="YK8TY2" type="SPC_control_X001"/>
			<DO desc="断路器1" name="YK9DLQ1" type="XJ_DPC_control_EX"/>
			<DO desc="断路器2" name="YK10DLQ2" type="XJ_DPC_control_EX"/>
			<DO desc="选控1" name="YK11DLQ3" type="XJ_DPC_control_EX"/>
			<DO desc="选控2" name="YK12DLQ4" type="XJ_DPC_control_EX"/>
			<DO desc="选控3" name="YK13DLQ5" type="XJ_DPC_control_EX"/>
			<DO desc="选控4" name="YK14DLQ6" type="XJ_DPC_control_EX"/>
			<DO desc="选控5" name="YK15DLQ7" type="XJ_DPC_control_EX"/>
			<DO desc="选控6" name="YK16DLQ8" type="XJ_DPC_control_EX"/>
			<DO desc="选控7" name="YK17DLQ9" type="XJ_DPC_control_EX"/>
			<DO desc="选控8" name="YK18DLQ10" type="XJ_DPC_control_EX"/>
			<DO desc="选控9" name="YK19DLQ11" type="XJ_DPC_control_EX"/>
			<DO desc="选控10" name="YK20DLQ12" type="XJ_DPC_control_EX"/>
			<DO desc="选控11" name="YK21DLQ13" type="XJ_DPC_control_EX"/>
			<DO desc="直控1" name="YK22DLQ14" type="XJ_DPC_control_EX"/>
			<DO desc="直控2" name="YK23DLQ15" type="XJ_DPC_control_EX"/>
			<DO desc="直控3" name="YK24DLQ16" type="XJ_DPC_control_EX"/>
			<DO desc="直控4" name="YK25DLQ17" type="XJ_DPC_control_EX"/>
			<DO desc="直控5" name="YK26DLQ18" type="XJ_DPC_control_EX"/>
			<DO desc="直控6" name="YK27DLQ19" type="XJ_DPC_control_EX"/>
			<DO desc="直控7" name="YK28DLQ20" type="XJ_DPC_control_EX"/>
			<DO desc="直控8" name="YK29DLQ21" type="XJ_DPC_control_EX"/>
			<DO desc="直控9" name="YK30DLQ22" type="XJ_DPC_control_EX"/>
			<DO desc="直控10" name="YK31DLQ23" type="XJ_DPC_control_EX"/>
			<DO desc="直控11" name="YK32DLQ24" type="XJ_DPC_control_EX"/>
			<DO desc="直控12" name="YK33DLQ25" type="XJ_DPC_control_EX"/>
			<DO desc="直控13" name="YK34DLQ26" type="XJ_DPC_control_EX"/>
		</LNodeType>
		<LNodeType desc="遥测值节点" id="YCMMXU_X013" lnClass="MMXU">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO desc="遥测IA1" name="YC01IA1" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测IB1" name="YC02IB1" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测IC1" name="YC03IC1" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测UA1" name="YC04UA1" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测UB1" name="YC05UB1" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测UC1" name="YC06UC1" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测Uab1" name="YC07Uab1" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测Ubc1" name="YC08Ubc1" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测Uca1" name="YC09Uca1" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测p1" name="YC10p1" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测Q1" name="YC11Q1" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测cos1" name="YC12cos1" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测f1" name="YC13f1" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测3U01" name="YC143U01" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测IA2" name="YC15IA2" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测IB2" name="YC16IB2" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测IC2" name="YC17IC2" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测UA2" name="YC18UA2" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测UB2" name="YC19UB2" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测UC2" name="YC20UC2" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测Uab2" name="YC21Uab2" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测Ubc2" name="YC22Ubc2" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测Uca2" name="YC23Uca2" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测p2" name="YC24p2" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测Q2" name="YC25Q2" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测cos2" name="YC26cos2" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测f2" name="YC27f2" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测3U02" name="YC283U02" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测DC1" name="YC29DC1" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测DC2" name="YC30DC2" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测DC3" name="YC31DC3" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测DC4" name="YC32DC4" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测DC5" name="YC33DC5" type="XJ_MV_simple_EX_X004"/>
			<DO desc="遥测DC6" name="YC34DC6" type="XJ_MV_simple_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_RDRE_WGB682A_RCD1" lnClass="RDRE">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_lnn0"/>
			<DO name="RcdMade" type="XJ_SPS_simple"/>
			<DO name="FltNum" type="XJ_INS_simple"/>
			<DO name="GriFltNum" type="XJ_INS_simple"/>
		</LNodeType>
		<LNodeType desc="定值" id="SETGGIO_X017" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="定子二次额定电流" name="Ie" type="ASG_simple_f_X005"/>
			<DO desc="差动速断定值" name="Icd" type="ASG_simple_f_X005"/>
			<DO desc="最小动作电流" name="Idz" type="ASG_simple_f_X005"/>
			<DO desc="最小制动电流" name="Izd" type="ASG_simple_f_X005"/>
			<DO desc="制动系数" name="Kzd" type="ASG_simple_f_X005"/>
			<DO desc="TA断线闭锁" name="TABS" type="ING_simple"/>
			<DO desc="比差动作方案" name="BCFA" type="ING_simple"/>
			<DO desc="差流越限定值" name="Icyx" type="ASG_simple_f_X005"/>
			<DO desc="差流越限时限" name="Tcyx" type="ASG_simple_f_X005"/>
			<DO desc="横差I段定值" name="Ihc1" type="ASG_simple_f_X005"/>
			<DO desc="横差I段时限" name="THC1" type="ASG_simple_f_X005"/>
			<DO desc="横差II段定值" name="Ihc2" type="ASG_simple_f_X005"/>
			<DO desc="横差II段时限" name="THC2" type="ASG_simple_f_X005"/>
			<DO desc="横II段制动系数" name="KHC2" type="ASG_simple_f_X005"/>
			<DO desc="纵向零压I段定值" name="IFX1" type="ASG_simple_f_X005"/>
			<DO desc="纵向零压I段时限" name="TFX1" type="ASG_simple_f_X005"/>
			<DO desc="纵向零压II段定值" name="Ulx2" type="ASG_simple_f_X005"/>
			<DO desc="纵向零压II段时限" name="Tlx2" type="ASG_simple_f_X005"/>
			<DO desc="零压II段制动系数" name="Kzlx" type="ASG_simple_f_X005"/>
			<DO desc="专用TV断线定值" name="Uzdx" type="ASG_simple_f_X005"/>
			<DO desc="励磁I段定值" name="ILC1" type="ASG_simple_f_X005"/>
			<DO desc="励磁I段时限" name="TLC1" type="ASG_simple_f_X005"/>
			<DO desc="励磁II段定值" name="ILC2" type="ASG_simple_f_X005"/>
			<DO desc="励磁II段时限" name="TLC2" type="ASG_simple_f_X005"/>
			<DO desc="励磁III段定值" name="ILC3" type="ASG_simple_f_X005"/>
			<DO desc="励磁III段时限" name="TLC3" type="ASG_simple_f_X005"/>
			<DO desc="机组故障时限" name="Tjgz" type="ASG_simple_f_X005"/>
			<DO desc="励磁故障时限" name="Tlgz" type="ASG_simple_f_X005"/>
			<DO desc="温度高时限" name="Twdg" type="ASG_simple_f_X005"/>
			<DO desc="非电量I时限" name="Tfd1" type="ASG_simple_f_X005"/>
			<DO desc="非电量I跳闸" name="F1TZ" type="ING_simple"/>
			<DO desc="非电量I时限" name="Tfd2" type="ASG_simple_f_X005"/>
			<DO desc="非电量II跳闸" name="F2TZ" type="ING_simple"/>
			<DO desc="非电量I时限" name="Tfd3" type="ASG_simple_f_X005"/>
			<DO desc="非电量III跳闸" name="F3TZ" type="ING_simple"/>
		</LNodeType>
		<LNodeType desc="差动速断跳闸" id="CDSDPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="差动速断跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="比率差动跳闸" id="BLCDPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="比率差动跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="横差I段跳闸" id="HCIDPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="横差I段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="横II段跳闸" id="HCIIDPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="横II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="纵向零压I段跳闸" id="ZXLYIPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="纵向零压I段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="纵向零II段跳闸" id="ZXLYIIPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="纵向零II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="励磁I段跳闸" id="LCIDPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="励磁I段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="励磁II段跳闸" id="LCIIDPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="励磁II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="励磁III段跳闸" id="LCIIIDPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="励磁III段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="非电量I跳闸" id="FDLIPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="非电量I跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="非电量II跳闸" id="FDLIIPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="非电量II跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="非电量III跳闸" id="FDLIIIPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="非电量III跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="保护告警状态" id="ALMGGIO_X016" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="AD故障" name="AlmADGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开出回路故障" name="AlmKCGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值自检故障" name="AlmDZQZJ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区号故障" name="AlmDZQGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区变化" name="AlmDZQBH" type="XJ_SPS_simple_EX"/>
			<DO desc="差流越限告警" name="AlmCLYX" type="XJ_SPS_simple_EX"/>
			<DO desc="TA断线告警" name="AlmTADX" type="XJ_SPS_simple_EX"/>
			<DO desc="专用TV断线告警" name="AlmZYTVDX" type="XJ_SPS_simple_EX"/>
			<DO desc="机组故障告警" name="AlmJZGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="励磁故障告警" name="AlmLCGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="温度高告警" name="AlmWDG" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量I告警" name="AlmFDLI" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量II告警" name="AlmFDLII" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量III告警" name="AlmFDLIII" type="XJ_SPS_simple_EX"/>
			<DO desc="事故总信号" name="AlmSGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="预告总信号" name="AlmYGZ" type="XJ_SPS_simple_EX"/>
		</LNodeType>
		<LNodeType desc="遥信状态" id="YXYKGGIO_X017" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="检修压板开入" name="YX01JX" type="XJ_SPS_simple_EX"/>
			<DO desc="电气制动" name="YX02DQZD" type="XJ_SPS_simple_EX"/>
			<DO desc="差动保护" name="YX03CDBH" type="XJ_SPS_simple_EX"/>
			<DO desc="匝间保护" name="YX04ZJBH" type="XJ_SPS_simple_EX"/>
			<DO desc="励磁保护" name="YX05LCBH" type="XJ_SPS_simple_EX"/>
			<DO desc="机组故障" name="YX06JZGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="励磁故障" name="YX07LCGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="温度高" name="YX08WDG" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量I开入" name="YX09FDLI" type="XJ_SPS_simple_EX"/>
			<DO desc="非电II开入" name="YX10FDLII" type="XJ_SPS_simple_EX"/>
			<DO desc="非电III开入" name="YX11FDLIII" type="XJ_SPS_simple_EX"/>
			<DO desc="一点接地" name="YX12YDJD" type="XJ_SPS_simple_EX"/>
			<DO desc="远方就地" name="YX13YFJD" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入1" name="YX14BYIN1" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入2" name="YX15BYIN2" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入3" name="YX16BYIN3" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入4" name="YX17BYIN4" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入5" name="YX18BYIN5" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入6" name="YX19BYIN6" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入7" name="YX20BYIN7" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入8" name="YX21BYIN8" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入9" name="YX22BYIN9" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入10" name="YX23BYIN10" type="XJ_SPS_simple_EX"/>
			<DO desc="信号复归" name="YK00XHFG" type="SPC_FuGui"/>
			<DO desc="差动速断压板" name="YK01CDSD" type="SPC_control"/>
			<DO desc="比率差动压板" name="YK02BLCD" type="SPC_control"/>
			<DO desc="差流越限压板" name="YK03CLYX" type="SPC_control"/>
			<DO desc="TA断线压板" name="YK04TADX" type="SPC_control"/>
			<DO desc="横差I段压板" name="YK05HCID" type="SPC_control"/>
			<DO desc="横差II段压板" name="YK06HCIID" type="SPC_control"/>
			<DO desc="纵向零压I段压板" name="YK07ZXLYI" type="SPC_control"/>
			<DO desc="纵向零压II段压板" name="YK08ZXLYII" type="SPC_control"/>
			<DO desc="专用TV断线压板" name="YK09ZYTVDX" type="SPC_control"/>
			<DO desc="励磁I段压板V" name="YK10LCID" type="SPC_control"/>
			<DO desc="励磁II段压板" name="YK11LCIID" type="SPC_control"/>
			<DO desc="励磁III段压板" name="YK12LCIIID" type="SPC_control"/>
			<DO desc="机组故障压板" name="YK13JZGZ" type="SPC_control"/>
			<DO desc="励磁故障压板" name="YK14LCGZ" type="SPC_control"/>
			<DO desc="温度高压板" name="YK15WDG" type="SPC_control"/>
			<DO desc="非电量I压板" name="YK16FDLI" type="SPC_control"/>
			<DO desc="非电量II压板" name="YK17FDLII" type="SPC_control"/>
			<DO desc="非电量III压板" name="YK18FDLIII" type="SPC_control"/>
			<DO desc="断路器1" name="YK19DLQ1" type="XJ_DPC_control_EX"/>
			<DO desc="断路器2" name="YK20DLQ2" type="XJ_DPC_control_EX"/>
			<DO desc="断路器3" name="YK21DLQ3" type="XJ_DPC_control_EX"/>
			<DO desc="断路器4" name="YK22DLQ4" type="XJ_DPC_control_EX"/>
		</LNodeType>
		<LNodeType desc="遥测值节点" id="YCMMXU_X014" lnClass="MMXU">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="遥测IA" name="YC01IA" type="XJ_MV_simple_EX_X005"/>
			<DO desc="遥测IB" name="YC02IB" type="XJ_MV_simple_EX_X005"/>
			<DO desc="遥测IC" name="YC03IC" type="XJ_MV_simple_EX_X005"/>
			<DO desc="遥测Ia1" name="YC04Ia1" type="XJ_MV_simple_EX_X005"/>
			<DO desc="遥测Ib1" name="YC05Ib1" type="XJ_MV_simple_EX_X005"/>
			<DO desc="遥测Ic1" name="YC06Ic1" type="XJ_MV_simple_EX_X005"/>
			<DO desc="遥测Ia2" name="YC07Ia2" type="XJ_MV_simple_EX_X005"/>
			<DO desc="遥测Ib2" name="YC08Ib2" type="XJ_MV_simple_EX_X005"/>
			<DO desc="遥测Ic2" name="YC09Ic2" type="XJ_MV_simple_EX_X005"/>
			<DO desc="遥测3I0" name="YC103I0" type="XJ_MV_simple_EX_X005"/>
			<DO desc="遥测3U01" name="YC113U01" type="XJ_MV_simple_EX_X005"/>
			<DO desc="遥测3U02" name="YC123U02" type="XJ_MV_simple_EX_X005"/>
			<DO desc="遥测Ua" name="YC13Ua" type="XJ_MV_simple_EX_X005"/>
			<DO desc="遥测Ub" name="YC14Ub" type="XJ_MV_simple_EX_X005"/>
			<DO desc="遥测Uc" name="YC15Uc" type="XJ_MV_simple_EX_X005"/>
			<DO desc="遥测Uab" name="YC16Uab" type="XJ_MV_simple_EX_X005"/>
			<DO desc="遥测Ubc" name="YC17Ubc" type="XJ_MV_simple_EX_X005"/>
			<DO desc="遥测Uca" name="YC18Uca" type="XJ_MV_simple_EX_X005"/>
			<DO desc="遥测f" name="YC19f" type="XJ_MV_simple_EX_X005"/>
			<DO desc="遥测DC1" name="YC20DC1" type="XJ_MV_simple_EX_X005"/>
			<DO desc="遥测DC2" name="YC21DC2" type="XJ_MV_simple_EX_X005"/>
			<DO desc="遥测DC3" name="YC22DC3" type="XJ_MV_simple_EX_X005"/>
			<DO desc="遥测DC4" name="YC23DC4" type="XJ_MV_simple_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_RDRE_WGB683A_RCD1" lnClass="RDRE">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_lnn0"/>
			<DO name="RcdMade" type="XJ_SPS_simple"/>
			<DO name="FltNum" type="XJ_INS_simple"/>
			<DO name="GriFltNum" type="XJ_INS_simple"/>
		</LNodeType>
		<LNodeType desc="定值" id="SETGGIO_X018" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="复压I段定值" name="Id1" type="ASG_simple_f_X006"/>
			<DO desc="复压I段时限" name="Td1" type="ASG_simple_f_X006"/>
			<DO desc="I段负压闭锁" name="FYBS1" type="ING_simple"/>
			<DO desc="I段电流记忆" name="JYID1" type="ING_simple"/>
			<DO desc="复压II段定值" name="Id2" type="ASG_simple_f_X006"/>
			<DO desc="复压II段时限" name="Td2" type="ASG_simple_f_X006"/>
			<DO desc="II段电压闭锁" name="FYBS2" type="ING_simple"/>
			<DO desc="II段电流记忆" name="JYID2" type="ING_simple"/>
			<DO desc="对称过负荷告警定值" name="IFH1" type="ASG_simple_f_X006"/>
			<DO desc="对称过负荷告警时限" name="TFH1" type="ASG_simple_f_X006"/>
			<DO desc="对称过负荷跳闸定值" name="IFH2" type="ASG_simple_f_X006"/>
			<DO desc="对称过负荷跳闸时限" name="TFH2" type="ASG_simple_f_X006"/>
			<DO desc="定子二次额定电流" name="Ie" type="ASG_simple_f_X006"/>
			<DO desc="对称反时限启动定值" name="IFQD" type="ASG_simple_f_X006"/>
			<DO desc="对称反时限上限定值" name="IFSX" type="ASG_simple_f_X006"/>
			<DO desc="对称反时限延时上限" name="TFSX" type="ASG_simple_f_X006"/>
			<DO desc="对称反时限延时下限" name="TFXX" type="ASG_simple_f_X006"/>
			<DO desc="定子绕组过负荷常数" name="KGFH" type="ASG_simple_f_X006"/>
			<DO desc="过负荷散热效应系数" name="KSR" type="ASG_simple_f_X006"/>
			<DO desc="负序过负荷告警定值" name="IFX1" type="ASG_simple_f_X006"/>
			<DO desc="负序过负荷告警时限" name="TFX1" type="ASG_simple_f_X006"/>
			<DO desc="负序过负荷跳闸定值" name="IFX2" type="ASG_simple_f_X006"/>
			<DO desc="负序过负荷跳闸时限" name="TFX2" type="ASG_simple_f_X006"/>
			<DO desc="负序反时限启动电流" name="I2QD" type="ASG_simple_f_X006"/>
			<DO desc="负序反时限上限电流" name="I2SX" type="ASG_simple_f_X006"/>
			<DO desc="负序反时限延时上限" name="T2SX" type="ASG_simple_f_X006"/>
			<DO desc="负序反时限延时下限" name="T2XX" type="ASG_simple_f_X006"/>
			<DO desc="负序转子发热常数" name="K2FR" type="ASG_simple_f_X006"/>
			<DO desc="长期允许负序电流" name="I2e" type="ASG_simple_f_X006"/>
			<DO desc="过电压定值" name="UGY" type="ASG_simple_f_X006"/>
			<DO desc="过电压时限" name="TGY" type="ASG_simple_f_X006"/>
			<DO desc="低电压定值" name="UDY" type="ASG_simple_f_X006"/>
			<DO desc="低电压时限" name="TDY" type="ASG_simple_f_X006"/>
			<DO desc="基波零序电流定值" name="ILX" type="ASG_simple_f_X006"/>
			<DO desc="基波零序电流时限" name="TILX" type="ASG_simple_f_X006"/>
			<DO desc="基波零序电流跳闸" name="I0TZ" type="ING_simple"/>
			<DO desc="基波零序电流方向" name="FXI0" type="ING_simple"/>
			<DO desc="基波零序电压闭锁" name="U0BS" type="ING_simple"/>
			<DO desc="零序电压闭锁定值" name="U0DY" type="ASG_simple_f_X006"/>
			<DO desc="基波零序电压定值" name="ULX" type="ASG_simple_f_X006"/>
			<DO desc="基波零序电压时限" name="TULX" type="ASG_simple_f_X006"/>
			<DO desc="基波零序电压跳闸" name="U0TZ" type="ING_simple"/>
			<DO desc="基波零序电压选择" name="U0XZ" type="ING_simple"/>
			<DO desc="对侧零序电压闭锁" name="DCBS" type="ING_simple"/>
			<DO desc="并网前三次谐波系数" name="KBWQ" type="ASG_simple_f_X006"/>
			<DO desc="并网后三次谐波系数" name="KBWH" type="ASG_simple_f_X006"/>
			<DO desc="三次谐波接地延时" name="T3xb" type="ASG_simple_f_X006"/>
			<DO desc="三次谐波接地跳闸" name="U03TZ" type="ING_simple"/>
			<DO desc="中性点开口三角变比" name="TVNR" type="ASG_simple_f_X006"/>
			<DO desc="一点接地高值阻值" name="Roph" type="ASG_simple_f_X006"/>
			<DO desc="一点接地高值时限" name="Trgh" type="ASG_simple_f_X006"/>
			<DO desc="一点接地低值阻值" name="Ropl" type="ASG_simple_f_X006"/>
			<DO desc="一点接地低值时限" name="Trgl" type="ASG_simple_f_X006"/>
			<DO desc="一点接地低值跳闸" name="RGTZ" type="ING_simple"/>
			<DO desc="转子接地位置变化" name="RGPC" type="ASG_simple_f_X006"/>
			<DO desc="转子两点接地时限" name="Trg2" type="ASG_simple_f_X006"/>
			<DO desc="二次谐波电压定值" name="U2JD" type="ASG_simple_f_X006"/>
			<DO desc="低频保护定值" name="Fdp" type="ASG_simple_f_X006"/>
			<DO desc="低频保护时限" name="Tdp" type="ASG_simple_f_X006"/>
			<DO desc="低频保护跳闸" name="DPTZ" type="ING_simple"/>
			<DO desc="过频保护定值" name="Fgp" type="ASG_simple_f_X006"/>
			<DO desc="过频保护时限" name="Tgp" type="ASG_simple_f_X006"/>
			<DO desc="过频保护跳闸" name="GPTZ" type="ING_simple"/>
			<DO desc="逆功率告警定值" name="NP1" type="ASG_simple_f_X006"/>
			<DO desc="逆功率告警时限" name="TNP1" type="ASG_simple_f_X006"/>
			<DO desc="逆功率跳闸定值" name="NP2" type="ASG_simple_f_X006"/>
			<DO desc="逆功率跳闸时限" name="TNP2" type="ASG_simple_f_X006"/>
			<DO desc="程序逆功率定值" name="NP3" type="ASG_simple_f_X006"/>
			<DO desc="程序逆功率时限" name="TNP3" type="ASG_simple_f_X006"/>
			<DO desc="系统联系阻抗" name="Xst" type="ASG_simple_f_X006"/>
			<DO desc="静稳阻抗" name="Xd" type="ASG_simple_f_X006"/>
			<DO desc="静稳阻抗判据" name="SSIT" type="ING_simple"/>
			<DO desc="失磁I段延时" name="Tsc1" type="ASG_simple_f_X006"/>
			<DO desc="失磁I段告警" name="SIGJ" type="ING_simple"/>
			<DO desc="异步阻抗XA" name="XA" type="ASG_simple_f_X006"/>
			<DO desc="异步阻抗XB" name="XB" type="ASG_simple_f_X006"/>
			<DO desc="异步阻抗判据" name="ASIT" type="ING_simple"/>
			<DO desc="失磁II段延时" name="Tsc2" type="ASG_simple_f_X006"/>
			<DO desc="励磁低电压定值" name="UFDY" type="ASG_simple_f_X006"/>
			<DO desc="励磁低电压判据" name="UFDT" type="ING_simple"/>
			<DO desc="机端低电压定值" name="UJDY" type="ASG_simple_f_X006"/>
			<DO desc="机端低电压判据" name="UJDT" type="ING_simple"/>
			<DO desc="失磁III段延时" name="Tsc3" type="ASG_simple_f_X006"/>
			<DO desc="复压负序电压定值" name="FYFX" type="ASG_simple_f_X006"/>
			<DO desc="复压低电压定值" name="FTDY" type="ASG_simple_f_X006"/>
			<DO desc="复压负序电压定值" name="XGBH" type="ING_simple"/>
		</LNodeType>
		<LNodeType desc="复压I段跳闸" id="FYIPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="复压I段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="复压II段跳闸" id="FYIIPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="复压II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="对称过负荷跳闸" id="DCGFHPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="对称过负荷跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="对称反时限跳闸" id="DCFSXPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="对称反时限跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="负序过负荷跳闸" id="FXGFHPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="负序过负荷跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="负序反时限跳闸" id="FXFSXPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="负序反时限跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="过电压跳闸" id="GDYPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="过电压跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低电压跳闸" id="DDYPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低电压跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="基波零序电流跳闸" id="JBLXDLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="基波零序电流跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="基波零序电压跳闸" id="JBLXDYPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="基波零序电压跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="三次谐波跳闸" id="SCXBPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="三次谐波跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="一点接地低值跳闸" id="YDJDDZPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="一点接地低值跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="转子两点接地跳闸" id="ZZLDJDPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="转子两点接地跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低频保护跳闸" id="DPBHPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低频保护跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="过频保护跳闸" id="GPBHPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="过频保护跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="程序逆功率跳闸" id="CXNGLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="程序逆功率跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="失磁II段跳闸" id="SCEDPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="失磁II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="失磁III段跳闸" id="SCSDPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="失磁III段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="保护告警状态" id="ALMGGIO_X017" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="AD故障" name="AlmADGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开出回路故障" name="AlmKCGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值自检故障" name="AlmDZZJ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区号故障" name="AlmDZQH" type="XJ_SPS_simple_EX"/>
			<DO desc="控制回路异常" name="AlmKZHLYC" type="XJ_SPS_simple_EX"/>
			<DO desc="手车位置异常" name="AlmSCWZYC" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能告警" name="AlmTHWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位异常" name="AlmTWYC" type="XJ_SPS_simple_EX"/>
			<DO desc="对称过负荷告警" name="AlmDCGFH" type="XJ_SPS_simple_EX"/>
			<DO desc="负序过负荷告警" name="AlmFXGFH" type="XJ_SPS_simple_EX"/>
			<DO desc="基波零流告警" name="AlmJBLL" type="XJ_SPS_simple_EX"/>
			<DO desc="基波零压告警 " name="AlmJBLY" type="XJ_SPS_simple_EX"/>
			<DO desc="三次谐波告警" name="AlmSCXB" type="XJ_SPS_simple_EX"/>
			<DO desc="一点接地高值告警" name="AlmYDJDGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="一点接地低值告警" name="AlmYDJDDZ" type="XJ_SPS_simple_EX"/>
			<DO desc="低频保护告警" name="AlmDPBH" type="XJ_SPS_simple_EX"/>
			<DO desc="过频保护告警" name="AlmGPBH" type="XJ_SPS_simple_EX"/>
			<DO desc="逆功率告警" name="AlmNGLGJ" type="XJ_SPS_simple_EX"/>
			<DO desc="失磁I段告警" name="AlmSCI" type="XJ_SPS_simple_EX"/>
			<DO desc="TV断线告警" name="AlmTVDX" type="XJ_SPS_simple_EX"/>
			<DO desc="事故总信号" name="AlmSGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="预告总信号" name="AlmYGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区变化" name="AlmDZQBH" type="XJ_SPS_simple_EX"/>
		</LNodeType>
		<LNodeType desc="遥信状态" id="YXYKGGIO_X018" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="检修压板开入" name="YX01JX" type="XJ_SPS_simple_EX"/>
			<DO desc="合位开入监视" name="YX02HWJS" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位开入监视" name="YX03TWJS" type="XJ_SPS_simple_EX"/>
			<DO desc="合后开入" name="YX04HH" type="XJ_SPS_simple_EX"/>
			<DO desc="手跳开入" name="YX05ST" type="XJ_SPS_simple_EX"/>
			<DO desc="远方/就地" name="YX06YFJD" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能开入" name="YX07THWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="上隔离刀/试验位置" name="YX08GZW" type="XJ_SPS_simple_EX"/>
			<DO desc="下隔离刀/试验位置" name="YX09SYW" type="XJ_SPS_simple_EX"/>
			<DO desc="接地刀位置" name="YX10JDD" type="XJ_SPS_simple_EX"/>
			<DO desc="复压过流" name="YX11FYGL" type="XJ_SPS_simple_EX"/>
			<DO desc="对称过负荷" name="YX12DCGFH" type="XJ_SPS_simple_EX"/>
			<DO desc="负序过负荷" name="YX13FXGFH" type="XJ_SPS_simple_EX"/>
			<DO desc="电压异常" name="YX14DYYC" type="XJ_SPS_simple_EX"/>
			<DO desc="95%定子接地" name="YX15DZJD1" type="XJ_SPS_simple_EX"/>
			<DO desc="100%定子接地" name="YX16DZJD2" type="XJ_SPS_simple_EX"/>
			<DO desc="转子一点接地" name="YX17ZZYDJD" type="XJ_SPS_simple_EX"/>
			<DO desc="转子两点接地" name="YX18ZZEDJD" type="XJ_SPS_simple_EX"/>
			<DO desc="频率异常" name="YX19PLYC" type="XJ_SPS_simple_EX"/>
			<DO desc="逆功率" name="YX20NGL" type="XJ_SPS_simple_EX"/>
			<DO desc="失磁保护" name="YX21SCBH" type="XJ_SPS_simple_EX"/>
			<DO desc="主汽门关闭" name="YX22ZQMG" type="XJ_SPS_simple_EX"/>
			<DO desc="开入1" name="YX23IN1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入2" name="YX24IN2" type="XJ_SPS_simple_EX"/>
			<DO desc="开入3" name="YX25IN3" type="XJ_SPS_simple_EX"/>
			<DO desc="开入4" name="YX26IN4" type="XJ_SPS_simple_EX"/>
			<DO desc="开入5" name="YX27IN5" type="XJ_SPS_simple_EX"/>
			<DO desc="开入6" name="YX28IN6" type="XJ_SPS_simple_EX"/>
			<DO desc="开入7" name="YX29IN7" type="XJ_SPS_simple_EX"/>
			<DO desc="开入8" name="YX30IN8" type="XJ_SPS_simple_EX"/>
			<DO desc="开入9" name="YX31IN9" type="XJ_SPS_simple_EX"/>
			<DO desc="开入10" name="YX32IN10" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入1" name="YX33BYIN1" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入2" name="YX34BYIN2" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入3" name="YX35BYIN3" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入4" name="YX36BYIN4" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入5" name="YX37BYIN5" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入6" name="YX38BYIN6" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入7" name="YX39BYIN7" type="XJ_SPS_simple_EX"/>
			<DO desc="本体开入1" name="YX40BTIN1" type="XJ_SPS_simple_EX"/>
			<DO desc="本体开入2" name="YX41BTIN2" type="XJ_SPS_simple_EX"/>
			<DO desc="本体开入3" name="YX42BTIN3" type="XJ_SPS_simple_EX"/>
			<DO desc="本体开入4" name="YX43BTIN4" type="XJ_SPS_simple_EX"/>
			<DO desc="本体开入5" name="YX44BTIN5" type="XJ_SPS_simple_EX"/>
			<DO desc="本体开入6" name="YX45BTIN6" type="XJ_SPS_simple_EX"/>
			<DO desc="本体开入7" name="YX46BTIN7" type="XJ_SPS_simple_EX"/>
			<DO desc="本体开入8" name="YX47BTIN8" type="XJ_SPS_simple_EX"/>
			<DO desc="本体开入9" name="YX48BTIN9" type="XJ_SPS_simple_EX"/>
			<DO desc="信号复归" name="YK01XHFG" type="SPC_FuGui"/>
			<DO desc="复压I段压板" name="YK02FYI" type="SPC_control"/>
			<DO desc="复压II段压板" name="YK03FYII" type="SPC_control"/>
			<DO desc="对称过负荷告警压板" name="YK04DCGFHGJ" type="SPC_control"/>
			<DO desc="对称过负荷跳闸压板" name="YK05DCGFHTZ" type="SPC_control"/>
			<DO desc="对称反时限压板" name="YK06DCFSX" type="SPC_control"/>
			<DO desc="负序过负荷告警" name="YK07FXGFHGJ" type="SPC_control"/>
			<DO desc="负序过负荷跳闸" name="YK08FXGFHTZ" type="SPC_control"/>
			<DO desc="负序反时限压板" name="YK09FXFSX" type="SPC_control"/>
			<DO desc="过电压压板" name="YK10GDY" type="SPC_control"/>
			<DO desc="低电压压板" name="YK11DDY" type="SPC_control"/>
			<DO desc="基波零序电流压板" name="YK12JBLXDL" type="SPC_control"/>
			<DO desc="基波零序电压压板" name="YK13JBLXDY" type="SPC_control"/>
			<DO desc="零压三次谐波压板" name="YK14LYSCXB" type="SPC_control"/>
			<DO desc="一点接地高值压板" name="YK15YDJDGZ" type="SPC_control"/>
			<DO desc="一点接地低值压板" name="YK16YDJDDZ" type="SPC_control"/>
			<DO desc="转子两点接地压板" name="YK17ZZLDJD" type="SPC_control"/>
			<DO desc="低频保护压板" name="YK18DPYB" type="SPC_control"/>
			<DO desc="过频保护压板" name="YK19GPYB" type="SPC_control"/>
			<DO desc="逆功率告警压板" name="YK20NGLGJ" type="SPC_control"/>
			<DO desc="逆功率跳闸压板" name="YK21NGLTZ" type="SPC_control"/>
			<DO desc="程序逆功率压板" name="YK22CXNGL" type="SPC_control"/>
			<DO desc="失磁保护压板" name="YK23SCYB" type="SPC_control"/>
			<DO desc="TV断线压板" name="YK24TVDX" type="SPC_control"/>
			<DO desc="断路器" name="YK25DLQ1" type="XJ_DPC_control_EX"/>
			<DO desc="断路器2" name="YK34DLQ2" type="XJ_DPC_control_EX"/>
			<DO desc="断路器3" name="YK35DLQ3" type="XJ_DPC_control_EX"/>
			<DO desc="断路器4" name="YK36DLQ4" type="XJ_DPC_control_EX"/>
		</LNodeType>
		<LNodeType desc="遥测值节点" id="YCMMXU_X015" lnClass="MMXU">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="遥测IA" name="YC01IA" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测IB" name="YC02IB" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测IC" name="YC03IC" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测Ua" name="YC04Ua" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测Ub" name="YC05Ub" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测Uc" name="YC06Uc" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测P" name="YC07P" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测Q" name="YC08Q" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测f" name="YC09f" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测COS" name="YC10COS" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测Uab" name="YC11Uab" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测Ubc" name="YC12Ubc" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测Uca" name="YC13Uca" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测Ufdv" name="YC14Ufdv" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测3I0实部" name="YC153I0a" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测3I0虚部" name="YC163I0b" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测3U0实部" name="YC173U0a" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测3U0虚部" name="YC183U0b" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测DC1" name="YC19DC1" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测DC2" name="YC20DC2" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测DC3" name="YC21DC3" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测DC4" name="YC22DC4" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测DC5" name="YC23DC5" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测DC6" name="YC24DC6" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测DC7" name="YC25DC7" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测DC8" name="YC26DC8" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测DC9" name="YC27DC9" type="XJ_MV_simple_EX_X006"/>
			<DO desc="遥测DC10" name="YC28DC10" type="XJ_MV_simple_EX_X006"/>
		</LNodeType>
		<LNodeType id="XJ_RDRE_WGB603R2_RCD1" lnClass="RDRE">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_lnn0"/>
			<DO name="RcdMade" type="XJ_SPS_simple"/>
			<DO name="FltNum" type="XJ_INS_simple"/>
			<DO name="GriFltNum" type="XJ_INS_simple"/>
		</LNodeType>
		<LNodeType id="XJ_RDRE_WGB651A_RCD1" lnClass="RDRE">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_lnn0"/>
			<DO name="RcdMade" type="XJ_SPS_simple"/>
			<DO name="FltNum" type="XJ_INS_simple"/>
			<DO name="GriFltNum" type="XJ_INS_simple"/>
		</LNodeType>
		<LNodeType desc="定值" id="SETGGIO_X019" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="电机额定电流" name="Ie" type="ASG_simple_f_X007"/>
			<DO desc="启动过长时限" name="Tqd" type="ASG_simple_f_X007"/>
			<DO desc="启动过长跳闸" name="QDTZ" type="ING_simple"/>
			<DO desc="电流I段定值" name="ID1" type="ASG_simple_f_X007"/>
			<DO desc="电流I段时限" name="TID1" type="ASG_simple_f_X007"/>
			<DO desc="I段启动倍数" name="KID1" type="ASG_simple_f_X007"/>
			<DO desc="电流II段定值" name="ID2" type="ASG_simple_f_X007"/>
			<DO desc="电流II段时限" name="TID2" type="ASG_simple_f_X007"/>
			<DO desc="过负荷定值" name="lghf" type="ASG_simple_f_X007"/>
			<DO desc="过负荷时限" name="Tghf" type="ASG_simple_f_X007"/>
			<DO desc="过负荷跳闸" name="GFHTZ" type="ING_simple"/>
			<DO desc="反时限过流定值" name="ifsx" type="ASG_simple_f_X007"/>
			<DO desc="反时限过流常数" name="Tfsx" type="ASG_simple_f_X007"/>
			<DO desc="反时限过流曲线" name="Fsxqx" type="ASG_simple_f_X007"/>
			<DO desc="反时限启动倍数" name="Kfsx" type="ASG_simple_f_X007"/>
