			<DO desc="发热时间常数" name="Tfr" type="ASG_simple_f_X007"/>
			<DO desc="负序发热系数" name="Kfx" type="ASG_simple_f_X007"/>
			<DO desc="过热告警" name="GRGJ" type="ING_simple"/>
			<DO desc="负序I段定值" name="Ifx1" type="ASG_simple_f_X007"/>
			<DO desc="负序I段时限" name="Tfx1" type="ASG_simple_f_X007"/>
			<DO desc="负序II段定值" name="Ifx2" type="ASG_simple_f_X007"/>
			<DO desc="负序II段时限" name="Tfx2" type="ASG_simple_f_X007"/>
			<DO desc="负序II段跳闸" name="FX2TZ" type="ING_simple"/>
			<DO desc="负序反时限定值" name="I2FSX" type="ASG_simple_f_X007"/>
			<DO desc="负序反时限常数" name="TI2F" type="ASG_simple_f_X007"/>
			<DO desc="负序反时限跳闸" name="I2FTZ" type="ING_simple"/>
			<DO desc="零序电流定值" name="IIX" type="ASG_simple_f_X007"/>
			<DO desc="零序电流时限" name="TIX" type="ASG_simple_f_X007"/>
			<DO desc="零序电流跳闸" name="LXTZ" type="ING_simple"/>
			<DO desc="过电压定值" name="Ugy" type="ASG_simple_f_X007"/>
			<DO desc="过电压时限" name="Tgy" type="ASG_simple_f_X007"/>
			<DO desc="低电压定值" name="Udy" type="ASG_simple_f_X007"/>
			<DO desc="低电压时限" name="Tdy" type="ASG_simple_f_X007"/>
			<DO desc="非电量1时限" name="Tfd1" type="ASG_simple_f_X007"/>
			<DO desc="非电量1跳闸" name="F1TZ" type="ING_simple"/>
			<DO desc="非电量2时限" name="Tfd2" type="ASG_simple_f_X007"/>
			<DO desc="非电量2跳闸" name="F2TZ" type="ING_simple"/>
			<DO desc="非电量3时限" name="Tfd3" type="ASG_simple_f_X007"/>
			<DO desc="非电量3跳闸" name="F3TZ" type="ING_simple"/>
			<DO desc="非电量4时限" name="Tfd4" type="ASG_simple_f_X007"/>
			<DO desc="非电量4跳闸" name="F4TZ" type="ING_simple"/>
			<DO desc="FC回路闭锁定值" name="Imax" type="ASG_simple_f_X007"/>
			<DO desc="断电保护频率定值" name="FDD" type="ASG_simple_f_X007"/>
			<DO desc="断电有功额定值" name="Pe" type="ASG_simple_f_X007"/>
			<DO desc="断电保护延时" name="TDD" type="ASG_simple_f_X007"/>
			<DO desc="异步阻抗XA" name="XA" type="ASG_simple_f_X007"/>
			<DO desc="异步阻抗XB" name="XB" type="ASG_simple_f_X007"/>
			<DO desc="失磁机端低电压" name="Ujd" type="ASG_simple_f_X007"/>
			<DO desc="失磁延时" name="Tsc" type="ASG_simple_f_X007"/>
			<DO desc="失磁跳闸" name="SCTZ" type="ING_simple"/>
			<DO desc="功率因数角度" name="cossb" type="ASG_simple_f_X007"/>
			<DO desc="电流闭锁定值" name="Isb" type="ASG_simple_f_X007"/>
			<DO desc="失步延时" name="Tsb" type="ASG_simple_f_X007"/>
			<DO desc="失步跳闸" name="SBTZ" type="ING_simple"/>
			<DO desc="tE保护时间" name="tEsj" type="ASG_simple_f_X007"/>
			<DO desc="tE跳闸" name="tETZ" type="ING_simple"/>
		</LNodeType>
		<LNodeType desc="电机启动结束" id="QDPTRC" lnClass="PTRC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="电机启动结束" name="Tr" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="启动过长跳闸" id="GCPTRC" lnClass="PTRC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="启动过长跳闸" name="Tr" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="电流I段跳闸" id="DL1DPTRC" lnClass="PTRC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="电流I段跳闸" name="Tr" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="电流II段跳闸" id="DL2DPTRC" lnClass="PTRC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="电流II段跳闸" name="Tr" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="过负荷跳闸" id="GFHPTRC" lnClass="PTRC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="过负荷跳闸" name="Tr" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="反时限过流跳闸" id="FSXPTRC" lnClass="PTRC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="反时限过流跳闸" name="Tr" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="过热保护跳闸" id="GR" lnClass="PTRC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="过热保护跳闸" name="Tr" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="负序I段跳闸" id="FX1DPTRC" lnClass="PTRC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="负序I段跳闸" name="Tr" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="负序II段跳闸" id="FX2DPTRC" lnClass="PTRC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="负序II段跳闸" name="Tr" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="负序反时限跳闸" id="FXFSXPTRC" lnClass="PTRC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="负序反时限跳闸" name="Tr" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="零序电流跳闸" id="LXDLPTRC" lnClass="PTRC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="零序电流跳闸" name="Tr" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="过电压跳闸" id="GDYPTRC" lnClass="PTRC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="过电压跳闸" name="Tr" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低电压跳闸" id="DDYPTRC" lnClass="PTRC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低电压跳闸" name="Tr" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="非电量I跳闸" id="FDL1PTRC" lnClass="PTRC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="非电量I跳闸" name="Tr" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="非电量II跳闸" id="FDL2PTRC" lnClass="PTRC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="非电量II跳闸" name="Tr" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="非电量III跳闸" id="FDL3PTRC" lnClass="PTRC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="非电量III跳闸" name="Tr" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="非电量Ⅳ跳闸" id="FDL4PTRC" lnClass="PTRC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="非电量Ⅳ跳闸" name="Tr" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="断电保护跳闸" id="DDPTRC" lnClass="PTRC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="断电保护跳闸" name="Tr" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="失磁保护跳闸" id="SCPTRC" lnClass="PTRC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="失磁保护跳闸" name="Tr" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="失步保护跳闸" id="SBPTRC" lnClass="PTRC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="失步保护跳闸" name="Tr" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="TE时间保护跳闸" id="TEPTRC" lnClass="PTRC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="TE时间保护跳闸" name="Tr" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="保护告警状态" id="ALMGGIO_X018" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="A/D故障" name="AlmAD" type="XJ_SPS_simple_EX"/>
			<DO desc="开出回路故障" name="AlmKCHL" type="XJ_SPS_simple_EX"/>
			<DO desc="控制回路异常" name="AlmKZHL" type="XJ_SPS_simple_EX"/>
			<DO desc="手车位置异常" name="AlmSC" type="XJ_SPS_simple_EX"/>
			<DO desc="定值自检故障" name="AlmDZZJ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区号故障" name="AlmDZQH" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区变化" name="AlmDZQ" type="XJ_SPS_simple_EX"/>
			<DO desc="TV断线告警" name="AlmTV" type="XJ_SPS_simple_EX"/>
			<DO desc="FC回路闭锁告警" name="AlmFC" type="XJ_SPS_simple_EX"/>
			<DO desc="启动过长告警" name="AlmQDGC" type="XJ_SPS_simple_EX"/>
			<DO desc="过负荷告警" name="AlmGFH" type="XJ_SPS_simple_EX"/>
			<DO desc="过热告警" name="AlmGR" type="XJ_SPS_simple_EX"/>
			<DO desc="负序II段告警" name="AlmFX2D" type="XJ_SPS_simple_EX"/>
			<DO desc="负序反时限告警" name="AlmFXFSX" type="XJ_SPS_simple_EX"/>
			<DO desc="零序电流告警" name="AlmLXDL" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能告警" name="AlmTHWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位异常" name="AlmTWYC" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量1告警" name="AlmFDL1" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量2告警" name="AlmFDL2" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量3告警" name="AlmFDL3" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量4告警" name="AlmFDL4" type="XJ_SPS_simple_EX"/>
			<DO desc="失磁保护告警" name="AlmSCBH" type="XJ_SPS_simple_EX"/>
			<DO desc="失步保护告警" name="AlmSBBH" type="XJ_SPS_simple_EX"/>
			<DO desc="TE时间保护告警" name="AlmTE" type="XJ_SPS_simple_EX"/>
			<DO desc="事故总信号" name="AlmSGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="预告总信号" name="AlmYGZ" type="XJ_SPS_simple_EX"/>
		</LNodeType>
		<LNodeType desc="遥信状态" id="YXYKGGIO_X019" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="检修压板" name="YX01JX" type="XJ_SPS_simple_EX"/>
			<DO desc="合位监视" name="YX02HWJS" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位监视" name="YX03TWJS" type="XJ_SPS_simple_EX"/>
			<DO desc="手跳开入" name="YX04ST" type="XJ_SPS_simple_EX"/>
			<DO desc="合后开入" name="YX05HH" type="XJ_SPS_simple_EX"/>
			<DO desc="远方就地" name="YX06YFJD" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能" name="YX07THWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="上隔离刀/工作位置" name="YX08SGL" type="XJ_SPS_simple_EX"/>
			<DO desc="下隔离刀/试验位置" name="YX09XGL" type="XJ_SPS_simple_EX"/>
			<DO desc="接地刀位置" name="YX10JDD" type="XJ_SPS_simple_EX"/>
			<DO desc="开入1" name="YX11IN1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入2" name="YX12IN2" type="XJ_SPS_simple_EX"/>
			<DO desc="开入3" name="YX13IN3" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量1" name="YX14FDL1" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量2" name="YX15FDL2" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量3" name="YX16FDL3" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量4" name="YX17FDL4" type="XJ_SPS_simple_EX"/>
			<DO desc="热复归开入" name="YX18RFG" type="XJ_SPS_simple_EX"/>
			<DO desc="备用1" name="YX19BYIN1" type="XJ_SPS_simple_EX"/>
			<DO desc="备用2" name="YX20BYIN2" type="XJ_SPS_simple_EX"/>
			<DO desc="备用3" name="YX21BYIN3" type="XJ_SPS_simple_EX"/>
			<DO desc="备用4" name="YX22BYIN4" type="XJ_SPS_simple_EX"/>
			<DO desc="备用5" name="YX23BYIN5" type="XJ_SPS_simple_EX"/>
			<DO desc="备用6" name="YX24BYIN6" type="XJ_SPS_simple_EX"/>
			<DO desc="备用7" name="YX25BYIN7" type="XJ_SPS_simple_EX"/>
			<DO desc="备用8" name="YX26BYIN8" type="XJ_SPS_simple_EX"/>
			<DO desc="备用9" name="YX27BYIN9" type="XJ_SPS_simple_EX"/>
			<DO desc="备用10" name="YX28BYIN10" type="XJ_SPS_simple_EX"/>
			<DO desc="信号复归" name="YK00XHFG" type="SPC_FuGui"/>
			<DO desc="启动过长压板" name="YK01QDGC" type="SPC_control"/>
			<DO desc="电流I段压板" name="YK02DL1D" type="SPC_control"/>
			<DO desc="电流II段压板" name="YK03DL2D" type="SPC_control"/>
			<DO desc="过负荷压板" name="YK04GFH" type="SPC_control"/>
			<DO desc="反时限压板" name="YK05FSX" type="SPC_control"/>
			<DO desc="过热压板" name="YK06GR" type="SPC_control"/>
			<DO desc="负序I段压板" name="YK07FX1D" type="SPC_control"/>
			<DO desc="负序II段压板" name="YK08FX2D" type="SPC_control"/>
			<DO desc="负序反时限压板" name="YK09FXFSX" type="SPC_control"/>
			<DO desc="零序电流压板" name="YK10LXDL" type="SPC_control"/>
			<DO desc="过电压压板" name="YK11GDY" type="SPC_control"/>
			<DO desc="低电压压板" name="YK12DDY" type="SPC_control"/>
			<DO desc="TV断线压板" name="YK13TV" type="SPC_control"/>
			<DO desc="非电量I压板" name="YK14FDL1" type="SPC_control"/>
			<DO desc="非电量II压板" name="YK15FDL2" type="SPC_control"/>
			<DO desc="非电量III压板" name="YK16FDL3" type="SPC_control"/>
			<DO desc="非电量Ⅳ压板" name="YK17FDL4" type="SPC_control"/>
			<DO desc="FC回路闭锁压板" name="YK18FC" type="SPC_control"/>
			<DO desc="断电保护压板" name="YK19DDBH" type="SPC_control"/>
			<DO desc="失磁保护压板" name="YK20SCBH" type="SPC_control"/>
			<DO desc="失步保护压板" name="YK21SBBH" type="SPC_control"/>
			<DO desc="TE时间保护压板" name="YK22TE" type="SPC_control"/>
			<DO desc="断路器1" name="YK23DLQ1" type="SPC_control"/>
			<DO desc="断路器2" name="YK24DLQ2" type="SPC_control"/>
			<DO desc="断路器3" name="YK25DLQ3" type="SPC_control"/>
			<DO desc="断路器4" name="YK26DLQ4" type="SPC_control"/>
		</LNodeType>
		<LNodeType desc="遥测值节点" id="YCMMXU_X016" lnClass="MMXU">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="遥测IA" name="YC01IA" type="XJ_MV_simple_EX_X007"/>
			<DO desc="遥测IB" name="YC02IB" type="XJ_MV_simple_EX_X007"/>
			<DO desc="遥测IC" name="YC03IC" type="XJ_MV_simple_EX_X007"/>
			<DO desc="遥测Ua" name="YC04Ua" type="XJ_MV_simple_EX_X007"/>
			<DO desc="遥测Ub" name="YC05Ub" type="XJ_MV_simple_EX_X007"/>
			<DO desc="遥测Uc" name="YC06Uc" type="XJ_MV_simple_EX_X007"/>
			<DO desc="遥测P" name="YC07P" type="XJ_MV_simple_EX_X007"/>
			<DO desc="遥测Q" name="YC08Q" type="XJ_MV_simple_EX_X007"/>
			<DO desc="遥测f" name="YC09f" type="XJ_MV_simple_EX_X007"/>
			<DO desc="遥测cos" name="YC10cos" type="XJ_MV_simple_EX_X007"/>
			<DO desc="遥测Uab" name="YC11Uab" type="XJ_MV_simple_EX_X007"/>
			<DO desc="遥测Ubc" name="YC12Ubc" type="XJ_MV_simple_EX_X007"/>
			<DO desc="遥测Uca" name="YC13Uca" type="XJ_MV_simple_EX_X007"/>
			<DO desc="遥测3I0实部" name="YC143I0" type="XJ_MV_simple_EX_X007"/>
			<DO desc="遥测3I0虚部" name="YC153I0" type="XJ_MV_simple_EX_X007"/>
			<DO desc="遥测3U0实部" name="YC163U0" type="XJ_MV_simple_EX_X007"/>
			<DO desc="遥测3U0虚部" name="YC173U0" type="XJ_MV_simple_EX_X007"/>
			<DO desc="遥测DC1" name="YC18DC1" type="XJ_MV_simple_EX_X007"/>
			<DO desc="遥测DC2" name="YC19DC2" type="XJ_MV_simple_EX_X007"/>
			<DO desc="遥测DC3" name="YC20DC3" type="XJ_MV_simple_EX_X007"/>
			<DO desc="遥测DC4" name="YC21DC4" type="XJ_MV_simple_EX_X007"/>
		</LNodeType>
		<LNodeType id="XJ_RDRE_WKB821C_RCD1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WKB821C_RCD" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_CSWI_WKB821C_CTRL4" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_CSWI_WKB821C_CTRL3" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_CSWI_WKB821C_CTRL2" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_CSWI_WKB821C_CTRL1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WKB821C_CTRL" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_MMXU_WKB821C_MEAS1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW" type="CN_MV_X005"/>
			<DO name="TotVAr" type="CN_MV_X005"/>
			<DO name="TotVA" type="CN_MV_X005"/>
			<DO name="TotPF" type="CN_MV_X005"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="XJ_DEL"/>
			<DO name="PhV" type="XJ_WYE"/>
			<DO name="A" type="XJ_WYE"/>
		</LNodeType>
		<LNodeType id="XJ_MMXN_WKB821C_MEAS1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X005"/>
			<DO name="Amp2" type="CN_MV_X005"/>
			<DO name="Amp3" type="CN_MV_X005"/>
			<DO name="Amp4" type="CN_MV_X005"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
			<DO name="Vol3" type="CN_MV_X005"/>
			<DO name="Vol4" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_MMTR_WKB821C_MEAS1" lnClass="MMTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="FwdWh" type="CN_BCR_EX"/>
			<DO name="BwdWh" type="CN_BCR_EX"/>
			<DO name="FwdVAh" type="CN_BCR_EX"/>
			<DO name="BwdVAh" type="CN_BCR_EX"/>
		</LNodeType>
		<LNodeType id="XJ_BinInGGIO_WKB821C_MEAS1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WKB821C_MEAS" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_MMXU_WKB821C_PROT2" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_MMXN_WKB821C_PROT1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X005"/>
			<DO name="Vol1" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_MMXU_WKB821C_PROT1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_X002"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_GGIO_WKB821C_PROT3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_AlmGGIO_WKB821C_PROT2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_YYBGGIO_WKB821C_PROT1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_GAPC_WKB821C_PROT3" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_GAPC_WKB821C_PROT2" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_GAPC_WKB821C_PROT1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PTOC_WKB821C_PROT5" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_PTOC_WKB821C_PROT4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_PTOC_WKB821C_PROT3" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="TmMult" type="CN_ASG_SG_X005"/>
			<DO name="TmACrvSG" type="CN_ING_SG_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PTOC_WKB821C_PROT2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_PTOC_WKB821C_PROT1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_PDIF_WKB821C_PROT2" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X004"/>
			<DO name="Ha2RstMod" type="CN_ING_SG_EX_X001"/>
			<DO name="RstStrVal" type="CN_ASG_SG_EX_X004"/>
			<DO name="RstFact" type="CN_ASG_SG_EX_X004"/>
			<DO name="Fact" type="CN_ASG_SG_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PDIF_WKB821C_PROT1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WKB821C_PROT" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="KG1" type="CN_ING_SG_EX_X001"/>
			<DO name="KG2" type="CN_ING_SG_EX_X001"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPC_EX_X002"/>
			<DO name="RemSetGrpEna" type="CN_SPC_EX_X002"/>
			<DO name="RemCtlEna" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna1" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna2" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna3" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna4" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna5" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna6" type="CN_SPC_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_LTSM_WKB821C_LD01" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX_X001"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX_X001"/>
			<DO name="HostContAlarm" type="CN_SPS_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_AlmGGIO_WKB821C_LD02" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_YYBGGIO_WKB821C_LD01" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WKB821C_LD0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="DeviceName" type="CN_STG_SP_EX_X002"/>
			<DO name="ActSGNum" type="CN_MV_EX_X006"/>
			<DO name="LEDRs" type="CN_SPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WKB821C_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WKB821C_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WKB821C_CTRL_V01_CSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WKB821C_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WKB821C_MEAS_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW" type="CN_MV"/>
			<DO name="TotVAr" type="CN_MV"/>
			<DO name="TotVA" type="CN_MV"/>
			<DO name="TotPF" type="CN_MV"/>
			<DO name="Hz" type="CN_MV"/>
			<DO name="PPV" type="CN_DEL"/>
			<DO name="PhV" type="CN_WYE"/>
			<DO name="A" type="CN_WYE"/>
		</LNodeType>
		<LNodeType id="XJ_WKB821C_MEAS_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV"/>
			<DO name="Amp2" type="CN_MV"/>
			<DO name="Amp3" type="CN_MV"/>
			<DO name="Amp4" type="CN_MV"/>
			<DO name="Vol1" type="CN_MV"/>
			<DO name="Vol2" type="CN_MV"/>
			<DO name="Vol3" type="CN_MV"/>
			<DO name="Vol4" type="CN_MV"/>
		</LNodeType>
		<LNodeType id="XJ_WKB821C_MEAS_V01_MMTR1" lnClass="MMTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="FwdWh" type="XJ_BCR_EX_X001"/>
			<DO name="BwdWh" type="XJ_BCR_EX_X001"/>
			<DO name="FwdVAh" type="XJ_BCR_EX_X001"/>
			<DO name="BwdVAh" type="XJ_BCR_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WKB821C_MEAS_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WKB821C_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WKB821C_PROT_V01_MMXU2" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE"/>
		</LNodeType>
		<LNodeType id="XJ_WKB821C_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV"/>
			<DO name="Vol1" type="CN_MV"/>
		</LNodeType>
		<LNodeType id="XJ_WKB821C_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL"/>
			<DO name="PhV" type="CN_WYE"/>
			<DO name="A" type="CN_WYE"/>
		</LNodeType>
		<LNodeType id="XJ_WKB821C_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WKB821C_PROT_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WKB821C_PROT_V01_YYBGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WKB821C_PROT_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WKB821C_PROT_V01_PTOC3" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG"/>
			<DO name="TmMult" type="CN_ASG_SG"/>
			<DO name="TmACrvSG" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WKB821C_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WKB821C_PROT_V01_PDIF2" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X006"/>
			<DO name="Ha2RstMod" type="CN_ING_SG_EX"/>
			<DO name="RstStrVal" type="CN_ASG_SG_EX_X006"/>
			<DO name="RstFact" type="CN_ASG_SG_EX_X006"/>
			<DO name="Fact" type="CN_ASG_SG_EX_X006"/>
		</LNodeType>
		<LNodeType id="XJ_WKB821C_PROT_V01_PDIF1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X006"/>
		</LNodeType>
		<LNodeType id="XJ_WKB821C_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="KG1" type="CN_ING_SG_EX"/>
			<DO name="KG2" type="CN_ING_SG_EX"/>
			<DO name="StrVal" type="CN_ASG_SG"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
			<DO name="RemSetGrpEna" type="CN_SPS_EX"/>
			<DO name="RemCtlEna" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WKB821C_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WKB821C_LD0_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WKB821C_LD0_V01_YYBGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WKB-821C_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WKB821C_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="ActSGNum" type="CN_MV_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT02_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_MMXU12" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_GGIO5" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm33" type="CN_SPS"/>
			<DO name="Alm34" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm36" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm39" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_GTCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_LK2TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_LK1TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_LTTCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_L2TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_L1TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_MTCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_HTCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_H2TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_H1TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_LTVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_MTVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_HTVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_YPTR1" lnClass="YPTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="HiVRtg" type="CN_ASG_SP_X004"/>
			<DO name="MdVRtg" type="CN_ASG_SP_EX_X004"/>
			<DO name="LoVRtg" type="CN_ASG_SP_X004"/>
			<DO name="PwrRtg" type="CN_ASG_SP_X004"/>
			<DO name="LoVPwrRtg" type="CN_ASG_SP_EX_X004"/>
			<DO name="ZYTmode" type="CN_ING_SP_EX"/>
			<DO name="DYTmode" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_PDIF3" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_GPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="TrEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroA1" type="CN_MV_X005"/>
			<DO name="ImbZroA2" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_LTPTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_LTPTOC3" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_LTPTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_LTPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_L2KPVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_L2KPVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="ImbNgV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_L1KPVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_L1KPVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="ImbNgV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_L2PTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_L2PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_L2PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_L2PVOC4" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_L2PVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_L2PVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X003"/>
			<DO name="BlkValV2" type="CN_ASG_SG_X005"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="ImbNgV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_L1PTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_L1PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_L1PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_L1PVOC4" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_L1PVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_L1PVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X003"/>
			<DO name="BlkValV2" type="CN_ASG_SG_X005"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="ImbNgV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_MPTOC11" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_MRBRF1" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="FailTmms" type="CN_ING_SG"/>
			<DO name="StrValA" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_MPTOV2" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_MPTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroV1" type="CN_MV_X005"/>
			<DO name="ImbZroV2" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_MPTOC9" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbZroV1" type="CN_MV_X005"/>
			<DO name="ImbZroV2" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_MPTOC7" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_MPTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_MPTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_MPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_MPVOC7" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_MPVOC4" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_MPVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_MPVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X003"/>
			<DO name="BlkValV2" type="CN_ASG_SG_X005"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="ImbNgV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_MPDIS5" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="GndDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_MPDIS4" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="GndDlTmms" type="CN_ING_SG"/>
			<DO name="K0Fact" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="ZValToTfm" type="CN_ASG_SG_EX_X003"/>
			<DO name="ZValToBus" type="CN_ASG_SG_EX_X003"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_MPDIS2" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_MPDIS1" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="ZValToTfm" type="CN_ASG_SG_EX_X003"/>
			<DO name="ZValToBus" type="CN_ASG_SG_EX_X003"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PPA" type="CN_DEL_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_HPTOC10" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_HRBRF1" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="FailTmms" type="CN_ING_SG"/>
			<DO name="StrValA" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_HPTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroV1" type="CN_MV_X005"/>
			<DO name="ImbZroV2" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_HPTOC9" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbZroV1" type="CN_MV_X005"/>
			<DO name="ImbZroV2" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_HPTOC7" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_HPTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_HPTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_HPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_HPVOC7" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_HPVOC4" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_HPVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_HPVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X003"/>
			<DO name="BlkValV2" type="CN_ASG_SG_X005"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="ImbNgV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_HPDIS5" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="GndDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_HPDIS4" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="GndDlTmms" type="CN_ING_SG"/>
			<DO name="K0Fact" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="ZValToTfm" type="CN_ASG_SG_EX_X003"/>
			<DO name="ZValToBus" type="CN_ASG_SG_EX_X003"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_HPDIS2" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_HPDIS1" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="ZValToTfm" type="CN_ASG_SG_EX_X003"/>
			<DO name="ZValToBus" type="CN_ASG_SG_EX_X003"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PPA" type="CN_DEL_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_PDIF2" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X004"/>
			<DO name="RstA" type="CN_WYE_ALL_X004"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="CTBlkEna" type="CN_SPG_SG_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_PDIF1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X004"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_PROT01_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="FuncEna9" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="SelfRstFlt" type="CN_SPS_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_LD0_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_LD0_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_LD0_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH801T2G_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="XJ_MV_I_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_PIGO_V01_PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_PIGO_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_PIGO_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_PROT_V01_MMXN2" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
			<DO name="Vol3" type="CN_MV_X005"/>
			<DO name="Vol4" type="CN_MV_X005"/>
			<DO name="Vol5" type="CN_MV_X005"/>
			<DO name="Hz1" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
			<DO name="Hz" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_PROT_V01_PTRC17" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_PROT_V01_PTRC16" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_PROT_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_PROT_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_PROT_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_PROT_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_PROT_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_PROT_V01_PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TrStrp" type="CN_SPC_EX"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_PROT_V01_TVTR2" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtgSnd2" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
			<DO name="VRtgSnd1" type="CN_ASG_SP_EX_X004"/>
			<DO name="PTFChkEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_PROT_V01_PTOF1" lnClass="PTOF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_PROT_V01_PTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_PROT_V01_PTUV2" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_PROT_V01_PTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_PROT_V01_PTUF1" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AG_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT02_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_MMXU4" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_PPDP2" lnClass="PPDP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_PTOC5" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_PTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="A" type="CN_WYE_X002"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_RBRF31" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_RBRF27" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="OpTie" type="CN_ACT_3P_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_RBRF25" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_PDIF6" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op1" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_PDIF5" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_PDIF4" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op1" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_PDIF3" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_X002"/>
			<DO name="Tr1" type="CN_ACT_3P"/>
			<DO name="Tr2" type="CN_ACT_3P"/>
			<DO name="Tr3" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_PDIF2" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_RBRF2" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="A" type="CN_WYE_X002"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_GGIO33" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_GGIO32" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_GGIO31" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_GGIO24" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_GGIO28" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_GGIO27" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_GGIO29" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_GGIO25" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_PPDP1" lnClass="PPDP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="I0BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="I2BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_PTOC3" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="A" type="CN_WYE_X002"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_RBRF1" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="FailTmms" type="CN_ING_SG"/>
			<DO name="StrValA" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrVal3I0" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValI2" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="UVBlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="V0BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="V2BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="Fail1Tmms" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_RBRF30" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="FailTmms" type="CN_ING_SG"/>
			<DO name="StrValA" type="CN_ASG_SG_EX_X003"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_PDIF1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_X002"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="CTWrnSet" type="CN_ASG_SG_EX_X003"/>
			<DO name="CTBlkSet" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801ALG_PROT01_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="FuncEna9" type="CN_SPC_EX"/>
			<DO name="FuncEna10" type="CN_SPC_EX"/>
			<DO name="FuncEna11" type="CN_SPC_EX"/>
			<DO name="FuncEna12" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="SelfRstFlt" type="CN_SPS_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_GOINGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="DPCSO2" type="CN_DPC_X001"/>
			<DO name="DPCSO3" type="CN_DPC_X001"/>
			<DO name="DPCSO4" type="CN_DPC_X001"/>
			<DO name="DPCSO5" type="CN_DPC_X001"/>
			<DO name="DPCSO6" type="CN_DPC_X001"/>
			<DO name="DPCSO7" type="CN_DPC_X001"/>
			<DO name="DPCSO8" type="CN_DPC_X001"/>
			<DO name="DPCSO9" type="CN_DPC_X001"/>
			<DO name="DPCSO10" type="CN_DPC_X001"/>
			<DO name="DPCSO11" type="CN_DPC_X001"/>
			<DO name="DPCSO12" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="DPCSO2" type="CN_DPC_X001"/>
			<DO name="DPCSO3" type="CN_DPC_X001"/>
			<DO name="DPCSO4" type="CN_DPC_X001"/>
			<DO name="DPCSO5" type="CN_DPC_X001"/>
			<DO name="DPCSO6" type="CN_DPC_X001"/>
			<DO name="DPCSO7" type="CN_DPC_X001"/>
			<DO name="DPCSO8" type="CN_DPC_X001"/>
			<DO name="DPCSO9" type="CN_DPC_X001"/>
			<DO name="DPCSO10" type="CN_DPC_X001"/>
			<DO name="DPCSO11" type="CN_DPC_X001"/>
			<DO name="DPCSO12" type="CN_DPC_X001"/>
			<DO name="DPCSO13" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_ReSetGAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="SPCSO" type="CN_SPC_DC"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_QG12CSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_QG11CSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_QG10CSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_QG9CSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_QG8CSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_QG7CSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_QG6CSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_QG5CSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_QG4CSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_QG3CSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_QG2CSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_QG1CSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_BinInGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="DPCSO2" type="CN_DPC_X001"/>
			<DO name="DPCSO3" type="CN_DPC_X001"/>
			<DO name="DPCSO4" type="CN_DPC_X001"/>
			<DO name="DPCSO5" type="CN_DPC_X001"/>
			<DO name="DPCSO6" type="CN_DPC_X001"/>
			<DO name="DPCSO7" type="CN_DPC_X001"/>
			<DO name="DPCSO8" type="CN_DPC_X001"/>
			<DO name="DPCSO9" type="CN_DPC_X001"/>
			<DO name="DPCSO10" type="CN_DPC_X001"/>
			<DO name="DPCSO11" type="CN_DPC_X001"/>
			<DO name="DPCSO12" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
			<DO name="Ind44" type="CN_SPS"/>
			<DO name="Ind45" type="CN_SPS"/>
			<DO name="Ind46" type="CN_SPS"/>
			<DO name="Ind47" type="CN_SPS"/>
			<DO name="Ind48" type="CN_SPS"/>
			<DO name="Ind49" type="CN_SPS"/>
			<DO name="Ind50" type="CN_SPS"/>
			<DO name="Ind51" type="CN_SPS"/>
			<DO name="Ind52" type="CN_SPS"/>
			<DO name="Ind53" type="CN_SPS"/>
			<DO name="Ind54" type="CN_SPS"/>
			<DO name="Ind55" type="CN_SPS"/>
			<DO name="Ind56" type="CN_SPS"/>
			<DO name="Ind57" type="CN_SPS"/>
			<DO name="Ind58" type="CN_SPS"/>
			<DO name="Ind59" type="CN_SPS"/>
			<DO name="Ind60" type="CN_SPS"/>
			<DO name="Ind61" type="CN_SPS"/>
			<DO name="Ind62" type="CN_SPS"/>
			<DO name="Ind63" type="CN_SPS"/>
			<DO name="Ind64" type="CN_SPS"/>
			<DO name="Ind65" type="CN_SPS"/>
			<DO name="Ind66" type="CN_SPS"/>
			<DO name="Ind67" type="CN_SPS"/>
			<DO name="Ind68" type="CN_SPS"/>
			<DO name="Ind69" type="CN_SPS"/>
			<DO name="Ind70" type="CN_SPS"/>
			<DO name="Ind71" type="CN_SPS"/>
			<DO name="Ind72" type="CN_SPS"/>
			<DO name="Ind73" type="CN_SPS"/>
			<DO name="Ind74" type="CN_SPS"/>
			<DO name="Ind75" type="CN_SPS"/>
			<DO name="Ind76" type="CN_SPS"/>
			<DO name="Ind77" type="CN_SPS"/>
			<DO name="Ind78" type="CN_SPS"/>
			<DO name="Ind79" type="CN_SPS"/>
			<DO name="Ind80" type="CN_SPS"/>
			<DO name="Ind81" type="CN_SPS"/>
			<DO name="Ind82" type="CN_SPS"/>
			<DO name="Ind83" type="CN_SPS"/>
			<DO name="Ind84" type="CN_SPS"/>
			<DO name="Ind85" type="CN_SPS"/>
			<DO name="Ind86" type="CN_SPS"/>
			<DO name="Ind87" type="CN_SPS"/>
			<DO name="Ind88" type="CN_SPS"/>
			<DO name="Ind89" type="CN_SPS"/>
			<DO name="Ind90" type="CN_SPS"/>
			<DO name="Ind91" type="CN_SPS"/>
			<DO name="Ind92" type="CN_SPS"/>
			<DO name="Ind93" type="CN_SPS"/>
			<DO name="Ind94" type="CN_SPS"/>
			<DO name="Ind95" type="CN_SPS"/>
			<DO name="Ind96" type="CN_SPS"/>
			<DO name="Ind97" type="CN_SPS"/>
			<DO name="Ind98" type="CN_SPS"/>
			<DO name="Ind99" type="CN_SPS"/>
			<DO name="Ind100" type="CN_SPS"/>
			<DO name="Ind101" type="CN_SPS"/>
			<DO name="Ind102" type="CN_SPS"/>
			<DO name="Ind103" type="CN_SPS"/>
			<DO name="Ind104" type="CN_SPS"/>
			<DO name="Ind105" type="CN_SPS"/>
			<DO name="Ind106" type="CN_SPS"/>
			<DO name="Ind107" type="CN_SPS"/>
			<DO name="Ind108" type="CN_SPS"/>
			<DO name="Ind109" type="CN_SPS"/>
			<DO name="Ind110" type="CN_SPS"/>
			<DO name="Ind111" type="CN_SPS"/>
			<DO name="Ind112" type="CN_SPS"/>
			<DO name="Ind113" type="CN_SPS"/>
			<DO name="Ind114" type="CN_SPS"/>
			<DO name="Ind115" type="CN_SPS"/>
			<DO name="Ind116" type="CN_SPS"/>
			<DO name="Ind117" type="CN_SPS"/>
			<DO name="Ind118" type="CN_SPS"/>
			<DO name="Ind119" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_QG12CILO1" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_QG11CILO1" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_QG10CILO1" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_QG9CILO1" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_QG8CILO1" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_QG7CILO1" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_QG6CILO1" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_QG5CILO1" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_QG4CILO1" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_QG3CILO1" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_QG2CILO1" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_QG1CILO1" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_MEAS_V01_Bus3MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_MEAS_V01_Bus2MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_MEAS_V01_Bus1MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_MEAS_V01_Lin2MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW" type="CN_MV_X005"/>
			<DO name="TotVAr" type="CN_MV_X005"/>
			<DO name="TotVA" type="CN_MV_X005"/>
			<DO name="TotPF" type="CN_MV_X005"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_X002"/>
			<DO name="A" type="CN_WYE_X002"/>
			<DO name="TotWa" type="CN_MV_EX_X005"/>
			<DO name="TotWb" type="CN_MV_EX_X005"/>
			<DO name="TotWc" type="CN_MV_EX_X005"/>
			<DO name="TotVAra" type="CN_MV_EX_X005"/>
			<DO name="TotVArb" type="CN_MV_EX_X005"/>
			<DO name="TotVArc" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_MEAS_V01_Lin1MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW" type="CN_MV_X005"/>
			<DO name="TotVAr" type="CN_MV_X005"/>
			<DO name="TotVA" type="CN_MV_X005"/>
			<DO name="TotPF" type="CN_MV_X005"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_X002"/>
			<DO name="A" type="CN_WYE_X002"/>
			<DO name="TotWa" type="CN_MV_EX_X005"/>
			<DO name="TotWb" type="CN_MV_EX_X005"/>
			<DO name="TotWc" type="CN_MV_EX_X005"/>
			<DO name="TotVAra" type="CN_MV_EX_X005"/>
			<DO name="TotVArb" type="CN_MV_EX_X005"/>
			<DO name="TotVArc" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_MEAS_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_MEAS_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_MEAS_V01_Lin2TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
			<DO name="Enable" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_MEAS_V01_Lin1TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
			<DO name="Enable" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_MEAS_V01_DcGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="StrVal1" type="CN_ASG_SG_X005"/>
			<DO name="StrVal2" type="CN_ASG_SG_X005"/>
			<DO name="StrVal3" type="CN_ASG_SG_X005"/>
			<DO name="StrVal4" type="CN_ASG_SG_X005"/>
			<DO name="StrVal5" type="CN_ASG_SG_X005"/>
			<DO name="StrVal6" type="CN_ASG_SG_X005"/>
			<DO name="StrVal7" type="CN_ASG_SG_X005"/>
			<DO name="StrVal8" type="CN_ASG_SG_X005"/>
			<DO name="StrVal9" type="CN_ASG_SG_X005"/>
			<DO name="StrVal10" type="CN_ASG_SG_X005"/>
			<DO name="StrVal11" type="CN_ASG_SG_X005"/>
			<DO name="StrVal12" type="CN_ASG_SG_X005"/>
			<DO name="StrVal13" type="CN_ASG_SG_X005"/>
			<DO name="StrVal14" type="CN_ASG_SG_X005"/>
			<DO name="StrVal15" type="CN_ASG_SG_X005"/>
			<DO name="StrVal16" type="CN_ASG_SG_X005"/>
			<DO name="StrVal17" type="CN_ASG_SG_X005"/>
			<DO name="StrVal18" type="CN_ASG_SG_X005"/>
			<DO name="StrVal19" type="CN_ASG_SG_X005"/>
			<DO name="StrVal20" type="CN_ASG_SG_X005"/>
			<DO name="StrVal21" type="CN_ASG_SG_X005"/>
			<DO name="StrVal22" type="CN_ASG_SG_X005"/>
			<DO name="StrVal23" type="CN_ASG_SG_X005"/>
			<DO name="StrVal24" type="CN_ASG_SG_X005"/>
			<DO name="StrVal25" type="CN_ASG_SG_X005"/>
			<DO name="StrVal26" type="CN_ASG_SG_X005"/>
			<DO name="StrVal27" type="CN_ASG_SG_X005"/>
			<DO name="StrVal28" type="CN_ASG_SG_X005"/>
			<DO name="StrVal29" type="CN_ASG_SG_X005"/>
			<DO name="StrVal30" type="CN_ASG_SG_X005"/>
			<DO name="StrVal31" type="CN_ASG_SG_X005"/>
			<DO name="StrVal32" type="CN_ASG_SG_X005"/>
			<DO name="StrVal33" type="CN_ASG_SG_X005"/>
			<DO name="StrVal34" type="CN_ASG_SG_X005"/>
			<DO name="StrVal35" type="CN_ASG_SG_X005"/>
			<DO name="StrVal36" type="CN_ASG_SG_X005"/>
			<DO name="StrVal37" type="CN_ASG_SG_X005"/>
			<DO name="StrVal38" type="CN_ASG_SG_X005"/>
			<DO name="StrVal39" type="CN_ASG_SG_X005"/>
			<DO name="StrVal40" type="CN_ASG_SG_X005"/>
			<DO name="StrVal41" type="CN_ASG_SG_X005"/>
			<DO name="StrVal42" type="CN_ASG_SG_X005"/>
			<DO name="StrVal43" type="CN_ASG_SG_X005"/>
			<DO name="StrVal44" type="CN_ASG_SG_X005"/>
			<DO name="StrVal45" type="CN_ASG_SG_X005"/>
			<DO name="StrVal46" type="CN_ASG_SG_X005"/>
			<DO name="StrVal47" type="CN_ASG_SG_X005"/>
			<DO name="StrVal48" type="CN_ASG_SG_X005"/>
			<DO name="StrVal49" type="CN_ASG_SG_X005"/>
			<DO name="StrVal50" type="CN_ASG_SG_X005"/>
			<DO name="StrVal51" type="CN_ASG_SG_X005"/>
			<DO name="StrVal52" type="CN_ASG_SG_X005"/>
			<DO name="StrVal53" type="CN_ASG_SG_X005"/>
			<DO name="StrVal54" type="CN_ASG_SG_X005"/>
			<DO name="StrVal55" type="CN_ASG_SG_X005"/>
			<DO name="StrVal56" type="CN_ASG_SG_X005"/>
			<DO name="StrVal57" type="CN_ASG_SG_X005"/>
			<DO name="StrVal58" type="CN_ASG_SG_X005"/>
			<DO name="StrVal59" type="CN_ASG_SG_X005"/>
			<DO name="StrVal60" type="CN_ASG_SG_X005"/>
			<DO name="Ain1" type="CN_MV_EX_X005"/>
			<DO name="Ain2" type="CN_MV_EX_X005"/>
			<DO name="Ain3" type="CN_MV_EX_X005"/>
			<DO name="Ain4" type="CN_MV_EX_X005"/>
			<DO name="Ain5" type="CN_MV_EX_X005"/>
			<DO name="Ain6" type="CN_MV_EX_X005"/>
			<DO name="Ain7" type="CN_MV_EX_X005"/>
			<DO name="Ain8" type="CN_MV_EX_X005"/>
			<DO name="Ain9" type="CN_MV_EX_X005"/>
			<DO name="Ain10" type="CN_MV_EX_X005"/>
			<DO name="Ain11" type="CN_MV_EX_X005"/>
			<DO name="Ain12" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_LD0_V01_GOAlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_LD0_V01_WarGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_LD0_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="Enable1" type="CN_ING_SP_EX"/>
			<DO name="Enable2" type="CN_ING_SP_EX"/>
			<DO name="Enable3" type="CN_ING_SP_EX"/>
			<DO name="Enable4" type="CN_ING_SP_EX"/>
			<DO name="Enable5" type="CN_ING_SP_EX"/>
			<DO name="Enable6" type="CN_ING_SP_EX"/>
			<DO name="Enable7" type="CN_ING_SP_EX"/>
			<DO name="Enable8" type="CN_ING_SP_EX"/>
			<DO name="Enable9" type="CN_ING_SP_EX"/>
			<DO name="Enable10" type="CN_ING_SP_EX"/>
			<DO name="Enable11" type="CN_ING_SP_EX"/>
			<DO name="Enable12" type="CN_ING_SP_EX"/>
			<DO name="Enable13" type="CN_ING_SP_EX"/>
			<DO name="Enable14" type="CN_ING_SP_EX"/>
			<DO name="Enable15" type="CN_ING_SP_EX"/>
			<DO name="Enable16" type="CN_ING_SP_EX"/>
			<DO name="Enable17" type="CN_ING_SP_EX"/>
			<DO name="Enable18" type="CN_ING_SP_EX"/>
			<DO name="GoStrp" type="CN_SPC_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH802T2G_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH802T2G_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WBH802T2G_PROT_V01_PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH802T2G_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="SelfRstFlt" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH802T2G_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH802T2G_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH802T2G_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH802T2G_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH802T2G_LD0_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH802T2G_LD0_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH802T2G_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH802T2G_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH802T2G_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT02_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_MSQI2" lnClass="MSQI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="SeqA" type="XJ_SEQ_X001"/>
			<DO name="SeqV" type="XJ_SEQ_X001"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
			<DO name="ImbNgV" type="CN_MV_X005"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbZroV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_MMXU6" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotPF1" type="CN_MV_X005"/>
			<DO name="TotPF2" type="CN_MV_X005"/>
			<DO name="TotPF3" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_MMXU5" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW1" type="CN_MV_X005"/>
			<DO name="TotW2" type="CN_MV_X005"/>
			<DO name="TotW3" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_MMXU2" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_MSQI1" lnClass="MSQI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="SeqA" type="XJ_SEQ_X001"/>
			<DO name="SeqV" type="XJ_SEQ_X001"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbZroV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_PDIF2" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_PTOC9" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op1" type="CN_ACT_3P"/>
			<DO name="Op2" type="CN_ACT_3P"/>
			<DO name="Op3" type="CN_ACT_3P"/>
			<DO name="Op4" type="CN_ACT_3P"/>
			<DO name="Op5" type="CN_ACT_3P"/>
			<DO name="Op6" type="CN_ACT_3P"/>
			<DO name="Op7" type="CN_ACT_3P"/>
			<DO name="Op8" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_PSCH3" lnClass="PSCH">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="ProTx" type="CN_SPS"/>
			<DO name="ProRx" type="CN_SPS"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_PDIS8" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_GAPC2" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op1" type="CN_ACT_3P"/>
			<DO name="Op2" type="CN_ACT_3P"/>
			<DO name="Op3" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm33" type="CN_SPS"/>
			<DO name="Alm34" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm36" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm39" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
			<DO name="Alm43" type="CN_SPS"/>
			<DO name="Alm44" type="CN_SPS"/>
			<DO name="Alm45" type="CN_SPS"/>
			<DO name="Alm46" type="CN_SPS"/>
			<DO name="Alm68" type="CN_SPS"/>
			<DO name="Alm69" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_PTOV2" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="CBOpnBlkRT" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_PTRC2" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="TPTrMod" type="CN_SPG_SG_EX"/>
			<DO name="Z2BlkRec" type="CN_SPG_SG_EX"/>
			<DO name="MPBlkRec" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="FuFail" type="CN_SPS"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
			<DO name="LinPTMod" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_PSCH2" lnClass="PSCH">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="ProTx" type="CN_SPS"/>
			<DO name="ProRx" type="CN_SPS"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Type" type="CN_ING_SP_EX"/>
			<DO name="IntClkMod" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_PTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OnePhOVMod" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_RRTC1" lnClass="RRTC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrValI2" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrVal3U0" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValU2" type="CN_ASG_SG_EX_X003"/>
			<DO name="LoA" type="CN_ASG_SG_EX_X003"/>
			<DO name="LoW" type="CN_ASG_SG_EX_X003"/>
			<DO name="LoPFAng" type="CN_ASG_SG_EX_X003"/>
			<DO name="RTCDlTmms" type="CN_ING_SG_EX"/>
			<DO name="RTDlTmms" type="CN_ING_SG_EX"/>
			<DO name="AVStrEna" type="CN_SPG_SG_EX"/>
			<DO name="LoAWStrEna" type="CN_SPG_SG_EX"/>
			<DO name="LoPFAngEna" type="CN_SPG_SG_EX"/>
			<DO name="NoCrtrnEna" type="CN_SPG_SG_EX"/>
			<DO name="PTFDisCEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_PTOC7" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_PPDP1" lnClass="PPDP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="ABlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="ABlkEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_PTOC6" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="MinOpTmms" type="CN_ING_SG"/>
			<DO name="OpDlTmms1" type="CN_ING_SG"/>
			<DO name="OpDlTmms2" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_RPSB1" lnClass="RPSB">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="BlkZn" type="CN_SPS"/>
			<DO name="BlkValASG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_PDIS1" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_RREC1" lnClass="RREC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="StopRecEna" type="CN_SPC_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="AutoRecSt" type="CN_INS"/>
			<DO name="SPRecTmms" type="CN_ING_SG_EX"/>
			<DO name="TPRecTmms" type="CN_ING_SG_EX"/>
			<DO name="RecDifAng" type="CN_ASG_SG_EX_X003"/>
			<DO name="RecChkSyn" type="CN_SPG_SG_EX"/>
			<DO name="RecChkDea" type="CN_SPG_SG_EX"/>
			<DO name="OpnStrSPR" type="CN_SPG_SG_EX"/>
			<DO name="OpnStrTPR" type="CN_SPG_SG_EX"/>
			<DO name="SPRecMod" type="CN_SPG_SG_EX"/>
			<DO name="TPRecMod" type="CN_SPG_SG_EX"/>
			<DO name="InhRec" type="CN_SPG_SG_EX"/>
			<DO name="StopRec" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_PTOC3" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_PDIS6" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhStr" type="CN_ASG_SG_X005"/>
			<DO name="PhDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_PDIS5" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhStr" type="CN_ASG_SG_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_PDIS3" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="GndStr" type="CN_ASG_SG_X005"/>
			<DO name="GndDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_RFLO1" lnClass="RFLO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="FltZ" type="CN_CMV_X005"/>
			<DO name="FltDiskm" type="CN_MV_X005"/>
			<DO name="FltLoop" type="CN_INS_FltLoop"/>
			<DO name="LinLenKm" type="CN_ASG_SG_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_PDIS2" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="GndStr" type="CN_ASG_SG_X005"/>
			<DO name="RisLod" type="CN_ASG_SG_X005"/>
			<DO name="LinAng" type="CN_ASG_SG_X005"/>
			<DO name="K0Fact" type="CN_ASG_SG_X005"/>
			<DO name="Z1" type="CN_ASG_SG_X005"/>
			<DO name="Z0" type="CN_ASG_SG_X005"/>
			<DO name="LinAng0" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_PSCH1" lnClass="PSCH">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="ProTx" type="CN_SPS"/>
			<DO name="ProRx" type="CN_SPS"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Type" type="CN_ING_SP_EX"/>
			<DO name="LocChnID" type="CN_ING_SG_EX"/>
			<DO name="RemChnID" type="CN_ING_SG_EX"/>
			<DO name="IntClkMod" type="CN_SPG_SG_EX"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_PDIF1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc1" type="CN_WYE_ALL_X004"/>
			<DO name="DifAClc2" type="CN_WYE_ALL_X004"/>
			<DO name="LinCapac" type="CN_ASG_SG_X005"/>
			<DO name="LinCapac0" type="CN_ASG_SG_X005"/>
			<DO name="LocShRX" type="CN_ASG_SG_EX_X003"/>
			<DO name="LocNRX" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="CTBrkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="CTBlkEna" type="CN_SPG_SG_EX"/>
			<DO name="CCCEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_PROT01_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="SelfRstFlt" type="CN_SPS_EX"/>
			<DO name="DPFCStr" type="CN_ASG_SG_EX_X003"/>
			<DO name="ROCStr" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_LD0_V01_SCLI1" lnClass="SCLI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="LigIntes1" type="CN_MV_EX_X005"/>
			<DO name="LigIntes2" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_LD0_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_LD0_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_LD0_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH803AG_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="XJ_MV_I_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WDLK861AG_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WDLK861AG_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WDLK861AG_PROT_V01_MSQI1" lnClass="MSQI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="SeqA" type="XJ_SEQ_X001"/>
			<DO name="SeqV" type="XJ_SEQ_X001"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WDLK861AG_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WDLK861AG_PROT_V01_PTOC5" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WDLK861AG_PROT_V01_PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WDLK861AG_PROT_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WDLK861AG_PROT_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WDLK861AG_PROT_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WDLK861AG_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WDLK861AG_PROT_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WDLK861AG_PROT_V01_PTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValA" type="CN_ASG_SG_EX_X003"/>
			<DO name="DPFCStr" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WDLK861AG_PROT_V01_PPDP1" lnClass="PPDP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="ABlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="ABlkEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WDLK861AG_PROT_V01_PTOC3" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WDLK861AG_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WDLK861AG_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WDLK861AG_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="SelfRstFlt" type="CN_SPS_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WDLK861AG_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WDLK861AG_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WDLK861AG_LD0_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WDLK861AG_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WDLK861AG_LD0_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm12" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WDLK861AG_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WDLK861AG_LD0_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WDLK861AG_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WDLK861AG_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="XJ_MV_I_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_RDRE_WGB635A_RCD1" lnClass="RDRE">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_lnn0"/>
			<DO name="RcdMade" type="XJ_SPS_simple"/>
			<DO name="FltNum" type="XJ_INS_simple"/>
			<DO name="GriFltNum" type="XJ_INS_simple"/>
		</LNodeType>
		<LNodeType desc="定值" id="SETGGIO_X020" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="本侧为高压侧" name="GYC" type="ASG_simple_f_X003"/>
			<DO desc="变压器额定容量" name="Sn" type="ASG_simple_f_X003"/>
			<DO desc="变压器接线类型" name="TfType" type="ASG_simple_f_X003"/>
			<DO desc="高压侧一次线电压" name="Uh" type="ASG_simple_f_X003"/>
			<DO desc="低压侧一次线电压" name="Ul" type="ASG_simple_f_X003"/>
			<DO desc="高压侧TA变比" name="ntah" type="ASG_simple_f_X003"/>
			<DO desc="低压侧TA变比" name="ntal" type="ASG_simple_f_X003"/>
			<DO desc="差流速断定值" name="lsd" type="ASG_simple_f_X003"/>
			<DO desc="最小动作电流" name="lop" type="ASG_simple_f_X003"/>
			<DO desc="最小制动电流" name="lres" type="ASG_simple_f_X003"/>
			<DO desc="比率制动系数" name="S" type="ASG_simple_f_X003"/>
			<DO desc="TA断线闭锁投退" name="TABS" type="ING_simple"/>
			<DO desc="二次谐波制动系数" name="Kxb" type="ASG_simple_f_X003"/>
			<DO desc="差流越限定值" name="Iyx" type="ASG_simple_f_X003"/>
			<DO desc="差流越限时限" name="Tyx" type="ASG_simple_f_X003"/>
			<DO desc="电流I段定值" name="ID1" type="ASG_simple_f_X003"/>
			<DO desc="电流I段时限" name="TID1" type="ASG_simple_f_X003"/>
			<DO desc="I段复压闭锁" name="FYBS1" type="ING_simple"/>
			<DO desc="电流II段定值" name="ID2" type="ASG_simple_f_X003"/>
			<DO desc="电流II段时限" name="TID2" type="ASG_simple_f_X003"/>
			<DO desc="II段复压闭锁" name="FYBS2" type="ING_simple"/>
			<DO desc="电流III段定值" name="ID3" type="ASG_simple_f_X003"/>
			<DO desc="电流III段时限" name="TID3" type="ASG_simple_f_X003"/>
			<DO desc="III段复压闭锁" name="FYBS3" type="ING_simple"/>
			<DO desc="过流加速定值" name="Ijs" type="ASG_simple_f_X003"/>
			<DO desc="过流加速时限" name="Tjs" type="ASG_simple_f_X003"/>
			<DO desc="反时限过流定值" name="IFSX" type="ASG_simple_f_X003"/>
			<DO desc="反时限过流时间常数" name="TFSX" type="ASG_simple_f_X003"/>
			<DO desc="反时限曲线类型" name="FSXQX" type="ASG_simple_f_X003"/>
			<DO desc="过负荷定值" name="IGFH" type="ASG_simple_f_X003"/>
			<DO desc="过负荷时限" name="TGFH" type="ASG_simple_f_X003"/>
			<DO desc="过负荷跳闸" name="GFHTZ" type="ING_simple"/>
			<DO desc="零序I段定值" name="ILX1" type="ASG_simple_f_X003"/>
			<DO desc="零序I段时限" name="TLX1" type="ASG_simple_f_X003"/>
			<DO desc="零序II段定值" name="ILX2" type="ASG_simple_f_X003"/>
			<DO desc="零序II段时限" name="TLX2" type="ASG_simple_f_X003"/>
			<DO desc="零序III段定值" name="ILX3" type="ASG_simple_f_X003"/>
			<DO desc="零序III段时限" name="TLX3" type="ASG_simple_f_X003"/>
			<DO desc="零序电流跳闸" name="LX3TZ" type="ING_simple"/>
			<DO desc="零序反时限定值" name="I0FSX" type="ASG_simple_f_X003"/>
			<DO desc="零序反时限时间常数" name="T0FSX" type="ASG_simple_f_X003"/>
			<DO desc="零序反时限曲线类型" name="FSXQX0" type="ASG_simple_f_X003"/>
			<DO desc="非电量1时限" name="TFDL1" type="ASG_simple_f_X003"/>
			<DO desc="非电量1跳闸" name="FDL1TZ" type="ING_simple"/>
			<DO desc="非电量2时限" name="TFDL2" type="ASG_simple_f_X003"/>
			<DO desc="非电量2跳闸" name="FDL2TZ" type="ING_simple"/>
			<DO desc="非电量3时限" name="TFDL3" type="ASG_simple_f_X003"/>
			<DO desc="非电量3跳闸" name="FDL3TZ" type="ING_simple"/>
			<DO desc="非电量4时限" name="TFDL4" type="ASG_simple_f_X003"/>
			<DO desc="非电量4跳闸" name="FDL4TZ" type="ING_simple"/>
			<DO desc="复压负序电压定值" name="FYFX" type="ASG_simple_f_X003"/>
			<DO desc="复压低电压定值" name="FYDY" type="ASG_simple_f_X003"/>
			<DO desc="TV断线相关保护" name="XGBH" type="ING_simple"/>
			<DO desc="零序电流自产" name="ZCLX" type="ING_simple"/>
			<DO desc="远跳允许跳闸" name="YTYX" type="ING_simple"/>
		</LNodeType>
		<LNodeType desc="差流速断跳闸" id="CLSDPTOC_X001" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="差流速断跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="零序反时限" id="LXFSXPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="零序反时限跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="非电量4" id="FDL4PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="非电量4跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="远方跳闸" id="YFPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="远方跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="保护告警状态" id="ALMGGIO_X019" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="AD故障" name="AlmADGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开出回路故障" name="AlmKCGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="控制回路异常" name="AlmKHDX" type="XJ_SPS_simple_EX"/>
			<DO desc="手车位置异常" name="AlmSCWX" type="XJ_SPS_simple_EX"/>
			<DO desc="定值自检故障" name="AlmDZQZJ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区号故障" name="AlmDZQGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="TA断线告警" name="AlmTA" type="XJ_SPS_simple_EX"/>
			<DO desc="TV断线异常" name="AlmTV" type="XJ_SPS_simple_EX"/>
			<DO desc="差流越限告警" name="AlmCLYX" type="XJ_SPS_simple_EX"/>
			<DO desc="过负荷告警" name="AlmGFH" type="XJ_SPS_simple_EX"/>
			<DO desc="零序Ⅲ段电流告警" name="AlmLX" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能告警 " name="AlmTHWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位异常" name="AlmTWJ" type="XJ_SPS_simple_EX"/>
			<DO desc="额定电流异常" name="AlmIeYC" type="XJ_SPS_simple_EX"/>
			<DO desc="平衡系数越界" name="AlmPHXSYJ" type="XJ_SPS_simple_EX"/>
			<DO desc="光纤通道异常" name="AlmGXYC" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量1告警" name="AlmFDL1" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量2告警" name="AlmFDL2" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量3告警" name="AlmFDL3" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量4告警" name="AlmFDL4" type="XJ_SPS_simple_EX"/>
			<DO desc="事故总信号" name="AlmSGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="预告总信号" name="AlmYGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区变化" name="AlmDZQBH" type="XJ_SPS_simple_EX"/>
		</LNodeType>
		<LNodeType desc="遥信状态" id="YXYKGGIO_X020" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="检修压板开入" name="YX01JX" type="XJ_SPS_simple_EX"/>
			<DO desc="合位开入监视" name="YX02HW" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位开入监视" name="YX03TW" type="XJ_SPS_simple_EX"/>
			<DO desc="合后开入" name="YX04HH" type="XJ_SPS_simple_EX"/>
			<DO desc="手跳开入" name="YX05ST" type="XJ_SPS_simple_EX"/>
			<DO desc="远方/就地" name="YX06YF" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能开入" name="YX07THWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="上隔离刀/工作位置" name="YX08GZWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="下隔离刀/试验位置" name="YX09SXWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="接地刀位置" name="YX10JDDWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量I开入" name="YX11FDL1IN" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量II开入" name="YX12FDL2IN" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量III开入" name="YX13FDL3IN" type="XJ_SPS_simple_EX"/>
			<DO desc="非电量IV开入" name="YX14FDL4IN" type="XJ_SPS_simple_EX"/>
			<DO desc="开入1" name="YX15YIN1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入2" name="YX16YIN2" type="XJ_SPS_simple_EX"/>
			<DO desc="远跳开入1" name="YX17YTYIN1" type="XJ_SPS_simple_EX"/>
			<DO desc="远跳开入2" name="YX18YTYIN2" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入1" name="YX19BYIN1" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入2" name="YX20BYIN2" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入3" name="YX21BYIN3" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入4" name="YX22BYIN4" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入5" name="YX23BYIN5" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入6" name="YX24BYIN6" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入7" name="YX25BYIN7" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入8" name="YX26BYIN8" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入9" name="YX27BYIN9" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入10" name="YX28BYIN10" type="XJ_SPS_simple_EX"/>
			<DO desc="信号复归" name="YK00XHFG" type="SPC_FuGui"/>
			<DO desc="差流速断压板" name="YK01CLSD" type="SPC_control"/>
			<DO desc="比率差动压板" name="YK02BLCD" type="SPC_control"/>
			<DO desc="差流越限告警压板" name="YK03CLYXGJ" type="SPC_control"/>
			<DO desc="电流I段压板" name="YK04DL1D" type="SPC_control"/>
			<DO desc="电流II段压板" name="YK05DL2D" type="SPC_control"/>
			<DO desc="电流III段压板" name="YK06DL3D" type="SPC_control"/>
			<DO desc="过流加速压板" name="YK07GLJS" type="SPC_control"/>
			<DO desc="反时限过流压板" name="YK08FSXGL" type="SPC_control"/>
			<DO desc="过负荷压板" name="YK09GFH" type="SPC_control"/>
			<DO desc="高压侧零序I段压板" name="YK10GYLX1D" type="SPC_control"/>
			<DO desc="高压侧零序II段压板" name="YK11GYLX2D" type="SPC_control"/>
			<DO desc="高压侧零序III段压板" name="YK12GYLX3D" type="SPC_control"/>
			<DO desc="低压侧零序反时限压板" name="YK13DYLFSX" type="SPC_control"/>
			<DO desc="TA断线告警压板" name="YK14TADXGJ" type="SPC_control"/>
			<DO desc="TV断线压板" name="YK15TVDX" type="SPC_control"/>
			<DO desc="非电量I压板" name="YK16FDL1" type="SPC_control"/>
			<DO desc="非电量II压板" name="YK17FDL2" type="SPC_control"/>
			<DO desc="非电量III压板" name="YK18FDL3" type="SPC_control"/>
			<DO desc="非电量IV压板" name="YK19FDL4" type="SPC_control"/>
			<DO desc="断路器1" name="YK20DLQ1" type="XJ_DPC_control_EX"/>
			<DO desc="断路器2" name="YK21DLQ2" type="XJ_DPC_control_EX"/>
			<DO desc="断路器3" name="YK22DLQ3" type="XJ_DPC_control_EX"/>
			<DO desc="断路器4" name="YK23DLQ4" type="XJ_DPC_control_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_GOGGIO1_X001" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
			<DO name="DPCSO9" type="CN_DPC"/>
			<DO name="DPCSO10" type="CN_DPC"/>
			<DO name="DPCSO11" type="CN_DPC"/>
			<DO name="DPCSO12" type="CN_DPC"/>
			<DO name="DPCSO13" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_ReSetGAPC1_X001" lnClass="GAPC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO" type="CN_SPC_DC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_QG1CSWI1_X001" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Pos" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_BinInGGIO2_X001" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
			<DO name="DPCSO9" type="CN_DPC"/>
			<DO name="DPCSO10" type="CN_DPC"/>
			<DO name="DPCSO11" type="CN_DPC"/>
			<DO name="DPCSO12" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_BinInGGIO1_X001" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
			<DO name="Ind44" type="CN_SPS"/>
			<DO name="Ind45" type="CN_SPS"/>
			<DO name="Ind46" type="CN_SPS"/>
			<DO name="Ind47" type="CN_SPS"/>
			<DO name="Ind48" type="CN_SPS"/>
			<DO name="Ind49" type="CN_SPS"/>
			<DO name="Ind50" type="CN_SPS"/>
			<DO name="Ind51" type="CN_SPS"/>
			<DO name="Ind52" type="CN_SPS"/>
			<DO name="Ind53" type="CN_SPS"/>
			<DO name="Ind54" type="CN_SPS"/>
			<DO name="Ind55" type="CN_SPS"/>
			<DO name="Ind56" type="CN_SPS"/>
			<DO name="Ind57" type="CN_SPS"/>
			<DO name="Ind58" type="CN_SPS"/>
			<DO name="Ind59" type="CN_SPS"/>
			<DO name="Ind60" type="CN_SPS"/>
			<DO name="Ind61" type="CN_SPS"/>
			<DO name="Ind62" type="CN_SPS"/>
			<DO name="Ind63" type="CN_SPS"/>
			<DO name="Ind64" type="CN_SPS"/>
			<DO name="Ind65" type="CN_SPS"/>
			<DO name="Ind66" type="CN_SPS"/>
			<DO name="Ind67" type="CN_SPS"/>
			<DO name="Ind68" type="CN_SPS"/>
			<DO name="Ind69" type="CN_SPS"/>
			<DO name="Ind70" type="CN_SPS"/>
			<DO name="Ind71" type="CN_SPS"/>
			<DO name="Ind72" type="CN_SPS"/>
			<DO name="Ind73" type="CN_SPS"/>
			<DO name="Ind74" type="CN_SPS"/>
			<DO name="Ind75" type="CN_SPS"/>
			<DO name="Ind76" type="CN_SPS"/>
			<DO name="Ind77" type="CN_SPS"/>
			<DO name="Ind78" type="CN_SPS"/>
			<DO name="Ind79" type="CN_SPS"/>
			<DO name="Ind80" type="CN_SPS"/>
			<DO name="Ind81" type="CN_SPS"/>
			<DO name="Ind82" type="CN_SPS"/>
			<DO name="Ind83" type="CN_SPS"/>
			<DO name="Ind84" type="CN_SPS"/>
			<DO name="Ind85" type="CN_SPS"/>
			<DO name="Ind86" type="CN_SPS"/>
			<DO name="Ind87" type="CN_SPS"/>
			<DO name="Ind88" type="CN_SPS"/>
			<DO name="Ind89" type="CN_SPS"/>
			<DO name="Ind90" type="CN_SPS"/>
			<DO name="Ind91" type="CN_SPS"/>
			<DO name="Ind92" type="CN_SPS"/>
			<DO name="Ind93" type="CN_SPS"/>
			<DO name="Ind94" type="CN_SPS"/>
			<DO name="Ind95" type="CN_SPS"/>
			<DO name="Ind96" type="CN_SPS"/>
			<DO name="Ind97" type="CN_SPS"/>
			<DO name="Ind98" type="CN_SPS"/>
			<DO name="Ind99" type="CN_SPS"/>
			<DO name="Ind100" type="CN_SPS"/>
			<DO name="Ind101" type="CN_SPS"/>
			<DO name="Ind102" type="CN_SPS"/>
			<DO name="Ind103" type="CN_SPS"/>
			<DO name="Ind104" type="CN_SPS"/>
			<DO name="Ind105" type="CN_SPS"/>
			<DO name="Ind106" type="CN_SPS"/>
			<DO name="Ind107" type="CN_SPS"/>
			<DO name="Ind108" type="CN_SPS"/>
			<DO name="Ind109" type="CN_SPS"/>
			<DO name="Ind110" type="CN_SPS"/>
			<DO name="Ind111" type="CN_SPS"/>
			<DO name="Ind112" type="CN_SPS"/>
			<DO name="Ind113" type="CN_SPS"/>
			<DO name="Ind114" type="CN_SPS"/>
			<DO name="Ind115" type="CN_SPS"/>
			<DO name="Ind116" type="CN_SPS"/>
			<DO name="Ind117" type="CN_SPS"/>
			<DO name="Ind118" type="CN_SPS"/>
			<DO name="Ind119" type="CN_SPS"/>
			<DO name="Ind121" type="CN_SPS"/>
			<DO name="Ind122" type="CN_SPS"/>
			<DO name="Ind123" type="CN_SPS"/>
			<DO name="Ind124" type="CN_SPS"/>
			<DO name="Ind125" type="CN_SPS"/>
			<DO name="Ind126" type="CN_SPS"/>
			<DO name="Ind127" type="CN_SPS"/>
			<DO name="Ind128" type="CN_SPS"/>
			<DO name="Ind129" type="CN_SPS"/>
			<DO name="Ind130" type="CN_SPS"/>
			<DO name="Ind131" type="CN_SPS"/>
			<DO name="Ind132" type="CN_SPS"/>
			<DO name="Ind133" type="CN_SPS"/>
			<DO name="Ind134" type="CN_SPS"/>
			<DO name="Ind135" type="CN_SPS"/>
			<DO name="Ind136" type="CN_SPS"/>
			<DO name="Ind137" type="CN_SPS"/>
			<DO name="Ind138" type="CN_SPS"/>
			<DO name="Ind139" type="CN_SPS"/>
			<DO name="Ind140" type="CN_SPS"/>
			<DO name="Ind141" type="CN_SPS"/>
			<DO name="Ind142" type="CN_SPS"/>
			<DO name="Ind143" type="CN_SPS"/>
			<DO name="Ind144" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_QG1CILO1_X001" lnClass="CILO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_CTRL_V01_LLN0_X001" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_MEAS_V01_Bus1MMXU1_X001" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Hz" type="CN_MV_X004"/>
			<DO name="PPV" type="CN_DEL_X004"/>
			<DO name="PhV" type="CN_WYE_ALL_X003"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_MEAS_V01_Lin1MMXU1_X001" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="TotW" type="CN_MV_X004"/>
			<DO name="TotVAr" type="CN_MV_X004"/>
			<DO name="TotVA" type="CN_MV_X004"/>
			<DO name="TotPF" type="CN_MV_X004"/>
			<DO name="Hz" type="CN_MV_X004"/>
			<DO name="PPV" type="CN_DEL_X004"/>
			<DO name="PhV" type="CN_WYE_ALL_X003"/>
			<DO name="A" type="CN_WYE_ALL_X003"/>
			<DO name="TotWa" type="CN_MV_EX_X004"/>
			<DO name="TotWb" type="CN_MV_EX_X004"/>
			<DO name="TotWc" type="CN_MV_EX_X004"/>
			<DO name="TotVAra" type="CN_MV_EX_X004"/>
			<DO name="TotVArb" type="CN_MV_EX_X004"/>
			<DO name="TotVArc" type="CN_MV_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_MEAS_V01_STMP1_X001" lnClass="STMP">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Tmp" type="CN_MV_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_MEAS_V01_SPVT1_X001" lnClass="SPVT">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol1" type="CN_MV_X004"/>
			<DO name="Vol2" type="CN_MV_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_MEAS_V01_Lin1TCTR1_X001" lnClass="TCTR">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X003"/>
			<DO name="Enable" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_MEAS_V01_DcGGIO1_X001" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="StrVal1" type="CN_ASG_SG_X004"/>
			<DO name="StrVal2" type="CN_ASG_SG_X004"/>
			<DO name="StrVal3" type="CN_ASG_SG_X004"/>
			<DO name="StrVal4" type="CN_ASG_SG_X004"/>
			<DO name="StrVal5" type="CN_ASG_SG_X004"/>
			<DO name="StrVal6" type="CN_ASG_SG_X004"/>
			<DO name="StrVal7" type="CN_ASG_SG_X004"/>
			<DO name="StrVal8" type="CN_ASG_SG_X004"/>
			<DO name="StrVal9" type="CN_ASG_SG_X004"/>
			<DO name="StrVal10" type="CN_ASG_SG_X004"/>
			<DO name="StrVal11" type="CN_ASG_SG_X004"/>
			<DO name="StrVal12" type="CN_ASG_SG_X004"/>
			<DO name="StrVal13" type="CN_ASG_SG_X004"/>
			<DO name="StrVal14" type="CN_ASG_SG_X004"/>
			<DO name="StrVal15" type="CN_ASG_SG_X004"/>
			<DO name="StrVal16" type="CN_ASG_SG_X004"/>
			<DO name="StrVal17" type="CN_ASG_SG_X004"/>
			<DO name="StrVal18" type="CN_ASG_SG_X004"/>
			<DO name="StrVal19" type="CN_ASG_SG_X004"/>
			<DO name="StrVal20" type="CN_ASG_SG_X004"/>
			<DO name="StrVal21" type="CN_ASG_SG_X004"/>
			<DO name="StrVal22" type="CN_ASG_SG_X004"/>
			<DO name="StrVal23" type="CN_ASG_SG_X004"/>
			<DO name="StrVal24" type="CN_ASG_SG_X004"/>
			<DO name="StrVal25" type="CN_ASG_SG_X004"/>
			<DO name="StrVal26" type="CN_ASG_SG_X004"/>
			<DO name="StrVal27" type="CN_ASG_SG_X004"/>
			<DO name="StrVal28" type="CN_ASG_SG_X004"/>
			<DO name="StrVal29" type="CN_ASG_SG_X004"/>
			<DO name="StrVal30" type="CN_ASG_SG_X004"/>
			<DO name="StrVal31" type="CN_ASG_SG_X004"/>
			<DO name="StrVal32" type="CN_ASG_SG_X004"/>
			<DO name="StrVal33" type="CN_ASG_SG_X004"/>
			<DO name="StrVal34" type="CN_ASG_SG_X004"/>
			<DO name="StrVal35" type="CN_ASG_SG_X004"/>
			<DO name="StrVal36" type="CN_ASG_SG_X004"/>
			<DO name="StrVal37" type="CN_ASG_SG_X004"/>
			<DO name="StrVal38" type="CN_ASG_SG_X004"/>
			<DO name="StrVal39" type="CN_ASG_SG_X004"/>
			<DO name="StrVal40" type="CN_ASG_SG_X004"/>
			<DO name="StrVal41" type="CN_ASG_SG_X004"/>
			<DO name="StrVal42" type="CN_ASG_SG_X004"/>
			<DO name="StrVal43" type="CN_ASG_SG_X004"/>
			<DO name="StrVal44" type="CN_ASG_SG_X004"/>
			<DO name="StrVal45" type="CN_ASG_SG_X004"/>
			<DO name="StrVal46" type="CN_ASG_SG_X004"/>
			<DO name="StrVal47" type="CN_ASG_SG_X004"/>
			<DO name="StrVal48" type="CN_ASG_SG_X004"/>
			<DO name="StrVal49" type="CN_ASG_SG_X004"/>
			<DO name="StrVal50" type="CN_ASG_SG_X004"/>
			<DO name="StrVal51" type="CN_ASG_SG_X004"/>
			<DO name="StrVal52" type="CN_ASG_SG_X004"/>
			<DO name="StrVal53" type="CN_ASG_SG_X004"/>
			<DO name="StrVal54" type="CN_ASG_SG_X004"/>
			<DO name="StrVal55" type="CN_ASG_SG_X004"/>
			<DO name="StrVal56" type="CN_ASG_SG_X004"/>
			<DO name="StrVal57" type="CN_ASG_SG_X004"/>
			<DO name="StrVal58" type="CN_ASG_SG_X004"/>
			<DO name="StrVal59" type="CN_ASG_SG_X004"/>
			<DO name="StrVal60" type="CN_ASG_SG_X004"/>
			<DO name="Ain1" type="CN_MV_EX_X004"/>
			<DO name="Ain2" type="CN_MV_EX_X004"/>
			<DO name="Ain3" type="CN_MV_EX_X004"/>
			<DO name="Ain4" type="CN_MV_EX_X004"/>
			<DO name="Ain5" type="CN_MV_EX_X004"/>
			<DO name="Ain6" type="CN_MV_EX_X004"/>
			<DO name="Ain7" type="CN_MV_EX_X004"/>
			<DO name="Ain8" type="CN_MV_EX_X004"/>
			<DO name="Ain9" type="CN_MV_EX_X004"/>
			<DO name="Ain10" type="CN_MV_EX_X004"/>
			<DO name="Ain11" type="CN_MV_EX_X004"/>
			<DO name="Ain12" type="CN_MV_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_V01_LPHD_X001" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_MEAS_V01_LLN0_X001" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_LD0_V01_GOAlmGGIO1_X001" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_LD0_V01_WarGGIO1_X001" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_LD0_V01_LTSM1_X001" lnClass="LTSM">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_LD0_V01_DevAlmGGIO1_X001" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_LD0_V01_YYBGGIO1_X001" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_LD0_V01_LPHD_X001" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR16_LD0_V01_LLN0_X001" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC_X001"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="Enable1" type="CN_ING_SG_EX"/>
			<DO name="Enable4" type="CN_ING_SG_EX"/>
			<DO name="Enable2" type="CN_ING_SG_EX"/>
			<DO name="Enable5" type="CN_ING_SG_EX"/>
			<DO name="Enable3" type="CN_ING_SG_EX"/>
			<DO name="Enable6" type="CN_ING_SG_EX"/>
			<DO name="Enable7" type="CN_ING_SG_EX"/>
			<DO name="Enable10" type="CN_ING_SG_EX"/>
			<DO name="Enable13" type="CN_ING_SG_EX"/>
			<DO name="Enable8" type="CN_ING_SG_EX"/>
			<DO name="Enable11" type="CN_ING_SG_EX"/>
			<DO name="Enable14" type="CN_ING_SG_EX"/>
			<DO name="Enable9" type="CN_ING_SG_EX"/>
			<DO name="Enable12" type="CN_ING_SG_EX"/>
			<DO name="Enable15" type="CN_ING_SG_EX"/>
			<DO name="Enable16" type="CN_ING_SG_EX"/>
			<DO name="Enable17" type="CN_ING_SG_EX"/>
			<DO name="Enable18" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="GoStrp" type="CN_SPC_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_MMXU4" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_PPDP2" lnClass="PPDP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_PTOC5" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_PTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_RBRF31" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_RBRF27" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="OpTie" type="CN_ACT_3P_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_RBRF25" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_PDIF5" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_PDIF4" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op1" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_PDIF3" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X004"/>
			<DO name="Tr1" type="CN_ACT_3P"/>
			<DO name="Tr2" type="CN_ACT_3P"/>
			<DO name="Tr3" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_PDIF2" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_RBRF2" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_GGIO33" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_GGIO32" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_GGIO31" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_GGIO24" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_GGIO28" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_GGIO27" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_GGIO29" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_GGIO25" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_PPDP1" lnClass="PPDP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="I0BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="I2BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_PTOC3" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_RBRF1" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="FailTmms" type="CN_ING_SG"/>
			<DO name="Fail1Tmms" type="CN_ING_SG_EX"/>
			<DO name="UVBlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="V0BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="V2BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValA" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrVal3I0" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValI2" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_RBRF30" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="FailTmms" type="CN_ING_SG"/>
			<DO name="StrValA" type="CN_ASG_SG_EX_X003"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_PDIF1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X004"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="CTWrnSet" type="CN_ASG_SG_EX_X003"/>
			<DO name="CTBlkSet" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="FuncEna9" type="CN_SPC_EX"/>
			<DO name="FuncEna10" type="CN_SPC_EX"/>
			<DO name="FuncEna11" type="CN_SPC_EX"/>
			<DO name="FuncEna12" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="SelfRstFlt" type="CN_SPS_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_LD0_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_LD0_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_LD0_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WMH801AG_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="XJ_MV_I_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_GOINGGIO_WCH821C_PI2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="DPCSO2" type="CN_DPC_X001"/>
			<DO name="DPCSO3" type="CN_DPC_X001"/>
			<DO name="DPCSO4" type="CN_DPC_X001"/>
			<DO name="DPCSO5" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_GOGGIO_WCH821C_PI1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="DPCSO2" type="CN_DPC_X001"/>
			<DO name="DPCSO3" type="CN_DPC_X001"/>
			<DO name="DPCSO4" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WCH821C_PI" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_RDRE_WCH821C_RCD1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WCH821C_RCD" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_GGIO_WCH821C_CTRL2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind2" type="CN_SPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_GGIO_WCH821C_CTRL1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_CSWI_WCH821C_CTRL6" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_CSWI_WCH821C_CTRL5" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_CSWI_WCH821C_CTRL4" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_CSWI_WCH821C_CTRL3" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_CSWI_WCH821C_CTRL2" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_CSWI_WCH821C_CTRL1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WCH821C_CTRL" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_MMXU_WCH821C_MEAS1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW" type="CN_MV_X005"/>
			<DO name="TotVAr" type="CN_MV_X005"/>
			<DO name="TotVA" type="CN_MV_X005"/>
			<DO name="TotPF" type="CN_MV_X005"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="XJ_DEL"/>
			<DO name="PhV" type="XJ_WYE"/>
			<DO name="A" type="XJ_WYE"/>
		</LNodeType>
		<LNodeType id="XJ_MMXN_WCH821C_MEAS1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
			<DO name="Hz1" type="CN_MV_X005"/>
			<DO name="Hz2" type="CN_MV_X005"/>
			<DO name="Vol3" type="CN_MV_X005"/>
			<DO name="Hz3" type="CN_MV_X005"/>
			<DO name="Ang1" type="CN_MV_X005"/>
			<DO name="Ang2" type="CN_MV_X005"/>
			<DO name="Hz4" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_BinInGGIO_WCH821C_MEAS1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WCH821C_MEAS" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna2" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna3" type="CN_SPC_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_AlmGGIO_WCH821C_PROT2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_YYBGGIO_WCH821C_PROT1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_RSYN_WCH821C_PROT1" lnClass="RSYN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Rel" type="CN_SPS"/>
			<DO name="VInd" type="CN_SPS"/>
			<DO name="AngInd" type="CN_SPS"/>
			<DO name="HzInd" type="CN_SPS"/>
			<DO name="DifV" type="CN_ASG_SG_X005"/>
			<DO name="DifHz" type="CN_ASG_SG_X005"/>
			<DO name="DifAng" type="CN_ASG_SG_X005"/>
			<DO name="DeaLinVal" type="CN_ASG_SG_X005"/>
			<DO name="LivLinVal" type="CN_ASG_SG_X005"/>
			<DO name="DeaBusVal" type="CN_ASG_SG_X005"/>
			<DO name="LivBusVal" type="CN_ASG_SG_X005"/>
			<DO name="PlsTmms" type="CN_ING_SG"/>
			<DO name="BkrTmms" type="CN_ING_SG"/>
			<DO name="StrVal1" type="CN_ING_SG"/>
			<DO name="RsDlTmms" type="CN_ING_SG"/>
			<DO name="StrVal2" type="CN_ASG_SG_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PTOC_WCH821C_PROT2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PTOC_WCH821C_PROT1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WCH821C_PROT" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="KG1" type="CN_ING_SG_EX_X001"/>
			<DO name="KG2" type="CN_ING_SG_EX_X001"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPC_EX_X002"/>
			<DO name="RemSetGrpEna" type="CN_SPC_EX_X002"/>
			<DO name="RemCtlEna" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna1" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna2" type="CN_SPC_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_GOAlmGGIO_WCH821C_LD03" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
			<DO name="Alm50" type="CN_SPS"/>
			<DO name="Alm51" type="CN_SPS"/>
			<DO name="Alm52" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_AlmGGIO_WCH821C_LD02" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_YYBGGIO_WCH821C_LD01" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WCH821C_LD0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="DeviceName" type="CN_STG_SP_EX_X002"/>
			<DO name="LEDRs" type="CN_SPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821CR110_CTRL_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
			<DO name="DPCSO9" type="CN_DPC"/>
			<DO name="DPCSO10" type="CN_DPC"/>
			<DO name="DPCSO11" type="CN_DPC"/>
			<DO name="DPCSO12" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821CR110_CTRL_V01_ATCC1" lnClass="ATCC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="CtlV" type="CN_MV_X004"/>
			<DO name="TapChg" type="CN_BSC_X001"/>
			<DO name="ParOp" type="CN_SPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821CR110_CTRL_V01_GAPC1" lnClass="GAPC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO" type="CN_SPC_DC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821CR110_CTRL_V01_CBSynCSWI1" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Pos" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821CR110_CTRL_V01_BinInGGIO2" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
			<DO name="DPCSO9" type="CN_DPC"/>
			<DO name="DPCSO10" type="CN_DPC"/>
			<DO name="DPCSO11" type="CN_DPC"/>
			<DO name="DPCSO12" type="CN_DPC"/>
			<DO name="DPCSO13" type="CN_DPC"/>
			<DO name="DPCSO14" type="CN_DPC"/>
			<DO name="DPCSO15" type="CN_DPC"/>
			<DO name="DPCSO16" type="CN_DPC"/>
			<DO name="DPCSO17" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821CR110_CTRL_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
			<DO name="Ind44" type="CN_SPS"/>
			<DO name="Ind45" type="CN_SPS"/>
			<DO name="Ind46" type="CN_SPS"/>
			<DO name="Ind47" type="CN_SPS"/>
			<DO name="Ind48" type="CN_SPS"/>
			<DO name="Ind49" type="CN_SPS"/>
			<DO name="Ind50" type="CN_SPS"/>
			<DO name="Ind51" type="CN_SPS"/>
			<DO name="Ind52" type="CN_SPS"/>
			<DO name="Ind53" type="CN_SPS"/>
			<DO name="Ind54" type="CN_SPS"/>
			<DO name="Ind55" type="CN_SPS"/>
			<DO name="Ind56" type="CN_SPS"/>
			<DO name="Ind57" type="CN_SPS"/>
			<DO name="Ind58" type="CN_SPS"/>
			<DO name="Ind59" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821CR110_CTRL_V01_CBDeaCSWI1" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Pos" type="CN_DPC"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821CR110_CTRL_V01_CILO1" lnClass="CILO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821CR110_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="Mod" type="ENC_Mod"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821CR110_MEAS_V01_LinMMXU1" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="TotW" type="CN_MV_X004"/>
			<DO name="TotW1" type="CN_MV_X004"/>
			<DO name="TotW2" type="CN_MV_X004"/>
			<DO name="TotW3" type="CN_MV_X004"/>
			<DO name="TotVAr" type="CN_MV_X004"/>
			<DO name="TotVAr1" type="CN_MV_X004"/>
			<DO name="TotVAr2" type="CN_MV_X004"/>
			<DO name="TotVAr3" type="CN_MV_X004"/>
			<DO name="TotVA" type="CN_MV_X004"/>
			<DO name="TotPF" type="CN_MV_X004"/>
			<DO name="Hz" type="CN_MV_X004"/>
			<DO name="PPV" type="CN_DEL_X004"/>
			<DO name="PhV" type="CN_WYE_ALL_X003"/>
			<DO name="A" type="CN_WYE_ALL_X003"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821CR110_MEAS_V01_MMXN1" lnClass="MMXN">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Vol" type="CN_MV_X004"/>
			<DO name="Hz" type="CN_MV_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821CR110_MEAS_V01_DcGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="StrVal1" type="CN_ASG_SG_X004"/>
			<DO name="StrVal2" type="CN_ASG_SG_X004"/>
			<DO name="StrVal3" type="CN_ASG_SG_X004"/>
			<DO name="StrVal4" type="CN_ASG_SG_X004"/>
			<DO name="StrVal6" type="CN_ASG_SG_X004"/>
			<DO name="StrVal7" type="CN_ASG_SG_X004"/>
			<DO name="StrVal8" type="CN_ASG_SG_X004"/>
			<DO name="StrVal9" type="CN_ASG_SG_X004"/>
			<DO name="StrVal10" type="CN_ASG_SG_X004"/>
			<DO name="StrVal12" type="CN_ASG_SG_X004"/>
			<DO name="StrVal13" type="CN_ASG_SG_X004"/>
			<DO name="StrVal14" type="CN_ASG_SG_X004"/>
			<DO name="StrVal15" type="CN_ASG_SG_X004"/>
			<DO name="StrVal16" type="CN_ASG_SG_X004"/>
			<DO name="StrVal18" type="CN_ASG_SG_X004"/>
			<DO name="Ain1" type="CN_MV_EX_X004"/>
			<DO name="Ain2" type="CN_MV_EX_X004"/>
			<DO name="Ain3" type="CN_MV_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821CR110_MEAS_V01_RSYN1" lnClass="RSYN">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Rel" type="CN_SPS"/>
			<DO name="DifVClc" type="CN_MV_X004"/>
			<DO name="DifHzClc" type="CN_MV_X004"/>
			<DO name="DifAngClc" type="CN_MV_X004"/>
			<DO name="DifV" type="CN_ASG_SG_X004"/>
			<DO name="DifHz" type="CN_ASG_SG_X004"/>
			<DO name="DifAng" type="CN_ASG_SG_X004"/>
			<DO name="DeaLinVal" type="CN_ASG_SG_X004"/>
			<DO name="LivLinVal" type="CN_ASG_SG_X004"/>
			<DO name="DeaBusVal" type="CN_ASG_SG_X004"/>
			<DO name="LivBusVal" type="CN_ASG_SG_X004"/>
			<DO name="BkrTmms" type="CN_ING_SG"/>
			<DO name="RteHz" type="CN_ASG_SG_EX_X002"/>
			<DO name="SynRsTmms" type="CN_ING_SG_EX"/>
			<DO name="HighVal1" type="CN_ASG_SG_EX_X002"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821CR110_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X003"/>
			<DO name="Enable1" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821CR110_LD0_V01_GOAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm33" type="CN_SPS"/>
			<DO name="Alm34" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm36" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm39" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821CR110_LD0_V01_WarGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821CR110_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821CR110_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821CR110_LD0_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821CR110_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821CR110_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="LEDRs" type="CN_SPC_DC_X001"/>
			<DO name="FuncEna1" type="CN_SPC_EX_X001"/>
			<DO name="FuncEna2" type="CN_SPC_EX_X001"/>
			<DO name="FuncEna3" type="CN_SPC_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="Enable2" type="CN_ING_SG_EX"/>
			<DO name="Enable3" type="CN_ING_SG_EX"/>
			<DO name="Enable4" type="CN_ING_SG_EX"/>
			<DO name="Enable5" type="CN_ING_SG_EX"/>
			<DO name="Enable6" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="GoStrp" type="CN_SPC_EX_X001"/>
		</LNodeType>
		<LNodeType desc="遥信状态" id="YXYKGGIO_X021" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="检修压板开入" name="YX01JX" type="XJ_SPS_simple_EX"/>
			<DO desc="开入1" name="YX02IN1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入2" name="YX03IN2" type="XJ_SPS_simple_EX"/>
			<DO desc="开入3" name="YX04IN3" type="XJ_SPS_simple_EX"/>
			<DO desc="开入4" name="YX05IN4" type="XJ_SPS_simple_EX"/>
			<DO desc="开入5" name="YX06IN5" type="XJ_SPS_simple_EX"/>
			<DO desc="开入6" name="YX07IN6" type="XJ_SPS_simple_EX"/>
			<DO desc="开入7" name="YX08IN7" type="XJ_SPS_simple_EX"/>
			<DO desc="开入8" name="YX09IN8" type="XJ_SPS_simple_EX"/>
			<DO desc="开入9" name="YX10IN9" type="XJ_SPS_simple_EX"/>
			<DO desc="开入10" name="YX11IN10" type="XJ_SPS_simple_EX"/>
			<DO desc="开入11" name="YX12IN11" type="XJ_SPS_simple_EX"/>
			<DO desc="开入12" name="YX13IN12" type="XJ_SPS_simple_EX"/>
			<DO desc="开入13" name="YX14IN13" type="XJ_SPS_simple_EX"/>
			<DO desc="开入14" name="YX15IN14" type="XJ_SPS_simple_EX"/>
			<DO desc="开入15" name="YX16IN15" type="XJ_SPS_simple_EX"/>
			<DO desc="开入16" name="YX17IN16" type="XJ_SPS_simple_EX"/>
			<DO desc="开入17" name="YX18IN17" type="XJ_SPS_simple_EX"/>
			<DO desc="开入18" name="YX19IN18" type="XJ_SPS_simple_EX"/>
			<DO desc="开入19" name="YX20IN19" type="XJ_SPS_simple_EX"/>
			<DO desc="开入20" name="YX21IN20" type="XJ_SPS_simple_EX"/>
			<DO desc="开入21" name="YX22IN21" type="XJ_SPS_simple_EX"/>
			<DO desc="开入22" name="YX23IN22" type="XJ_SPS_simple_EX"/>
			<DO desc="开入23" name="YX24IN23" type="XJ_SPS_simple_EX"/>
			<DO desc="开入24" name="YX25IN24" type="XJ_SPS_simple_EX"/>
			<DO desc="远方就地1" name="YX26YFJD1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入28" name="YX27IN28" type="XJ_SPS_simple_EX"/>
			<DO desc="开入29" name="YX28IN29" type="XJ_SPS_simple_EX"/>
			<DO desc="开入30" name="YX29IN30" type="XJ_SPS_simple_EX"/>
			<DO desc="开入31" name="YX30IN31" type="XJ_SPS_simple_EX"/>
			<DO desc="开入32" name="YX31IN32" type="XJ_SPS_simple_EX"/>
			<DO desc="开入33" name="YX32IN33" type="XJ_SPS_simple_EX"/>
			<DO desc="开入34" name="YX33IN34" type="XJ_SPS_simple_EX"/>
			<DO desc="开入35" name="YX34IN35" type="XJ_SPS_simple_EX"/>
			<DO desc="开入36" name="YX35IN36" type="XJ_SPS_simple_EX"/>
			<DO desc="开入37" name="YX36IN37" type="XJ_SPS_simple_EX"/>
			<DO desc="开入38" name="YX37IN38" type="XJ_SPS_simple_EX"/>
			<DO desc="开入39" name="YX38IN39" type="XJ_SPS_simple_EX"/>
			<DO desc="开入40" name="YX39IN40" type="XJ_SPS_simple_EX"/>
			<DO desc="开入41" name="YX40IN41" type="XJ_SPS_simple_EX"/>
			<DO desc="开入42" name="YX41IN42" type="XJ_SPS_simple_EX"/>
			<DO desc="开入43" name="YX42IN43" type="XJ_SPS_simple_EX"/>
			<DO desc="开入44" name="YX43IN44" type="XJ_SPS_simple_EX"/>
			<DO desc="开入45" name="YX44IN45" type="XJ_SPS_simple_EX"/>
			<DO desc="开入46" name="YX45IN46" type="XJ_SPS_simple_EX"/>
			<DO desc="开入47" name="YX46IN47" type="XJ_SPS_simple_EX"/>
			<DO desc="开入48" name="YX47IN48" type="XJ_SPS_simple_EX"/>
			<DO desc="开入49" name="YX48IN49" type="XJ_SPS_simple_EX"/>
			<DO desc="开入50" name="YX49IN50" type="XJ_SPS_simple_EX"/>
			<DO desc="开入51" name="YX50IN51" type="XJ_SPS_simple_EX"/>
			<DO desc="开入52" name="YX51IN52" type="XJ_SPS_simple_EX"/>
			<DO desc="开入53" name="YX52IN53" type="XJ_SPS_simple_EX"/>
			<DO desc="开入54" name="YX53IN54" type="XJ_SPS_simple_EX"/>
			<DO desc="开入55" name="YX54IN55" type="XJ_SPS_simple_EX"/>
			<DO desc="开入56" name="YX55IN56" type="XJ_SPS_simple_EX"/>
			<DO desc="开入57" name="YX56IN57" type="XJ_SPS_simple_EX"/>
			<DO desc="开入58" name="YX57IN58" type="XJ_SPS_simple_EX"/>
			<DO desc="开入59" name="YX58IN59" type="XJ_SPS_simple_EX"/>
			<DO desc="开入60" name="YX59IN60" type="XJ_SPS_simple_EX"/>
			<DO desc="开入61" name="YX60IN61" type="XJ_SPS_simple_EX"/>
			<DO desc="开入62" name="YX61IN62" type="XJ_SPS_simple_EX"/>
			<DO desc="开入63" name="YX62IN63" type="XJ_SPS_simple_EX"/>
			<DO desc="开入64" name="YX63IN64" type="XJ_SPS_simple_EX"/>
			<DO desc="开入65" name="YX64IN65" type="XJ_SPS_simple_EX"/>
			<DO desc="开入66" name="YX65IN66" type="XJ_SPS_simple_EX"/>
			<DO desc="开入67" name="YX66IN67" type="XJ_SPS_simple_EX"/>
			<DO desc="开入68" name="YX67IN68" type="XJ_SPS_simple_EX"/>
			<DO desc="开入69" name="YX68IN69" type="XJ_SPS_simple_EX"/>
			<DO desc="开入70" name="YX69IN70" type="XJ_SPS_simple_EX"/>
			<DO desc="开入71" name="YX70IN71" type="XJ_SPS_simple_EX"/>
			<DO desc="开入72" name="YX71IN72" type="XJ_SPS_simple_EX"/>
			<DO desc="开入73" name="YX72IN73" type="XJ_SPS_simple_EX"/>
			<DO desc="开入74" name="YX73IN74" type="XJ_SPS_simple_EX"/>
			<DO desc="开入75" name="YX74IN75" type="XJ_SPS_simple_EX"/>
			<DO desc="开入76" name="YX75IN76" type="XJ_SPS_simple_EX"/>
			<DO desc="开入77" name="YX76IN77" type="XJ_SPS_simple_EX"/>
			<DO desc="开入78" name="YX77IN78" type="XJ_SPS_simple_EX"/>
			<DO desc="开入79" name="YX78IN79" type="XJ_SPS_simple_EX"/>
			<DO desc="开入80" name="YX79IN80" type="XJ_SPS_simple_EX"/>
			<DO desc="开入81" name="YX80IN81" type="XJ_SPS_simple_EX"/>
			<DO desc="开入25" name="YX81IN25" type="XJ_SPS_simple_EX"/>
			<DO desc="信号复归" name="YK00XHFG" type="SPC_FuGui"/>
			<DO desc="1母低电压压板" name="YK01M1DDY" type="SPC_control_X001"/>
			<DO desc="2母低电压压板" name="YK02M2DDY" type="SPC_control_X001"/>
			<DO desc="1母零序电压压板" name="YK03M1LXDY" type="SPC_control_X001"/>
			<DO desc="2母零序电压压板" name="YK04M2LXDY" type="SPC_control_X001"/>
			<DO desc="1母TV断线压板" name="YK05M1TVDX" type="SPC_control_X001"/>
			<DO desc="2母TV断线压板" name="YK06M2TVDX" type="SPC_control_X001"/>
			<DO desc="选控1" name="YK07DLQ1" type="XJ_DPC_control_EX"/>
			<DO desc="选控2" name="YK08DLQ2" type="XJ_DPC_control_EX"/>
			<DO desc="选控3" name="YK09DLQ3" type="XJ_DPC_control_EX"/>
			<DO desc="选控4" name="YK10DLQ4" type="XJ_DPC_control_EX"/>
			<DO desc="选控5" name="YK11DLQ5" type="XJ_DPC_control_EX"/>
			<DO desc="选控6" name="YK12DLQ6" type="XJ_DPC_control_EX"/>
			<DO desc="选控7" name="YK13DLQ7" type="XJ_DPC_control_EX"/>
			<DO desc="选控8" name="YK14DLQ8" type="XJ_DPC_control_EX"/>
			<DO desc="选控9" name="YK15DLQ9" type="XJ_DPC_control_EX"/>
			<DO desc="选控10" name="YK16DLQ10" type="XJ_DPC_control_EX"/>
			<DO desc="直控1" name="YK20DLQ14" type="XJ_DPC_control_EX"/>
			<DO desc="直控2" name="YK21DLQ15" type="XJ_DPC_control_EX"/>
			<DO desc="直控3" name="YK22DLQ16" type="XJ_DPC_control_EX"/>
			<DO desc="直控4" name="YK23DLQ17" type="XJ_DPC_control_EX"/>
			<DO desc="直控5" name="YK24DLQ18" type="XJ_DPC_control_EX"/>
			<DO desc="直控6" name="YK25DLQ19" type="XJ_DPC_control_EX"/>
			<DO desc="直控7" name="YK26DLQ20" type="XJ_DPC_control_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH812C_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH812C_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WBH812C_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE"/>
		</LNodeType>
		<LNodeType id="XJ_WBH812C_PROT_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH812C_PROT_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH812C_PROT_V01_DBTCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV"/>
			<DO name="ARtg4" type="CN_ASG_SP"/>
			<DO name="ARtgSnd4" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH812C_PROT_V01_DYTCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV"/>
			<DO name="ARtg3" type="CN_ASG_SP"/>
			<DO name="ARtgSnd3" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH812C_PROT_V01_ZYTCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV"/>
			<DO name="ARtg2" type="CN_ASG_SP"/>
			<DO name="ARtgSnd2" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH812C_PROT_V01_GYTCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV"/>
			<DO name="ARtg1" type="CN_ASG_SP"/>
			<DO name="ARtgSnd1" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH812C_PROT_V01_PDIF2" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X006"/>
			<DO name="CTBlkEna" type="CN_SPG_SG_EX"/>
			<DO name="Ha2RstFact" type="CN_ASG_SG_EX_X006"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="Ha2RstMod" type="CN_SPG_SG_EX"/>
			<DO name="PctRstFact" type="CN_ASG_SG_EX_X006"/>
		</LNodeType>
		<LNodeType id="XJ_WBH812C_PROT_V01_PDIF1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X006"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH812C_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
			<DO name="ZPwrRtg" type="CN_ASG_SP_EX"/>
			<DO name="Tmode" type="CN_ING_SP_EX"/>
			<DO name="Tmode1" type="CN_ING_SP_EX"/>
			<DO name="Tmode2" type="CN_ING_SP_EX"/>
			<DO name="Tmode3" type="CN_ING_SP_EX"/>
			<DO name="Tmode4" type="CN_ING_SP_EX"/>
			<DO name="Vol1" type="CN_ASG_SP"/>
			<DO name="Vol2" type="CN_ASG_SP"/>
			<DO name="Vol3" type="CN_ASG_SP"/>
			<DO name="Vol4" type="CN_ASG_SP"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH812C_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH812C_LD0_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH812C_LD0_V01_YYBGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH-812C_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH812C_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
		</LNodeType>
		<LNodeType id="XJ_WBH813C_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH813C_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WBH813C_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV"/>
			<DO name="Amp2" type="CN_MV"/>
			<DO name="Vol1" type="CN_MV"/>
			<DO name="Vol2" type="CN_MV"/>
		</LNodeType>
		<LNodeType id="XJ_WBH813C_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL"/>
			<DO name="PhV" type="CN_WYE"/>
			<DO name="A" type="CN_WYE"/>
		</LNodeType>
		<LNodeType id="XJ_WBH813C_PROT_V01_PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH813C_PROT_V01_AlmGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH813C_PROT_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH813C_PROT_V01_PTOV2" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH813C_PROT_V01_PTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH813C_PROT_V01_PTOC9" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValA" type="CN_ASG_SG_EX_X006"/>
		</LNodeType>
		<LNodeType id="XJ_WBH813C_PROT_V01_PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH813C_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH813C_PROT_V01_PVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X006"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkOthVolEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkValV2" type="CN_ASG_SG"/>
			<DO name="StrVal" type="CN_ASG_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WBH813C_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="StrVal3" type="CN_ASG_SG"/>
			<DO name="OpDlTmms3" type="CN_ING_SG"/>
			<DO name="StrVal1" type="CN_ASG_SG"/>
			<DO name="OpDlTmms1" type="CN_ING_SG"/>
			<DO name="StrVal2" type="CN_ASG_SG"/>
			<DO name="OpDlTmms2" type="CN_ING_SG"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH813C_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH813C_LD0_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH813C_LD0_V01_YYBGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH-813C_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH813C_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
		</LNodeType>
		<LNodeType id="XJ_WBH813C_PROT_V01_MMXN1_X001" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol1" type="CN_MV"/>
			<DO name="Vol2" type="CN_MV"/>
		</LNodeType>
		<LNodeType id="XJ_WBH813C_PROT_V01_PVOC4" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="StrVal" type="CN_ASG_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WBH813C_PROT_V01_PVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH813C_PROT_V01_PVOC1_X001" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X006"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkValV2" type="CN_ASG_SG"/>
			<DO name="StrVal" type="CN_ASG_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WBH813C_PROT_V01_LLN0_X001" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="StrVal2" type="CN_ASG_SG"/>
			<DO name="OpDlTmms2" type="CN_ING_SG"/>
			<DO name="StrVal1" type="CN_ASG_SG"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH813C_LD0_V01_AlmGGIO1_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814C_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814C_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814C_PROT_V01_AlmGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814C_PROT_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814C_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814C_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814C_LD0_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814C_LD0_V01_YYBGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH-814C_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814C_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
		</LNodeType>
		<LNodeType desc="定值" id="SETGGIO_X021" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="电流I段定值" name="ID1" type="ASG_simple_f"/>
			<DO desc="电流I段时限" name="TD1" type="ASG_simple_f"/>
			<DO desc="电流I段方向" name="FXD1" type="ING_simple"/>
			<DO desc="电流I段电压闭锁" name="DYD1" type="ING_simple"/>
			<DO desc="I段电压闭锁定值" name="Udz1" type="ASG_simple_f"/>
			<DO desc="电流II段定值" name="ID2" type="ASG_simple_f"/>
			<DO desc="电流II段时限" name="TD2" type="ASG_simple_f"/>
			<DO desc="电流II段方向" name="FXD2" type="ING_simple"/>
			<DO desc="电流II段电压闭锁" name="DYD2" type="ING_simple"/>
			<DO desc="II段电压闭锁定值" name="Udz2" type="ASG_simple_f"/>
			<DO desc="电流III段定值" name="ID3" type="ASG_simple_f"/>
			<DO desc="电流III段时限" name="TD3" type="ASG_simple_f"/>
			<DO desc="电流III段方向" name="FXD3" type="ING_simple"/>
			<DO desc="电流III段电压闭锁" name="DYD3" type="ING_simple"/>
			<DO desc="III段电压闭锁定值" name="Udz3" type="ASG_simple_f"/>
			<DO desc="过流加速定值" name="Ijs" type="ASG_simple_f"/>
			<DO desc="过流加速时限" name="Tjs" type="ASG_simple_f"/>
			<DO desc="前加速/后加速" name="JSFS" type="ING_simple"/>
			<DO desc="过负荷电流定值" name="IGFH" type="ASG_simple_f"/>
			<DO desc="过负荷时限" name="TGFH" type="ASG_simple_f"/>
			<DO desc="过负荷跳闸" name="GFHTZ" type="ING_simple"/>
			<DO desc="零序I段定值" name="ILX1" type="ASG_simple_f"/>
			<DO desc="零序I段时限" name="TLX1" type="ASG_simple_f"/>
			<DO desc="零序I段方向" name="LFX1" type="ING_simple"/>
			<DO desc="零序II段定值" name="ILX2" type="ASG_simple_f"/>
			<DO desc="零序II段时限" name="TLX2" type="ASG_simple_f"/>
			<DO desc="零序II段方向" name="LFX2" type="ING_simple"/>
			<DO desc="零序III段定值" name="ILX3" type="ASG_simple_f"/>
			<DO desc="零序III段时限" name="TLX3" type="ASG_simple_f"/>
			<DO desc="零序III段方向" name="LFX3" type="ING_simple"/>
			<DO desc="零序III段跳闸" name="LX3TZ" type="ING_simple"/>
			<DO desc="零序加速定值" name="I0js" type="ASG_simple_f"/>
			<DO desc="零序加速时限" name="T0js" type="ASG_simple_f"/>
			<DO desc="前加速/后加速" name="LXJS" type="ING_simple"/>
			<DO desc="低压减载定值" name="UDY" type="ASG_simple_f"/>
			<DO desc="低压减载时限" name="TDY" type="ASG_simple_f"/>
			<DO desc="低频减载定值" name="Fdp" type="ASG_simple_f"/>
			<DO desc="低频减载时限" name="Tdp" type="ASG_simple_f"/>
			<DO desc="低压闭锁定值" name="Udp" type="ASG_simple_f"/>
			<DO desc="滑差闭锁" name="HCBS" type="ING_simple"/>
			<DO desc="滑差闭锁定值" name="Fhc" type="ASG_simple_f"/>
			<DO desc="重合闸时限" name="Tch" type="ASG_simple_f"/>
			<DO desc="重合闸方式" name="Chfs" type="ASG_simple_f"/>
			<DO desc="抽取电压相别" name="Cqdy" type="ASG_simple_f"/>
			<DO desc="检无压定值" name="Ujwy" type="ASG_simple_f"/>
			<DO desc="检同期角度" name="Djtq" type="ASG_simple_f"/>
			<DO desc="I段闭锁重合闸" name="BSCH" type="ING_simple"/>
			<DO desc="相间功率方向灵敏角" name="LMJ" type="ING_simple"/>
			<DO desc="TV断线相关保护" name="XGBH" type="ING_simple"/>
			<DO desc="零序电流自产" name="LXZC" type="ING_simple"/>
			<DO desc="中心点接地方式" name="JDFS" type="ING_simple"/>
			<DO desc="手合抽取电压相别" name="ShCqdy" type="ASG_simple_f"/>
			<DO desc="手合检同期角度" name="ShDjtq" type="ASG_simple_f"/>
		</LNodeType>
		<LNodeType desc="LLN0" id="GDNR_V4_LLN0_NSR-304T-G" lnClass="LLN0">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL_LN0"/>
			<DO desc="复归LED" name="LEDRs" type="GDNR_DC_V1_SPC"/>
			<DO desc="当前定值运行区号" name="CurStGrp" type="GDNR_EXI_V1_MV"/>
		</LNodeType>
		<LNodeType desc="物理装置信息,适用于过程层接口LD" id="GDNR_V3_LPHD_NSR-304T-G" lnClass="LPHD">
			<DO desc="物理装置铭牌" name="PhyNam" type="CN_DPL_X001"/>
			<DO desc="物理装置健康状况" name="PhyHealth" type="CN_INS_Health"/>
			<DO desc="是否为代理" name="Proxy" type="CN_SPS"/>
			<DO desc="全站过程层虚端子配置CRC版本" name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO desc="IED过程层虚端子配置CRC版本" name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType desc="一般事件" id="GDNR_EVE_GGIO_NSR-304T-G" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="事件1" name="Alm1" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件2" name="Alm2" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件3" name="Alm3" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件4" name="Alm4" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件5" name="Alm5" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件6" name="Alm6" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件7" name="Alm7" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件8" name="Alm8" type="GDNR_NSV_V1_SPS"/>
			<DO desc="事件9" name="Alm9" type="GDNR_NSV_V1_SPS"/>
		</LNodeType>
		<LNodeType desc="二次设备电源电压监测" id="GDNR_EX_V1_SPVT_NSR-304T-G" lnClass="SPVT">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL_EX"/>
			<DO desc="电压测量值" name="Vol" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType desc="二次设备温度监测" id="GDNR_EX_V1_STMP_NSR-304T-G" lnClass="STMP">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL_EX"/>
			<DO desc="温度（°C）" name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType desc="二次设备光强监测" id="GDNR_EX_V1_SCLI_NSR-304T-G" lnClass="SCLI">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL_EX"/>
			<DO desc="光强测量值" name="LigIntes" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType desc="间隔层/站控层被授时设备自检状态" id="GDNR_V1_LTSM_NSR-304T-G" lnClass="LTSM">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL_EX"/>
			<DO desc="对时信号状态" name="HostTPAlm" type="CN_SPS"/>
			<DO desc="对时服务状态" name="HostTSAlm" type="CN_SPS"/>
			<DO desc="时间跳变侦测状态" name="HostCtAlm" type="CN_SPS"/>
		</LNodeType>
		<LNodeType desc="8单点开入" id="GDNR_IND_8_GGIO_NSR-304T-G" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="开入1" name="Ind1" type="CN_SPS"/>
			<DO desc="开入2" name="Ind2" type="CN_SPS"/>
			<DO desc="开入3" name="Ind3" type="CN_SPS"/>
			<DO desc="开入4" name="Ind4" type="CN_SPS"/>
			<DO desc="开入5" name="Ind5" type="CN_SPS"/>
			<DO desc="开入6" name="Ind6" type="CN_SPS"/>
			<DO desc="开入7" name="Ind7" type="CN_SPS"/>
			<DO desc="开入8" name="Ind8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType desc="LLN0" id="GDNR_V1_LLN0_NSR-304T-G" lnClass="LLN0">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL_LN0"/>
			<DO desc="复归LED" name="LEDRs" type="GDNR_DC_V1_SPC"/>
			<DO desc="保护功能软压板1" name="FuncEna1" type="CN_SPC_EX"/>
			<DO desc="保护功能软压板2" name="FuncEna2" type="CN_SPC_EX"/>
			<DO desc="保护功能软压板3" name="FuncEna3" type="CN_SPC_EX"/>
			<DO desc="保护功能软压板4" name="FuncEna4" type="CN_SPC_EX"/>
			<DO desc="保护功能软压板5" name="FuncEna5" type="CN_SPC_EX"/>
			<DO desc="保护功能软压板6" name="FuncEna6" type="CN_SPC_EX"/>
			<DO desc="远方修改定值" name="RemSetEna" type="GDNR_EXNSV_V1_SPS"/>
			<DO desc="远方切换定值区" name="RemGrpEna" type="GDNR_EXNSV_V1_SPS"/>
			<DO desc="远方控制压板" name="RemStrpEna" type="GDNR_EXNSV_V1_SPS"/>
			<DO desc="变化量启动电流定值1" name="DPFCStr1" type="CN_ASG_SG_EX_X003"/>
			<DO desc="零序启动电流定值1" name="ROCStr1" type="CN_ASG_SG_EX_X003"/>
			<DO desc="冲击性负荷" name="ImpLodEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="物理设备逻辑节点,适用于站控层接口LD" id="GDNR_V1_LPHD_NSR-304T-G" lnClass="LPHD">
			<DO desc="物理装置铭牌" name="PhyNam" type="CN_DPL_X001"/>
			<DO desc="物理装置健康状况" name="PhyHealth" type="CN_INS_Health"/>
			<DO desc="该逻辑节点是否为代理" name="Proxy" type="GDNR_NSV_V1_SPS"/>
			<DO desc="定值区号" name="SettingGrp" type="CN_ING_SP_EX"/>
			<DO desc="被保护设备" name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType desc="线路纵联差动保护" id="GDNR_PILOT_V1_PDIF_NSR-304T-G" lnClass="PDIF">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="动作" name="Op" type="CN_ACT_3P"/>
			<DO desc="差动动作电流定值" name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO desc="CT断线差流定值" name="CTBrkVal" type="CN_ASG_SG_EX_X003"/>
			<DO desc="投入" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="CT断线闭锁差动" name="CTBlkEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="光纤通道模型" id="GDNR_FIBRE_V1_PSCH_NSR-304T-G" lnClass="PSCH">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="纵联保护发信或远跳保护发信" name="ProTx" type="CN_SPS"/>
			<DO desc="纵联保护收信或远跳保护收信" name="ProRx" type="CN_SPS"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="纵联保护动作或远跳保护动作" name="Op" type="CN_ACT"/>
			<DO desc="通道类型" name="Type" type="CN_ING_SP_EX"/>
			<DO desc="本侧识别码" name="LocChnID" type="CN_ING_SG_EX"/>
			<DO desc="对侧识别码" name="RemChnID" type="CN_ING_SG_EX"/>
			<DO desc="通信内时钟" name="IntClkMod" type="CN_SPG_SG_EX"/>
			<DO desc="远跳受本侧启动控制" name="StrEnaRT" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="故障定位(适用国网标准)" id="GDNR_CN_V1_RFLO_NSR-304T-G" lnClass="RFLO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="故障阻抗" name="FltZ" type="CN_CMV_X005"/>
			<DO desc="故障距离(单位km)" name="FltDiskm" type="CN_MV_X005"/>
			<DO desc="线路长度(单位km)" name="LinLenKm" type="CN_ASG_SG_X005"/>
		</LNodeType>
		<LNodeType desc="线路距离保护(相间/接地 九统一 1396顺序)" id="GDNR_LINE_V2_PDIS_NSR-304T-G" lnClass="PDIS">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="动作" name="Op" type="CN_ACT_3P"/>
			<DO desc="相间阻抗定值" name="PhStr" type="CN_ASG_SG_X005"/>
			<DO desc="接地阻抗定值" name="GndStr" type="CN_ASG_SG_X005"/>
			<DO desc="负荷限制电阻" name="RisLod" type="CN_ASG_SG_X005"/>
			<DO desc="相间时间定值" name="PhDlTmms" type="CN_ING_SG"/>
			<DO desc="接地时间定值" name="GndDlTmms" type="CN_ING_SG"/>
			<DO desc="线路正序灵敏角" name="LinAng" type="CN_ASG_SG_X005"/>
			<DO desc="零序补偿系数KZ" name="K0Fact" type="CN_ASG_SG_X005"/>
			<DO desc="线路正序阻抗定值" name="Z1" type="CN_ASG_SG_EX_X003"/>
			<DO desc="线路零序阻抗定值" name="Z0" type="CN_ASG_SG_EX_X003"/>
			<DO desc="线路零序灵敏角" name="LinAng0" type="CN_ASG_SG_X005"/>
			<DO desc="投入" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="负荷限制投入" name="RisLodEna" type="CN_SPG_SG_EX"/>
			<DO desc="接地距离偏移角" name="LineAngOfsPG" type="CN_ASG_SG_EX_X003"/>
			<DO desc="四边形接地阻抗定值" name="MQGndRch" type="CN_ASG_SG_EX_X003"/>
			<DO desc="四边形相间阻抗定值" name="MQPhRch" type="CN_ASG_SG_EX_X003"/>
			<DO desc="相间距离偏移角" name="LineAngOfsPP" type="CN_ASG_SG_EX_X003"/>
			<DO desc="接地保护投入" name="ZmPGEna" type="CN_SPG_SG_EX"/>
			<DO desc="相间保护投入" name="ZmPPEna" type="CN_SPG_SG_EX"/>
			<DO desc="三重加速距离保护II段" name="Zm2SOFTEna" type="CN_SPG_SG_EX"/>
			<DO desc="三重加速距离保护III段" name="Zm3SOFTEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="加速距离保护" id="GDNR_ACC_V1_PDIS_NSR-304T-G" lnClass="PDIS">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="动作" name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType desc="过流保护(经低压、方向闭锁)" id="GDNR_LINE_V1_PTOC_NSR-304T-G" lnClass="PTOC">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="动作" name="Op" type="CN_ACT_3P"/>
			<DO desc="动作定值" name="StrVal" type="CN_ASG_SG_X005"/>
			<DO desc="时间定值" name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="经方向" name="DirEna" type="CN_SPG_SG_EX"/>
			<DO desc="投入" name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="电网振荡检测/闭锁" id="GDNR_V1_RPSB_NSR-304T-G" lnClass="RPSB">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="启动(检测到电网振荡)" name="Str" type="CN_ACD"/>
			<DO desc="对应PDIS闭锁区域" name="BlkZn" type="CN_SPS"/>
			<DO desc="振荡闭锁过流定值" name="BlkValASG" type="CN_ASG_SG_EX_X003"/>
			<DO desc="振荡闭锁元件(控制字)" name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="电压互感器,用于站控层接口LD" id="GDNR_SI_V1_TVTR_NSR-304T-G" lnClass="TVTR">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="电压采样值" name="Vol" type="GDNR_V1_SAV_X001"/>
			<DO desc="TV断线" name="FuFail" type="CN_SPS"/>
			<DO desc="一次额定电压" name="VRtg" type="CN_ASG_SP_X004"/>
			<DO desc="电压取线路PT电压" name="LinPTMod" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="电流互感器,用于站控层接口LD" id="GDNR_SI_V1_TCTR_NSR-304T-G" lnClass="TCTR">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="电流采样值" name="Amp" type="GDNR_V1_SAV_X001"/>
			<DO desc="一次额定电流" name="ARtg" type="CN_ASG_SP_X004"/>
			<DO desc="二次额定电流" name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType desc="32告警" id="GDNR_ALM_32_GGIO_NSR-304T-G" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="性能" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="告警1" name="Alm1" type="CN_SPS"/>
			<DO desc="告警2" name="Alm2" type="CN_SPS"/>
			<DO desc="告警3" name="Alm3" type="CN_SPS"/>
			<DO desc="告警4" name="Alm4" type="CN_SPS"/>
			<DO desc="告警5" name="Alm5" type="CN_SPS"/>
			<DO desc="告警6" name="Alm6" type="CN_SPS"/>
			<DO desc="告警7" name="Alm7" type="CN_SPS"/>
			<DO desc="告警8" name="Alm8" type="CN_SPS"/>
			<DO desc="告警9" name="Alm9" type="CN_SPS"/>
			<DO desc="告警10" name="Alm10" type="CN_SPS"/>
			<DO desc="告警11" name="Alm11" type="CN_SPS"/>
			<DO desc="告警12" name="Alm12" type="CN_SPS"/>
			<DO desc="告警13" name="Alm13" type="CN_SPS"/>
			<DO desc="告警14" name="Alm14" type="CN_SPS"/>
			<DO desc="告警15" name="Alm15" type="CN_SPS"/>
			<DO desc="告警16" name="Alm16" type="CN_SPS"/>
			<DO desc="告警17" name="Alm17" type="CN_SPS"/>
			<DO desc="告警18" name="Alm18" type="CN_SPS"/>
			<DO desc="告警19" name="Alm19" type="CN_SPS"/>
			<DO desc="告警20" name="Alm20" type="CN_SPS"/>
			<DO desc="告警21" name="Alm21" type="CN_SPS"/>
			<DO desc="告警22" name="Alm22" type="CN_SPS"/>
			<DO desc="告警23" name="Alm23" type="CN_SPS"/>
			<DO desc="告警24" name="Alm24" type="CN_SPS"/>
			<DO desc="告警25" name="Alm25" type="CN_SPS"/>
			<DO desc="告警26" name="Alm26" type="CN_SPS"/>
			<DO desc="告警27" name="Alm27" type="CN_SPS"/>
			<DO desc="告警28" name="Alm28" type="CN_SPS"/>
			<DO desc="告警29" name="Alm29" type="CN_SPS"/>
			<DO desc="告警30" name="Alm30" type="CN_SPS"/>
			<DO desc="告警31" name="Alm31" type="CN_SPS"/>
			<DO desc="告警32" name="Alm32" type="CN_SPS"/>
		</LNodeType>
		<LNodeType desc="保护测量" id="GDNR_PROT_MMXU_NSR-304T-G" lnClass="MMXU">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="相电压" name="PhV" type="CN_WYE_ALL_X004"/>
			<DO desc="系统侧电流" name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType desc="自动重合闸(110KV)" id="GDNR_110KV_V1_RREC_NSR-304T-G" lnClass="RREC">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="重合闸动作信号" name="Op" transient="true" type="CN_ACT"/>
			<DO desc="重合闸状态" name="AutoRecSt" type="CN_INS_ARST"/>
			<DO desc="三相重合闸时间" name="TPRecTmms" type="CN_ING_SG_EX"/>
			<DO desc="同期合闸角" name="RecDifAng" type="CN_ASG_SG_EX_X003"/>
			<DO desc="重合闸检同期方式" name="RecChkSyn" type="CN_SPG_SG_EX"/>
			<DO desc="TWJ启动三相重合闸" name="OpnStrTPR" type="CN_SPG_SG_EX"/>
			<DO desc="停用重合闸" name="StopRec" type="CN_SPG_SG_EX"/>
			<DO desc="PT断线闭锁重合" name="PTBlkEna" type="CN_SPG_SG_EX"/>
			<DO desc="检线无压母有压" name="LinDeaEna" type="CN_SPG_SG_EX"/>
			<DO desc="检母无压线有压" name="BusDeaEna" type="CN_SPG_SG_EX"/>
			<DO desc="检线无压母无压" name="LinBusEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="零序过流保护" id="GDNR_ZER_V1_PTOC_NSR-304T-G" lnClass="PTOC">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="接地保护动作" name="Op" type="CN_ACT_3P"/>
			<DO desc="动作定值" name="StrVal" type="CN_ASG_SG_X005"/>
			<DO desc="接地跳闸时间" name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType desc="相继速动距离保护" id="GDNR_ATS_V1_PDIS_NSR-304T-G" lnClass="PDIS">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="动作" name="Op" type="CN_ACT_3P"/>
			<DO desc="相继速动投入" name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="高压线路保护跳闸(九统一)" id="GDNR_HV_V3_PTRC_NSR-304T-G" lnClass="PTRC">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="跳闸" name="Tr" type="CN_ACT"/>
			<DO desc="动作" name="Op" type="CN_ACT"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="Ⅲ段及以上闭锁重合闸" name="Z3BlkRec" type="CN_SPG_SG_EX"/>
			<DO desc="多相故障闭锁重合闸" name="MPFBlkRec" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="LLN0" id="GDNR_V2_LLN0_NSR-304T-G" lnClass="LLN0">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType desc="扰动记录" id="GDNR_BASIC_V1_RDRE_NSR-304T-G" lnClass="RDRE">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="装置录波状态" name="RcdMade" type="CN_SPS"/>
			<DO desc="录波文件序号" name="FltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType desc="故障信息" id="GDNR_V3_RFLO_NSR-304T-G" lnClass="RFLO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="故障阻抗" name="FltZ" type="CN_CMV_X005"/>
			<DO desc="故障距离(单位km)" name="FltDiskm" type="CN_MV_X005"/>
			<DO desc="故障相别" name="FltLoop" type="CN_INS_FltLoop"/>
			<DO desc="故障电流" name="FltValA" type="CN_MV_EX_X005"/>
			<DO desc="故障电压" name="FltValV" type="CN_MV_EX_X005"/>
			<DO desc="故障差动电流" name="FltDifA" type="CN_MV_EX_X005"/>
			<DO desc="零序故障电流" name="FltValA0" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType desc="LLN0" id="NRR_LLN0_V2.00__931__V1.00" lnClass="LLN0">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL_LN0"/>
			<DO desc="Local operation for complete logical device " name="Loc" type="CN_SPS"/>
			<DO desc="LED reset " name="LEDRs" type="CN_SPC_DC"/>
			<DO desc="Function 1 enabled" name="FuncEna1" type="CN_SPC_EX"/>
			<DO desc="Function 2 enabled" name="FuncEna2" type="CN_SPC_EX"/>
			<DO desc="Function 3 enabled" name="FuncEna3" type="CN_SPC_EX"/>
			<DO desc="Function 4 enabled" name="FuncEna4" type="CN_SPC_EX"/>
			<DO desc="Function 5 enabled" name="FuncEna5" type="CN_SPC_EX"/>
			<DO desc="Function 6 enabled" name="FuncEna6" type="CN_SPC_EX"/>
			<DO desc="Function 7 enabled" name="FuncEna7" type="CN_SPC_EX"/>
			<DO desc="Function 8 enabled" name="FuncEna8" type="CN_SPC_EX"/>
			<DO desc="Function 9 enabled" name="FuncEna9" type="CN_SPC_EX"/>
			<DO desc="Function 10 enabled" name="FuncEna10" type="CN_SPC_EX"/>
			<DO desc="Current Breaker Flaut" name="CBFlt" type="CN_SPC_EX"/>
			<DO desc="Remotely Modify Setting" name="RemSetEna" type="CN_SPS_EX"/>
			<DO desc="Remotely Control Goose" name="RemGoEna" type="CN_SPS_EX"/>
			<DO desc="DPFC start value" name="DPFCStr" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Residual current start value" name="ROCStr" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Negtive current start value" name="N0CStr" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Line No" name="LinNo" type="CN_STG_SG_EX"/>
			<DO desc="SV Delay time" name="DelayTRtg" type="CN_SAV_EX_X003"/>
			<DO desc="Z3 auxiliary start value" name="Z3AuxStr" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="LLN0" id="NRR_LLN0_V2.01__931__V1.00" lnClass="LLN0">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL_LN0"/>
			<DO desc="Local operation for complete logical device " name="Loc" type="CN_SPS"/>
			<DO desc="LED reset " name="LEDRs" type="CN_SPC_DC"/>
			<DO desc="Function 1 enabled" name="FuncEna1" type="CN_SPC_EX"/>
			<DO desc="Function 2 enabled" name="FuncEna2" type="CN_SPC_EX"/>
			<DO desc="Function 3 enabled" name="FuncEna3" type="CN_SPC_EX"/>
			<DO desc="Function 4 enabled" name="FuncEna4" type="CN_SPC_EX"/>
			<DO desc="Function 5 enabled" name="FuncEna5" type="CN_SPC_EX"/>
			<DO desc="Function 6 enabled" name="FuncEna6" type="CN_SPC_EX"/>
			<DO desc="Function 7 enabled" name="FuncEna7" type="CN_SPC_EX"/>
			<DO desc="Function 8 enabled" name="FuncEna8" type="CN_SPC_EX"/>
			<DO desc="Function 9 enabled" name="FuncEna9" type="CN_SPC_EX"/>
			<DO desc="Function 10 enabled" name="FuncEna10" type="CN_SPC_EX"/>
			<DO desc="Current Breaker Flaut" name="CBFlt" type="CN_SPC_EX"/>
			<DO desc="Enable modify setting remotely" name="RemSetEna" type="CN_SPS_EX"/>
			<DO desc="Enable modify setting group remotely" name="RemGrpEna" type="CN_SPS_EX"/>
			<DO desc="Enable control GOOSE out strap remotely" name="RemGoEna" type="CN_SPS_EX"/>
			<DO desc="DPFC start value" name="DPFCStr" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Residual current start value" name="ROCStr" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Negtive current start value" name="N0CStr" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Line No" name="LinNo" type="CN_STG_SG_EX"/>
			<DO desc="SV Delay time" name="DelayTRtg" type="CN_SAV_EX_X003"/>
			<DO desc="Z3 auxiliary start value" name="Z3AuxStr" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType desc="LPHD" id="NRR_LPHD_V2.00__931__V1.00" lnClass="LPHD">
			<DO desc="Physical device name plate" name="PhyNam" type="CN_DPL"/>
			<DO desc="Physical device health" name="PhyHealth" type="CN_INS_Health"/>
			<DO desc="Output communications buffer overflow" name="OutOv" type="CN_SPS"/>
			<DO desc="Indicates if this LN is a proxy" name="Proxy" type="CN_SPS"/>
			<DO desc="Input communications buffer overflow" name="InOv" type="CN_SPS"/>
			<DO desc="Number of Power ups" name="NumPwrUp" type="CN_INS"/>
			<DO desc="Number of Warm Starts" name="WrmStr" type="CN_INS"/>
			<DO desc="Number of watchdog device resets detected" name="WacTrg" type="CN_INS"/>
			<DO desc="Power Up detected" name="PwrUp" type="CN_SPS"/>
			<DO desc="Power Down detected" name="PwrDn" type="CN_SPS"/>
			<DO desc="External power supply alarm" name="PwrSupAlm" type="CN_SPS"/>
			<DO desc="Reset device statistics" name="RsStat" type="CN_SPC_X001"/>
			<DO desc="Setting Group" name="SettingGrp" type="CN_ING_SP_EX"/>
			<DO desc="Device name" name="DeviceName" type="CN_STG_SP_EX"/>
			<DO desc="GOOSE DI Enable" name="GooseEna" type="CN_SPG_SP_EX"/>
			<DO desc="Other GOOSE DI Enable" name="OthGoEna" type="CN_SPG_SP_EX"/>
			<DO desc="Active Setting Group" name="ActSGST" type="CN_MV_EX_X007"/>
			<DO desc="Station name" name="StationNs" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="NRR_PDIF_V2.02__931__V1.00" lnClass="PDIF">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start " name="Str" type="CN_ACD"/>
			<DO desc="Operate " name="Op" transient="true" type="CN_ACT_3P"/>
			<DO desc="Differential Current " name="DifAClc" type="CN_WYE_ALL_X006"/>
			<DO desc="Restraint Current" name="RstA" type="CN_WYE_ALL_X006"/>
			<DO desc="Line capacitance (for load currents)" name="LinCapac" type="CN_ASG_SG_X007"/>
			<DO desc="Zero Sequence Line Capacitance(396规范定义)" name="LinCapac0" type="CN_ASG_SG_X007"/>
			<DO desc="X value of Local Shunt Reactor" name="LocShRX" type="CN_ASG_SG_EX_X007"/>
			<DO desc="X value of Local Reactor of Neutral Point" name="LocNRX" type="CN_ASG_SG_EX_X007"/>
			<DO desc="TA Factor" name="CTFact" type="CN_ASG_SG_EX_X007"/>
			<DO desc="PDIF operate value" name="StrValSG" type="CN_ASG_SG_EX_X007"/>
			<DO desc="PDIF operate value when CT broken" name="CTBrkVal" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Enable PDIF" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="CT broken Block PDIF Enable" name="CTBlkEna" type="CN_SPG_SG_EX"/>
			<DO desc="X value of Local Shunt Reactor" name="RemShRX" type="CN_ASG_SG_EX_X007"/>
			<DO desc="X value of Local Reactor of Neutral Point" name="RemNRX" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Capacitive Current Compensate Enable" name="CCCEna" type="CN_SPG_SG_EX"/>
			<DO desc="Break value  PDIF Enable" name="BrkDifEna" type="CN_SPG_SG_EX"/>
			<DO desc="Zero sequence PDIF  blocking recloser" name="Dif0BlkRec" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_PDIS_V2.00__941__V1.00" lnClass="PDIS">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start " name="Str" type="CN_ACD"/>
			<DO desc="Operate " name="Op" transient="true" type="CN_ACT_3P"/>
			<DO desc="Impedance setting of phase-to-phase" name="PhStr" type="CN_ASG_SG_X007"/>
			<DO desc="Groud Start Value" name="GndStr" type="CN_ASG_SG_X007"/>
			<DO desc="Resistive Reach for Load Area" name="RisLod" type="CN_ASG_SG_X007"/>
			<DO desc="Operate Time Delay" name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="Phase Operate Time Delay" name="PhDlTmms" type="CN_ING_SG"/>
			<DO desc="Groud Operate Time Delay" name="GndDlTmms" type="CN_ING_SG"/>
			<DO desc="Line Angle" name="LinAng" type="CN_ASG_SG_X007"/>
			<DO desc="Zero sequence line angle" name="LinAng0" type="CN_ASG_SG_X007"/>
			<DO desc="Residual Compensation Factor K0" name="K0Fact" type="CN_ASG_SG_X007"/>
			<DO desc="Start Value" name="StrVal" type="CN_ASG_SG_X007"/>
			<DO desc="Positive sequence line impedance" name="ZPsMagVal" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Zero sequence line impedance" name="ZZerMagVal" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Enable" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="Speedup Enable" name="SpdupEna" type="CN_SPG_SG_EX"/>
			<DO desc="Resistive Reach for Load Area Enable" name="RisLodEna" type="CN_SPG_SG_EX"/>
			<DO desc="PG Line Angle" name="AngOfsPG" type="CN_ASG_SG_EX_X007"/>
			<DO desc="PP Line Angle" name="AngOfsPP" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Resistance setting of phase-to-phase" name="RisPP" type="CN_ASG_SG_EX_X007"/>
			<DO desc="phase-to-phase distance protection enabled" name="ZmPPEna" type="CN_SPG_SG_EX"/>
			<DO desc="phase-to-ground distance protection enabled" name="ZmPGEna" type="CN_SPG_SG_EX"/>
			<DO desc="2nd Speedup Enable" name="Z2SOFTEna" type="CN_SPG_SG_EX"/>
			<DO desc="3rd Speedup Enable" name="Z3SOFTEna" type="CN_SPG_SG_EX"/>
			<DO desc="Mho and Quad Ground Reach" name="MQGndRch" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Mho and Quad Phase Reach" name="MQPhRch" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Mho and Quad Ground Reach Enable" name="ZmPGQEna" type="CN_SPG_SG_EX"/>
			<DO desc="Mho and Quad Phase Reach Enable" name="ZmPPQEna" type="CN_SPG_SG_EX"/>
			<DO desc="2nd Speedup Time Delay" name="Z2SOFTTmms" type="CN_ING_SG_EX"/>
			<DO desc="3rd Speedup Time Delay" name="Z3SOFTTmms" type="CN_ING_SG_EX"/>
			<DO desc="Weight Enable" name="WFEna" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Front Speedup Z2 PG Enable" name="ZM2PGEna" type="CN_SPG_SG_EX"/>
			<DO desc="Front Speedup Z2 PP Enable" name="ZM2PPEna" type="CN_SPG_SG_EX"/>
			<DO desc="Double lines Enable" name="DbLnEna" type="CN_SPG_SG_EX"/>
			<DO desc="Unsymmetry Enable" name="UnSymEna" type="CN_SPG_SG_EX"/>
			<DO desc="Real component of zero-sequence compensation coefficient" name="RealK0" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Iimaginary component of zero-sequence compensation coefficient" name="ImagK0" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Block Reclose Enable" name="BlkRecEna" type="CN_SPG_SG_EX"/>
			<DO desc="Mho Positive Reach" name="MhoPosRch" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Mho Reverse Reach" name="MhoRevRch" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Forward Voltage Value" name="FVolVal" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Out of range Impendance Change Value" name="ChgZVal" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Zero Sequence Compensation Impendance Value" name="CZ0Val" type="CN_ASG_SG_EX_X007"/>
		</LNodeType>
		<LNodeType id="NRR_PDIS_V2.04__931__V1.00" lnClass="PDIS">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start " name="Str" type="CN_ACD"/>
			<DO desc="Operate " name="Op" transient="true" type="CN_ACT_3P"/>
			<DO desc="Impedance setting of phase-to-phase" name="PhStr" type="CN_ASG_SG_X007"/>
			<DO desc="Groud Start Value" name="GndStr" type="CN_ASG_SG_X007"/>
			<DO desc="Resistive Reach for Load Area" name="RisLod" type="CN_ASG_SG_X007"/>
			<DO desc="Operate Time Delay" name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="Phase Operate Time Delay" name="PhDlTmms" type="CN_ING_SG"/>
			<DO desc="Groud Operate Time Delay" name="GndDlTmms" type="CN_ING_SG"/>
			<DO desc="Line Angle" name="LinAng" type="CN_ASG_SG_X007"/>
			<DO desc="Residual Compensation Factor K0" name="K0Fact" type="CN_ASG_SG_X007"/>
			<DO desc="Start Value" name="StrVal" type="CN_ASG_SG_X007"/>
			<DO desc="Positive sequence line impedance" name="ZPsMagVal" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Zero sequence line impedance" name="ZZerMagVal" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Zero sequence line angle" name="LinAng0" type="CN_ASG_SG_X007"/>
			<DO desc="Enable" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="Speedup Enable" name="SpdupEna" type="CN_SPG_SG_EX"/>
			<DO desc="Resistive Reach for Load Area Enable" name="RisLodEna" type="CN_SPG_SG_EX"/>
			<DO desc="PG Line Angle" name="AngOfsPG" type="CN_ASG_SG_EX_X007"/>
			<DO desc="PP Line Angle" name="AngOfsPP" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Resistance setting of phase-to-phase" name="RisPP" type="CN_ASG_SG_EX_X007"/>
			<DO desc="phase-to-phase distance protection enabled" name="ZmPPEna" type="CN_SPG_SG_EX"/>
			<DO desc="phase-to-ground distance protection enabled" name="ZmPGEna" type="CN_SPG_SG_EX"/>
			<DO desc="Mho Positive Reach" name="MhoPosRch" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Mho Reverse Reach" name="MhoRevRch" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Forward Voltage Value" name="FVolVal" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Out of range Impendance Change Value" name="ChgZVal" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Zero Sequence Compensation Impendance Value" name="CZ0Val" type="CN_ASG_SG_EX_X007"/>
			<DO desc="加速联跳" name="AccRTrpEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_PSCH_V2.02__931__V1.00" lnClass="PSCH">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Op strap" name="OpStrp" type="CN_SPC_EX"/>
			<DO desc="Teleprotection signal transmitted" name="ProTx" type="CN_SPS"/>
			<DO desc="Teleprotection signal received" name="ProRx" type="CN_SPS"/>
			<DO desc="Carrier Send" name="Str" type="CN_ACD"/>
			<DO desc="Operate" name="Op" type="CN_ACT"/>
			<DO desc="Co-ordination timer for blocking scheme" name="CrdTmms" type="CN_ING_SG"/>
			<DO desc="Mode of Weak End" name="WeiMod" type="CN_ING_SG"/>
			<DO desc="Pickup time in ms for current reversal logic" name="RvATmms" type="CN_ING_SG"/>
			<DO desc="Dropoff time delay for current reversal" name="RvRsTmms" type="CN_ING_SG"/>
			<DO desc="Zone extension protection operates" name="OpEx" type="CN_ACT_3P"/>
			<DO desc="Pickup time delay of unblocking scheme" name="UnBlkTmms" type="CN_ING_SG"/>
			<DO desc="Phase A signal to be transmitted to the other side" name="TxSigPhA" type="CN_SPS_EX"/>
			<DO desc="Phase B signal to be transmitted to the other side" name="TxSigPhB" type="CN_SPS_EX"/>
			<DO desc="Phase C signal to be transmitted to the other side" name="TxSigPhC" type="CN_SPS_EX"/>
			<DO desc="Phase A signal  received from the other side" name="RxSigPhA" type="CN_SPS_EX"/>
			<DO desc="Phase B signal  received from the other side" name="RxSigPhB" type="CN_SPS_EX"/>
			<DO desc="Phase C signal  received from the other side" name="RxSigPhC" type="CN_SPS_EX"/>
			<DO desc="Unblocking signal received" name="UnBlk" type="CN_SPS_EX"/>
			<DO desc="initiating sending permissive signal from external tripping signal received" name="ExTrp" type="CN_SPS_EX"/>
			<DO desc="indicating abnormal signal received" name="AbnorCh" type="CN_SPS_EX"/>
			<DO desc="Low-voltage setting of weak infeed logic" name="UVWeiVal" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Option of pilot scheme" name="PilotMod" type="CN_ING_SG_EX"/>
			<DO desc="Channel Type" name="Type" type="CN_ING_SP_EX"/>
			<DO desc="Local channel ID" name="LocChnID" type="CN_ING_SG_EX"/>
			<DO desc="Remote channel ID" name="RemChnID" type="CN_ING_SG_EX"/>
			<DO desc="Pickup time delay for zone extension protection" name="ZXTmms" type="CN_ING_SG_EX"/>
			<DO desc="Channel check time" name="ChkTmhF" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Permissive scheme type" name="PermSchTyp" type="CN_SPG_SG_EX"/>
			<DO desc="Unblock Enable" name="UnBlkEna" type="CN_SPG_SG_EX"/>
			<DO desc="Mode of Weak End" name="WeakEnd" type="CN_SPG_SG_EX"/>
			<DO desc="Internal Clock Mode" name="IntClkMod" type="CN_SPG_SG_EX"/>
			<DO desc="Auto check Mode" name="AutChk" type="CN_SPG_SG_EX"/>
			<DO desc="Channel Speed,0:64K,1:2M" name="ChnSpd" type="CN_SPG_SG_EX"/>
			<DO desc="Phase segregated channel mode" name="ChPhSegMod" type="CN_SPG_SG_EX"/>
			<DO desc="Enabling/disabling unblocking scheme" name="ZXEna" type="CN_SPG_SG_EX"/>
			<DO desc="independent pilot channel Enable" name="IndepChEna" type="CN_SPG_SG_EX"/>
			<DO desc="Enable" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="Remote Trip Blocked by Local Startup" name="StrEnaRT" type="CN_SPG_SG_EX"/>
			<DO desc="Phase segregated channel mode" name="ChnPhsMode" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_PTOC_V2.03__931__V1.00" lnClass="PTOC">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start " name="Str" type="CN_ACD"/>
			<DO desc="Operate " name="Op" transient="true" type="CN_ACT_3P"/>
			<DO desc="Start Value " name="StrVal" type="CN_ASG_SG_X007"/>
			<DO desc="Minimum Operate Time " name="MinOpTmms" type="CN_ING_SG"/>
			<DO desc="Operate Delay Time " name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="Directional Mode Enable" name="DirEna" type="CN_SPG_SG_EX"/>
			<DO desc="Enable" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="zero sequence voltage blocking" name="VolBlk" type="CN_ASG_SG_EX_X007"/>
			<DO desc="current time factor" name="ZroINVTFac" type="CN_ASG_SG_EX_X007"/>
			<DO desc="current time index" name="ZroINVTInd" type="CN_ASG_SG_EX_X007"/>
			<DO desc="trip blocking recloser" name="ZroINVBRec" type="CN_SPG_SG_EX"/>
			<DO desc="Speedup Enable" name="SpdupEna" type="CN_SPG_SG_EX"/>
			<DO desc="rip blocking recloser" name="OvIBlkRec" type="CN_SPG_SG_EX"/>
			<DO desc="Invert Time Mode " name="InvertMod" type="CN_ING_SG_EX"/>
			<DO desc="Start Value " name="StrMult" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Voltage Block Enable" name="VolBlkEna" type="CN_SPG_SG_EX"/>
			<DO desc="Block Reclose Enable" name="BlkRecEna" type="CN_SPG_SG_EX"/>
			<DO desc="Self-Calculation Zero sequence current Enable" name="SClcZeEna" type="CN_SPG_SG_EX"/>
			<DO desc="Invert Over Current Enable" name="InvertEna" type="CN_SPG_SG_EX"/>
			<DO desc="Output Matrix" name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO desc="Reserve over current Enable" name="TVFailEna" type="CN_SPG_SG_EX"/>
			<DO desc="Time of cooperate with inverse type(零序反时限配合时间)" name="InvZroTmms" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_PTRC_V2.00__931__V1.00" lnClass="PTRC">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Trip strap" name="TrStrp" type="CN_SPC_EX"/>
			<DO desc="Start breaker failure strap" name="StrBFStrp" type="CN_SPC_EX"/>
			<DO desc="Block recloser starp" name="BlkRecStrp" type="CN_SPC_EX"/>
			<DO desc="Trip " name="Tr" type="CN_ACT_3P"/>
			<DO desc="Operate" name="Op" type="CN_ACT_3P"/>
			<DO desc="Sum of all connected Logical Nodes " name="Str" type="CN_ACD"/>
			<DO desc="Start breaker failure" name="StrBF" type="CN_ACT_3P_EX"/>
			<DO desc="Block reclosing" name="BlkRecST" type="CN_SPS_EX"/>
			<DO desc="Three Pole Trip Mode" name="TPTrMod" type="CN_ING_SG_EX"/>
			<DO desc="Three Pole Trip Mode" name="TPTrModB" type="CN_SPG_SG_EX"/>
			<DO desc="Zone 2 fault blocking recloser" name="Z2BlkRec" type="CN_SPG_SG_EX"/>
			<DO desc="multi-phase fault blocking recloser" name="MPFBlkRec" type="CN_SPG_SG_EX"/>
			<DO desc="triple-phase fault blocking recloser" name="TPFBlkRec" type="CN_SPG_SG_EX"/>
			<DO desc="Output Matrix" name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_PTUF_V2.00__NR__V1.00" lnClass="PTUF">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start " name="Str" type="CN_ACD"/>
			<DO desc="Operate " name="Op" type="CN_ACT_3P"/>
			<DO desc="Blocked because of voltage" name="BlkV" type="CN_SPS"/>
			<DO desc="Start Value (frequency) " name="StrVal" type="CN_ASG_SG_X007"/>
			<DO desc="Blocked Voltage Value" name="BlkVal" type="CN_ASG_SG_X007"/>
			<DO desc="Operate Delay Time " name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="Reset Delay Time" name="RsDlTmms" type="CN_ING_SG"/>
			<DO desc="Enable" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="Df/Dt Blocked Value" name="RteHzVal" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Df/Dt Blocked Enable" name="RteHzEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_RDRE_V2.00__NR__V1.00" lnClass="RDRE">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Trigger recorder" name="RcdTrg" type="CN_SPC_X001"/>
			<DO desc="Recording made" name="RcdMade" type="CN_SPS"/>
			<DO desc="Fault Number" name="FltNum" type="CN_INS"/>
			<DO desc="Grid Fault Number" name="GriFltNum" type="CN_INS"/>
			<DO desc="Nof updating" name="NofUpdate" type="CN_INS_EX"/>
			<DO desc="Max fault current" name="MaxFltValA" type="CN_MV_EX_X007"/>
			<DO desc="Max fault zero current" name="FltI0ValA" type="CN_MV_EX_X007"/>
		</LNodeType>
		<LNodeType id="NRR_RFLO_V2.00__931__V1.00" lnClass="RFLO">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Fault Impedance " name="FltZ" type="CN_CMV_X007"/>
			<DO desc="Fault Distance in km " name="FltDiskm" type="CN_MV_X007"/>
			<DO desc="Max Fault Phase Current" name="MaxFltA" type="CN_MV_EX_X007"/>
			<DO desc="Max Fault I0 Current" name="MaxFltI0A" type="CN_MV_EX_X007"/>
			<DO desc="Fault Different Current" name="MaxFltDifA" type="CN_MV_EX_X007"/>
			<DO desc="Fault Phase" name="FltLoop" type="CN_INS_FltLoop"/>
			<DO desc="Line length in km " name="LinLenKm" type="CN_ASG_SG_X007"/>
			<DO desc="Positive-sequence line resistance" name="R1" type="CN_ASG_SG_X007"/>
			<DO desc="Positive-sequence line reactance" name="X1" type="CN_ASG_SG_X007"/>
			<DO desc="Zero -sequence line resistance" name="R0" type="CN_ASG_SG_X007"/>
			<DO desc="Zero -sequence line reactance" name="X0" type="CN_ASG_SG_X007"/>
			<DO desc="Mutual resistance" name="Rm0" type="CN_ASG_SG_X007"/>
			<DO desc="Mutual reactance" name="Xm0" type="CN_ASG_SG_X007"/>
			<DO desc="Fault voltage" name="FltValV" type="CN_MV_EX_X007"/>
			<DO desc="Imbanlance fault voltage" name="FltImbValV" type="CN_MV_EX_X007"/>
			<DO desc="Imbanlance fault current" name="FltImbValA" type="CN_MV_EX_X007"/>
			<DO desc="Fault Phase A Current" name="FltAPhA" type="CN_MV_EX_X007"/>
			<DO desc="Fault Phase B Current" name="FltAPhB" type="CN_MV_EX_X007"/>
			<DO desc="Fault Phase C Current" name="FltAPhC" type="CN_MV_EX_X007"/>
			<DO desc="Fault voltage Phase A" name="FltVPhA" type="CN_MV_EX_X007"/>
			<DO desc="Fault voltage Phase B" name="FltVPhB" type="CN_MV_EX_X007"/>
			<DO desc="Fault voltage Phase C" name="FltVPhC" type="CN_MV_EX_X007"/>
			<DO desc="Fault voltage U0" name="FltValV0" type="CN_MV_EX_X007"/>
		</LNodeType>
		<LNodeType id="NRR_RPSB_V2.00__NR__V1.00" lnClass="RPSB">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start" name="Str" type="CN_ACD"/>
			<DO desc="Operate" name="Op" type="CN_ACT_3P"/>
			<DO desc="Blocking of correlated PDIS zone" name="BlkZn" type="CN_SPS"/>
			<DO desc="Block Current Value" name="BlkValASG" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Enable" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="Under 1st distance  for Power Swing Blocking Protect" name="BlkZ1Ena" type="CN_SPG_SG_EX"/>
			<DO desc="Under 2st distance  for Power Swing Blocking Protect" name="BlkZ2Ena" type="CN_SPG_SG_EX"/>
			<DO desc="Under 3st distance  for Power Swing Blocking Protect" name="BlkZ3Ena" type="CN_SPG_SG_EX"/>
			<DO desc="Under 4st distance  for Power Swing Blocking Protect" name="BlkZ4Ena" type="CN_SPG_SG_EX"/>
			<DO desc="Under Pilot Protect or Power Swing Blocking Protect" name="PilotPEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_RREC_V2.00__931__V1.00" lnClass="RREC">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Operate" name="Op" transient="true" type="CN_ACT"/>
			<DO desc="Auto Reclosing Status " name="AutoRecSt" type="CN_INS_ARST"/>
			<DO desc="Recloser Stoped" name="StopRec" type="CN_SPG_SG_EX"/>
			<DO desc="single pole reclose time delay in ms" name="SPRecTmms" type="CN_ING_SG_EX"/>
			<DO desc="triple pole reclose time delay in ms" name="TPRecTmms" type="CN_ING_SG_EX"/>
			<DO desc="Reclose Angle" name="RecDifAng" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Reclose check synchronousness" name="RecChkSyn" type="CN_SPG_SG_EX"/>
			<DO desc="Reclose check dead line" name="RecChkDea" type="CN_SPG_SG_EX"/>
			<DO desc="SP recolse check live line" name="SPRChkLiv" type="CN_SPG_SG_EX"/>
			<DO desc="Breaker open start SP recloser" name="OpnStrSPR" type="CN_SPG_SG_EX"/>
			<DO desc="Breaker open start TP recloser" name="OpnStrTPR" type="CN_SPG_SG_EX"/>
			<DO desc="Following reclose check live line" name="ChkLivLin" type="CN_SPG_SG_EX"/>
			<DO desc="Single pole recloser mode" name="SPRecMod" type="CN_SPG_SG_EX"/>
			<DO desc="Triple pole recloser mode" name="TPRecMod" type="CN_SPG_SG_EX"/>
			<DO desc="Inhibit recloser" name="InhRec" type="CN_SPG_SG_EX"/>
			<DO desc="SP and TP pole recloser mode" name="SPTPRecMod" type="CN_SPG_SG_EX"/>
			<DO desc="Recloser Enable" name="RecEna" type="CN_SPG_SG_EX"/>
			<DO desc="In Recloser mode" name="InRecMod" type="CN_SPG_SG_EX"/>
			<DO desc="No Check Enable" name="NoChkEna" type="CN_SPG_SG_EX"/>
			<DO desc="Adaptation recloser enable" name="AdpRecEna" type="CN_SPG_SG_EX"/>
			<DO desc="Operate strap" name="OpStrp" type="CN_SPC_EX"/>
			<DO desc="Phase Reclosing" name="PhRecEna" type="CN_SPC_EX"/>
			<DO desc="Stop Reclosing" name="StopRecEna" type="CN_SPC_EX"/>
			<DO desc="Op trip enable recloser" name="OpTrgRec" type="CN_SPG_SG_EX"/>
			<DO desc="TV Fail Block recloser" name="TVFBlkRec" type="CN_SPG_SG_EX"/>
			<DO desc="Dead Line and Live Bus Enable" name="LnDeaEna" type="CN_SPG_SG_EX"/>
			<DO desc="Dead Bus and Live Line Enable" name="BsDeaEna" type="CN_SPG_SG_EX"/>
			<DO desc="Dead Bus and Dead Line Enable" name="LnBsEna" type="CN_SPG_SG_EX"/>
			<DO desc="Angle Offset between Ux and Ua" name="AngOfs" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Dead Line Value" name="LnDeaVal" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Dead Bus Value" name="BsDeaVal" type="CN_ASG_SG_EX_X007"/>
			<DO desc="Double line live check Enable" name="DbLnLvEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_GGIO_IND_V2.00__NR__V1.00" lnClass="GGIO">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="General indication " name="Ind1" type="CN_SPS"/>
			<DO desc="General indication" name="Ind2" type="CN_SPS"/>
			<DO desc="General indication" name="Ind3" type="CN_SPS"/>
			<DO desc="General indication" name="Ind4" type="CN_SPS"/>
			<DO desc="General indication" name="Ind5" type="CN_SPS"/>
			<DO desc="General indication" name="Ind6" type="CN_SPS"/>
			<DO desc="General indication" name="Ind7" type="CN_SPS"/>
			<DO desc="General indication" name="Ind8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="NRR_GGIO_ALM_V2.00__NR__V1.00" lnClass="GGIO">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="General indication (binary input) " name="Alm1" type="CN_SPS"/>
			<DO desc="General indication (binary input) " name="Alm2" type="CN_SPS"/>
			<DO desc="General indication (binary input) " name="Alm3" type="CN_SPS"/>
			<DO desc="General indication (binary input) " name="Alm4" type="CN_SPS"/>
			<DO desc="General indication (binary input) " name="Alm5" type="CN_SPS"/>
			<DO desc="General indication (binary input) " name="Alm6" type="CN_SPS"/>
			<DO desc="General indication (binary input) " name="Alm7" type="CN_SPS"/>
			<DO desc="General indication (binary input) " name="Alm8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="NRR_GGIO_SPC_V2.00__NR__V1.00" lnClass="GGIO">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="General indication " name="SPCSO1" type="CN_SPC_X001"/>
			<DO desc="General indication " name="SPCSO2" type="CN_SPC_X001"/>
			<DO desc="General indication " name="SPCSO3" type="CN_SPC_X001"/>
			<DO desc="General indication " name="SPCSO4" type="CN_SPC_X001"/>
			<DO desc="General indication " name="SPCSO5" type="CN_SPC_X001"/>
			<DO desc="General indication " name="SPCSO6" type="CN_SPC_X001"/>
			<DO desc="General indication " name="SPCSO7" type="CN_SPC_X001"/>
			<DO desc="General indication (binary input) " name="SPCSO8" type="CN_SPC_X001"/>
		</LNodeType>
		<LNodeType id="NRR_GGIO_ACT_V2.00__NR__V1.00" lnClass="GGIO">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="General indication" name="ACTSO1" type="CN_ACT_EX"/>
			<DO desc="General indication" name="ACTSO2" type="CN_ACT_EX"/>
			<DO desc="General indication" name="ACTSO3" type="CN_ACT_EX"/>
			<DO desc="General indication" name="ACTSO4" type="CN_ACT_EX"/>
			<DO desc="General indication" name="ACTSO5" type="CN_ACT_EX"/>
			<DO desc="General indication" name="ACTSO6" type="CN_ACT_EX"/>
			<DO desc="General indication" name="ACTSO7" type="CN_ACT_EX"/>
			<DO desc="General indication" name="ACTSO8" type="CN_ACT_EX"/>
		</LNodeType>
		<LNodeType id="NRR_MMXU_V2.00__931__V1.00" lnClass="MMXU">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Frequency" name="Hz" type="CN_MV_X007"/>
			<DO desc="Phase to ground voltages" name="PhV" type="CN_WYE_ALL_X006"/>
			<DO desc="Phase currents" name="A" type="CN_WYE_ALL_X006"/>
			<DO desc="Voltage of Other Side" name="OthV" type="CN_CMV_EX"/>
		</LNodeType>
		<LNodeType id="NRR_TCTR_V2.00__931__V1.00" lnClass="TCTR">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="External equipment health " name="EEHealth" type="CN_INS_Health"/>
			<DO desc="External equipment name plate " name="EEName" type="CN_DPL"/>
			<DO desc="Operation time " name="OpTmh" type="CN_INS"/>
			<DO desc="Current (Sampled value) " name="Amp" type="CN_SAV_X004"/>
			<DO desc="Rated Current" name="ARtg" type="CN_ASG_SP_X005"/>
			<DO desc="Rated Frequency" name="HzRtg" type="CN_ASG_SP_X005"/>
			<DO desc="Secondary Rated Current" name="ARtgSnd" type="CN_ASG_SP_EX_X006"/>
			<DO desc="Current (Sampled value from another channel)" name="AmpChB" type="CN_SAV_EX_X003"/>
			<DO desc="ECVT Delay time" name="ECVTDelay" type="CN_ASG_SG_EX_X007"/>
			<DO desc="CT Fail over current value" name="IROCCTFail" type="CN_ASG_SG_EX_X007"/>
			<DO desc="CT Fail Block Protection" name="BlkCTFail" type="CN_SPG_SG_EX"/>
			<DO desc="CT Phase AB" name="CTPAB" type="CN_SPG_SG_EX"/>
			<DO desc="CT Phase BC" name="CTPBC" type="CN_SPG_SG_EX"/>
			<DO desc="CT Phase CA" name="CTPCA" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_TVTR_V2.01__931__V1.00" lnClass="TVTR">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="External equipment health " name="EEHealth" type="CN_INS_Health"/>
			<DO desc="External equipment name plate " name="EEName" type="CN_DPL"/>
			<DO desc="Operation time " name="OpTmh" type="CN_INS"/>
			<DO desc="Voltage (sampled value) " name="Vol" type="CN_SAV_X004"/>
			<DO desc="TVTR fuse failure " name="FuFail" type="CN_SPS"/>
			<DO desc="Rated Voltage" name="VRtg" type="CN_ASG_SP_X005"/>
			<DO desc="Rated frequency" name="HzRtg" type="CN_ASG_SP_X005"/>
			<DO desc="Secondary Rated Voltage" name="VRtgSnd" type="CN_ASG_SP_EX_X006"/>
			<DO desc="Line TV MODE" name="LinTVMod" type="CN_SPG_SG_EX"/>
			<DO desc="TV Failure Check Enable" name="TVFChkEna" type="CN_SPG_SP_EX"/>
			<DO desc="Voltage (sampled value from another channel) " name="VolChB" type="CN_SAV_EX_X003"/>
		</LNodeType>
		<LNodeType desc="LLN0" id="GDNR_NSR-304DGA-N_V3_LLN0" lnClass="LLN0">
			<DO desc="模式" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL_LN0"/>
			<DO desc="复归LED" name="LEDRs" type="CN_SPC_DC"/>
			<DO desc="保护功能软压板1" name="FuncEna1" type="CN_SPC_EX_X003"/>
			<DO desc="保护功能软压板2" name="FuncEna2" type="CN_SPC_EX_X003"/>
			<DO desc="保护功能软压板3" name="FuncEna3" type="CN_SPC_EX_X003"/>
			<DO desc="保护功能软压板4" name="FuncEna4" type="CN_SPC_EX_X003"/>
			<DO desc="解析定值文件" name="SetInfProc" type="GDNR_NSR_V1_DC_SPC"/>
			<DO desc="生成定值文件" name="SetInfMade" type="GDNR_NSR_V1_DC_SPC"/>
			<DO desc="生成状态文件" name="StaInfMade" type="GDNR_NSR_V1_DC_SPC"/>
			<DO desc="生成动态告警文件" name="AlmInfMade" type="GDNR_NSR_V1_DC_SPC"/>
			<DO desc="远方修改定值" name="RemSetEna" type="CN_SPS_EX_X002"/>
			<DO desc="远方切换定值区" name="RemGrpEna" type="CN_SPS_EX_X002"/>
			<DO desc="远方控制GOOSE" name="RemGoEna" type="CN_SPS_EX_X002"/>
			<DO desc="定值文件解析成功" name="SetProcSuc" type="CN_SPS_EX_X002"/>
			<DO desc="定值文件解析失败" name="SetProcFal" type="CN_SPS_EX_X002"/>
			<DO desc="定值文件生成成功" name="SetMadeSuc" type="CN_SPS_EX_X002"/>
			<DO desc="定值文件生成失败" name="SetMadeFal" type="CN_SPS_EX_X002"/>
			<DO desc="档案文件更新成功" name="DevProcSuc" type="CN_SPS_EX_X002"/>
			<DO desc="档案文件更新失败" name="DevProcFal" type="CN_SPS_EX_X002"/>
			<DO desc="状态文件生成成功" name="StaMadeSuc" type="CN_SPS_EX_X002"/>
			<DO desc="状态文件生成失败" name="StaMadeFal" type="CN_SPS_EX_X002"/>
			<DO desc="动态告警文件生成成功" name="AlmMadeSuc" type="CN_SPS_EX_X002"/>
			<DO desc="动态告警文件生成失败" name="AlmMadeFal" type="CN_SPS_EX_X002"/>
			<DO desc="变化量启动电流定值1" name="DPFCStr1" type="CN_ASG_SG_EX_X008"/>
			<DO desc="零序启动电流定值1" name="ROCStr1" type="CN_ASG_SG_EX_X008"/>
			<DO desc="冲击性负荷" name="ImpLodEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="当前定值运行区号" name="CurStGrp" type="GDNR_NSR_V1_MV_EX"/>
		</LNodeType>
		<LNodeType desc="二次设备电源电压监测" id="GDNR_NSR-304DGA-N_V1_SPVT" lnClass="SPVT">
			<DO desc="模式" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL_EX_X001"/>
			<DO desc="电压" name="Vol" type="CN_MV_EX_X008"/>
		</LNodeType>
		<LNodeType desc="二次设备温度监测" id="GDNR_NSR-304DGA-N_V1_STMP" lnClass="STMP">
			<DO desc="模式" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL_EX_X001"/>
			<DO desc="温度" name="Tmp" type="CN_MV_X008"/>
		</LNodeType>
		<LNodeType desc="二次设备光强监测" id="GDNR_NSR-304DGA-N_V1_SCLI" lnClass="SCLI">
			<DO desc="模式" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL_EX_X001"/>
			<DO desc="光强" name="LigIntes" type="CN_MV_EX_X008"/>
		</LNodeType>
		<LNodeType desc="一般事件" id="GDNR_NSR-304DGA-N_V1_EVE_GGIO" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="事件1" name="Alm1" type="CN_SPS"/>
			<DO desc="事件2" name="Alm2" type="CN_SPS"/>
			<DO desc="事件3" name="Alm3" type="CN_SPS"/>
			<DO desc="事件4" name="Alm4" type="CN_SPS"/>
			<DO desc="事件5" name="Alm5" type="CN_SPS"/>
			<DO desc="事件6" name="Alm6" type="CN_SPS"/>
			<DO desc="事件7" name="Alm7" type="CN_SPS"/>
			<DO desc="事件8" name="Alm8" type="CN_SPS"/>
			<DO desc="事件9" name="Alm9" type="CN_SPS"/>
		</LNodeType>
		<LNodeType desc="间隔层/站控层被授时设备自检状态" id="GDNR_NSR-304DGA-N_V1_LTSM" lnClass="LTSM">
			<DO desc="模式" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL_EX_X001"/>
			<DO desc="对时信号状态" name="HostTPortAlarm" type="CN_SPS"/>
			<DO desc="对时服务状态" name="HostTSrvAlarm" type="CN_SPS"/>
			<DO desc="时间跳变侦测状态" name="HostContAlarm" type="CN_SPS"/>
		</LNodeType>
		<LNodeType desc="8单点开入" id="GDNR_NSR-304DGA-N_V1_IND8_GGIO" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="开入1" name="Ind1" type="CN_SPS"/>
			<DO desc="开入2" name="Ind2" type="CN_SPS"/>
			<DO desc="开入3" name="Ind3" type="CN_SPS"/>
			<DO desc="开入4" name="Ind4" type="CN_SPS"/>
			<DO desc="开入5" name="Ind5" type="CN_SPS"/>
			<DO desc="开入6" name="Ind6" type="CN_SPS"/>
			<DO desc="开入7" name="Ind7" type="CN_SPS"/>
			<DO desc="开入8" name="Ind8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType desc="物理装置信息,适用于过程层接口LD" id="GDNR_NSR-304DGA-N_V3_LPHD" lnClass="LPHD">
			<DO desc="物理装置铭牌" name="PhyNam" type="CN_DPL_X001"/>
			<DO desc="物理装置健康状况" name="PhyHealth" type="CN_INS_Health"/>
			<DO desc="是否为代理" name="Proxy" type="CN_SPS"/>
			<DO desc="全站过程层虚端子配置CRC版本" name="SASPinCrc" type="CN_STG_SP_EX_X003"/>
			<DO desc="IED过程层虚端子配置CRC版本" name="IEDPinCrc" type="CN_STG_SP_EX_X003"/>
			<DO desc="保护装置CCD文件生成时间" name="IEDPinTime" type="CN_STG_SP_EX_X003"/>
		</LNodeType>
		<LNodeType desc="IP参数配置" id="GDNR_NSR-304DGA-N_V1_IP_GGIO" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="A网IP" name="NetAIp" type="CN_STG_SP_EX_X003"/>
			<DO desc="B网IP" name="NetBIp" type="CN_STG_SP_EX_X003"/>
			<DO desc="C网IP" name="NetCIp" type="CN_STG_SP_EX_X003"/>
			<DO desc="客户端IP" name="ClientIp1" type="CN_STG_SP_EX_X003"/>
			<DO desc="客户端IP" name="ClientIp2" type="CN_STG_SP_EX_X003"/>
			<DO desc="客户端IP" name="ClientIp3" type="CN_STG_SP_EX_X003"/>
			<DO desc="客户端IP" name="ClientIp4" type="CN_STG_SP_EX_X003"/>
			<DO desc="客户端IP" name="ClientIp5" type="CN_STG_SP_EX_X003"/>
			<DO desc="客户端IP" name="ClientIp6" type="CN_STG_SP_EX_X003"/>
			<DO desc="客户端IP" name="ClientIp7" type="CN_STG_SP_EX_X003"/>
			<DO desc="客户端IP" name="ClientIp8" type="CN_STG_SP_EX_X003"/>
			<DO desc="客户端IP" name="ClientIp9" type="CN_STG_SP_EX_X003"/>
			<DO desc="客户端IP" name="ClientIp10" type="CN_STG_SP_EX_X003"/>
			<DO desc="客户端IP" name="ClientIp11" type="CN_STG_SP_EX_X003"/>
			<DO desc="客户端IP" name="ClientIp12" type="CN_STG_SP_EX_X003"/>
			<DO desc="客户端IP" name="ClientIp13" type="CN_STG_SP_EX_X003"/>
			<DO desc="客户端IP" name="ClientIp14" type="CN_STG_SP_EX_X003"/>
			<DO desc="客户端IP" name="ClientIp15" type="CN_STG_SP_EX_X003"/>
			<DO desc="客户端IP" name="ClientIp16" type="CN_STG_SP_EX_X003"/>
		</LNodeType>
		<LNodeType desc="通道统计监测" id="GDNR_NSR-304DGA-N_V1_SCHL" lnClass="SCHL">
			<DO desc="模式" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL_EX_X001"/>
			<DO desc="通道延时" name="ChlDelay" type="CN_INS_EX_X001"/>
			<DO desc="对侧识别码" name="RmtID" type="CN_INS_EX_X001"/>
			<DO desc="通道误帧总数" name="ErrCnt" type="CN_INS_EX_X001"/>
			<DO desc="通道丢帧总数" name="LostCnt" type="CN_INS_EX_X001"/>
			<DO desc="通道失步总数" name="AsynCnt" type="CN_INS_EX_X001"/>
		</LNodeType>
		<LNodeType desc="对时方式" id="GDNR_NSR-304DGA-N_V1_TIME_GGIO" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="对时方式" name="VrifTmMod" type="CN_ING_SP_EX_X002"/>
			<DO desc="对时源接入地址" name="SrcAddr" type="CN_ING_SP_EX_X002"/>
			<DO desc="SNTP1 A网IP" name="NetAIP1" type="CN_STG_SP_EX_X003"/>
			<DO desc="SNTP1 B网IP" name="NetBIP1" type="CN_STG_SP_EX_X003"/>
			<DO desc="SNTP2 A网IP" name="NetAIP2" type="CN_STG_SP_EX_X003"/>
			<DO desc="SNTP2 B网IP" name="NetBIP2" type="CN_STG_SP_EX_X003"/>
		</LNodeType>
		<LNodeType desc="装置内部状态监视" id="GDNR_NSR-304DGA-N_V1_SMIS" lnClass="SMIS">
			<DO desc="模式" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="持续运行时间(小时)" name="RunTmh" type="CN_INS_EX_X001"/>
			<DO desc="当前接入客户端数目" name="AssCliNum" type="CN_INS_EX_X001"/>
		</LNodeType>
		<LNodeType desc="线路纵联差动保护" id="GDNR_NSR-304DGA-N_V1_PDIF" lnClass="PDIF">
			<DO desc="模式" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="动作" name="Op" type="CN_ACT_3P"/>
			<DO desc="差动动作电流定值" name="StrValSG" type="CN_ASG_SG_EX_X008"/>
			<DO desc="CT断线差流定值" name="CTBrkVal" type="CN_ASG_SG_EX_X008"/>
			<DO desc="投入" name="Enable" type="CN_SPG_SG_EX_X002"/>
		</LNodeType>
		<LNodeType desc="光纤通道模型" id="GDNR_NSR-304DGA-N_V1_PSCH" lnClass="PSCH">
			<DO desc="模式" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="远跳或远传压板" name="OpStrp" type="CN_SPC_EX_X003"/>
			<DO desc="纵联保护发信或远跳保护发信" name="ProTx" type="CN_SPS"/>
			<DO desc="纵联保护收信或远跳保护收信" name="ProRx" type="CN_SPS"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="纵联保护动作或远跳保护动作" name="Op" type="CN_ACT"/>
			<DO desc="通道类型" name="Type" type="CN_ING_SP_EX_X002"/>
			<DO desc="本侧识别码" name="LocChnID" type="CN_ING_SG_EX_X002"/>
			<DO desc="对侧识别码" name="RemChnID" type="CN_ING_SG_EX_X002"/>
			<DO desc="通信内时钟" name="IntClkMod" type="CN_SPG_SG_EX_X002"/>
			<DO desc="远跳受本侧启动控制" name="StrEnaRT" type="CN_SPG_SG_EX_X002"/>
		</LNodeType>
		<LNodeType desc="过流保护(经低压、方向闭锁)" id="GDNR_NSR-304DGA-N_V1_PTOC" lnClass="PTOC">
			<DO desc="模式" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="动作" name="Op" type="CN_ACT_3P"/>
			<DO desc="动作定值" name="StrVal" type="CN_ASG_SG_X008"/>
			<DO desc="时间定值" name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="经方向" name="DirEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="投入" name="Enable" type="CN_SPG_SG_EX_X002"/>
		</LNodeType>
		<LNodeType desc="电网振荡检测/闭锁" id="GDNR_NSR-304DGA-N_V1_RPSB" lnClass="RPSB">
			<DO desc="模式" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="振荡闭锁过流定值" name="BlkValASG" type="CN_ASG_SG_EX_X008"/>
			<DO desc="振荡闭锁元件(控制字)" name="Enable" type="CN_SPG_SG_EX_X002"/>
		</LNodeType>
		<LNodeType desc="电压互感器,用于站控层接口LD" id="GDNR_NSR-304DGA-N_V1_TVTR" lnClass="TVTR">
			<DO desc="模式" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="电压采样值" name="Vol" type="CN_SAV_X005"/>
			<DO desc="一次额定电压" name="VRtg" type="CN_ASG_SP_X006"/>
			<DO desc="电压取线路PT电压" name="LinPTMod" type="CN_SPG_SG_EX_X002"/>
		</LNodeType>
		<LNodeType desc="电流互感器,用于站控层接口LD" id="GDNR_NSR-304DGA-N_V1_TCTR" lnClass="TCTR">
			<DO desc="模式" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="电流采样值" name="Amp" type="CN_SAV_X005"/>
			<DO desc="一次额定电流" name="ARtg" type="CN_ASG_SP_X006"/>
			<DO desc="二次额定电流" name="ARtgSnd" type="CN_ASG_SP_EX_X007"/>
		</LNodeType>
		<LNodeType desc="线路距离保护(相间/接地 南网)" id="GDNR_NSR-304DGA-N_V1_PDIS" lnClass="PDIS">
			<DO desc="模式" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="动作" name="Op" type="CN_ACT_3P"/>
			<DO desc="相间阻抗定值" name="PhStr" type="CN_ASG_SG_X008"/>
			<DO desc="接地阻抗定值" name="GndStr" type="CN_ASG_SG_X008"/>
			<DO desc="负荷限制电阻" name="RisLod" type="CN_ASG_SG_X008"/>
			<DO desc="相间时间定值" name="PhDlTmms" type="CN_ING_SG"/>
			<DO desc="接地时间定值" name="GndDlTmms" type="CN_ING_SG"/>
			<DO desc="零序补偿系数KZ" name="K0Fact" type="CN_ASG_SG_X008"/>
			<DO desc="投入" name="Enable" type="CN_SPG_SG_EX_X002"/>
			<DO desc="负荷限制投入" name="RisLodEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="接地距离偏移角" name="LineAngOfsPG" type="CN_ASG_SG_EX_X008"/>
			<DO desc="相间距离偏移角" name="LineAngOfsPP" type="CN_ASG_SG_EX_X008"/>
			<DO desc="四边形接地阻抗定值" name="MQGndRch" type="CN_ASG_SG_EX_X008"/>
			<DO desc="四边形相间阻抗定值" name="MQPhRch" type="CN_ASG_SG_EX_X008"/>
			<DO desc="接地距离附加段投入" name="ZmPGEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="相间距离附加段投入" name="ZmPPEna" type="CN_SPG_SG_EX_X002"/>
		</LNodeType>
		<LNodeType desc="测量" id="GDNR_NSR-304DGA-N_V1_MMXU" lnClass="MMXU">
			<DO desc="模式" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="相电压" name="PhV" type="CN_WYE_ALL_X007"/>
			<DO desc="电流" name="A" type="CN_WYE_ALL_X007"/>
		</LNodeType>
		<LNodeType desc="32告警" id="GDNR_NSR-304DGA-N_V1_ALM32_GGIO" lnClass="GGIO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="性能" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="告警1" name="Alm1" type="CN_SPS"/>
			<DO desc="告警2" name="Alm2" type="CN_SPS"/>
			<DO desc="告警3" name="Alm3" type="CN_SPS"/>
			<DO desc="告警4" name="Alm4" type="CN_SPS"/>
			<DO desc="告警5" name="Alm5" type="CN_SPS"/>
			<DO desc="告警6" name="Alm6" type="CN_SPS"/>
			<DO desc="告警7" name="Alm7" type="CN_SPS"/>
			<DO desc="告警8" name="Alm8" type="CN_SPS"/>
			<DO desc="告警9" name="Alm9" type="CN_SPS"/>
			<DO desc="告警10" name="Alm10" type="CN_SPS"/>
			<DO desc="告警11" name="Alm11" type="CN_SPS"/>
			<DO desc="告警12" name="Alm12" type="CN_SPS"/>
			<DO desc="告警13" name="Alm13" type="CN_SPS"/>
			<DO desc="告警14" name="Alm14" type="CN_SPS"/>
			<DO desc="告警15" name="Alm15" type="CN_SPS"/>
			<DO desc="告警16" name="Alm16" type="CN_SPS"/>
			<DO desc="告警17" name="Alm17" type="CN_SPS"/>
			<DO desc="告警18" name="Alm18" type="CN_SPS"/>
			<DO desc="告警19" name="Alm19" type="CN_SPS"/>
			<DO desc="告警20" name="Alm20" type="CN_SPS"/>
			<DO desc="告警21" name="Alm21" type="CN_SPS"/>
			<DO desc="告警22" name="Alm22" type="CN_SPS"/>
			<DO desc="告警23" name="Alm23" type="CN_SPS"/>
			<DO desc="告警24" name="Alm24" type="CN_SPS"/>
			<DO desc="告警25" name="Alm25" type="CN_SPS"/>
			<DO desc="告警26" name="Alm26" type="CN_SPS"/>
			<DO desc="告警27" name="Alm27" type="CN_SPS"/>
			<DO desc="告警28" name="Alm28" type="CN_SPS"/>
			<DO desc="告警29" name="Alm29" type="CN_SPS"/>
			<DO desc="告警30" name="Alm30" type="CN_SPS"/>
			<DO desc="告警31" name="Alm31" type="CN_SPS"/>
			<DO desc="告警32" name="Alm32" type="CN_SPS"/>
		</LNodeType>
		<LNodeType desc="超高压线路保护跳闸(南网)" id="GDNR_NSR-304DGA-N_V1_PTRC" lnClass="PTRC">
			<DO desc="模式" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="跳闸" name="Tr" type="CN_ACT_3P"/>
			<DO desc="动作" name="Op" type="CN_ACT_3P"/>
			<DO desc="启动" name="Str" type="CN_ACD"/>
			<DO desc="距离Ⅱ段闭锁重合闸" name="Z2BlkRec" type="CN_SPG_SG_EX_X002"/>
			<DO desc="多相故障闭锁重合闸" name="MPBlkRec" type="CN_SPG_SG_EX_X002"/>
			<DO desc="零序Ⅲ段闭锁重合闸" name="I3BlkRec" type="CN_SPG_SG_EX_X002"/>
		</LNodeType>
		<LNodeType desc="故障定位" id="GDNR_NSR-304DGA-N_V1_RFLO" lnClass="RFLO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="故障阻抗" name="FltZ" type="CN_CMV_X008"/>
			<DO desc="故障距离(单位km)" name="FltDiskm" type="CN_MV_X008"/>
			<DO desc="线路长度(单位km)" name="LinLenKm" type="CN_ASG_SG_X008"/>
			<DO desc="线路正序阻抗定值" name="Z1Mod" type="CN_ASG_SG_X008"/>
			<DO desc="线路正序灵敏角" name="Z1Ang" type="CN_ASG_SG_X008"/>
			<DO desc="线路零序阻抗定值" name="Z0Mod" type="CN_ASG_SG_X008"/>
			<DO desc="线路零序灵敏角" name="Z0Ang" type="CN_ASG_SG_X008"/>
		</LNodeType>
		<LNodeType desc="物理设备逻辑节点" id="GDNR_NSR-304DGA-N_V4_LPHD" lnClass="LPHD">
			<DO desc="物理装置铭牌" name="PhyNam" type="CN_DPL_X001"/>
			<DO desc="物理装置健康状况" name="PhyHealth" type="CN_INS_Health"/>
			<DO desc="该逻辑节点是否为代理" name="Proxy" type="CN_SPS"/>
			<DO desc="定值区号" name="SettingGrp" type="CN_ING_SP_EX_X002"/>
			<DO desc="被保护设备" name="DeviceName" type="CN_STG_SP_EX_X003"/>
			<DO desc="厂站名" name="StaName" type="CN_STG_SP_EX_X003"/>
		</LNodeType>
		<LNodeType desc="故障信息" id="GDNR_NSR-304DGA-N_V2_RFLO" lnClass="RFLO">
			<DO desc="模式" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="故障阻抗" name="FltZ" type="CN_CMV_X008"/>
			<DO desc="故障距离(单位km)" name="FltDiskm" type="CN_MV_X008"/>
			<DO desc="故障相别" name="FltLoop" type="CN_INS_FltLoop"/>
			<DO desc="故障电流" name="FltValA" type="CN_MV_EX_X008"/>
			<DO desc="故障电压" name="FltValV" type="CN_MV_EX_X008"/>
			<DO desc="故障差动电流" name="FltDifA" type="CN_MV_EX_X008"/>
			<DO desc="零序故障电流" name="FltValA0" type="CN_MV_EX_X008"/>
		</LNodeType>
		<LNodeType desc="自动重合闸(110kV线路)" id="GDNR_NSR-304DGA-N_V3_RREC" lnClass="RREC">
			<DO desc="模式" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="重合闸动作信号" name="Op" type="CN_ACT"/>
			<DO desc="重合闸状态" name="AutoRecSt" type="CN_INS_ARST"/>
			<DO desc="三相重合闸时间" name="TPRecTmms" type="CN_ING_SG_EX_X002"/>
			<DO desc="同期合闸角" name="RecDifAng" type="CN_ASG_SG_EX_X008"/>
			<DO desc="重合闸检同期方式" name="RecChkSyn" type="CN_SPG_SG_EX_X002"/>
			<DO desc="TWJ启动三相重合闸" name="OpnStrTPR" type="CN_SPG_SG_EX_X002"/>
			<DO desc="停用重合闸" name="StopRec" type="CN_SPG_SG_EX_X002"/>
			<DO desc="检线无压母有压投入" name="DeaLinLivB" type="CN_SPG_SG_EX_X002"/>
			<DO desc="检母无压线有压投入" name="DeaBusLivL" type="CN_SPG_SG_EX_X002"/>
			<DO desc="检母无压线无压投入" name="DeaBusDeaL" type="CN_SPG_SG_EX_X002"/>
			<DO desc="保护启动重合闸投入" name="OpTrgRec" type="CN_SPG_SG_EX_X002"/>
		</LNodeType>
		<LNodeType desc="LLN0" id="GDNR_NSR-304DGA-N_V1_LLN0" lnClass="LLN0">
			<DO desc="模式" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType desc="扰动记录" id="GDNR_NSR-304DGA-N_V1_RDRE" lnClass="RDRE">
			<DO desc="模式" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="行为" name="Beh" type="CN_INS_Beh"/>
			<DO desc="健康状态" name="Health" type="CN_INS_Health"/>
			<DO desc="逻辑节点铭牌" name="NamPlt" type="CN_LPL"/>
			<DO desc="装置录波状态" name="RcdMade" type="CN_SPS"/>
			<DO desc="录波文件序号" name="FltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType desc="物理设备逻辑节点,适用于站控层接口LD" id="GDNR_NSR-304DGA-N_V1_LPHD" lnClass="LPHD">
			<DO desc="物理装置铭牌" name="PhyNam" type="CN_DPL_X001"/>
			<DO desc="物理装置健康状况" name="PhyHealth" type="CN_INS_Health"/>
			<DO desc="该逻辑节点是否为代理" name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType desc="LLN0" id="NRR_LLN0_V2.05__931__V1.00" lnClass="LLN0">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL_LN0"/>
			<DO desc="Local operation (7-4)" name="Loc" type="CN_SPS"/>
			<DO desc="LED reset (7-4)" name="LEDRs" type="CN_SPC_DC"/>
			<DO desc="保护功能软压板1 (CSG)" name="FuncEna1" type="CN_SPC_EX_X003"/>
			<DO desc="保护功能软压板2 (CSG)" name="FuncEna2" type="CN_SPC_EX_X003"/>
			<DO desc="Function 3 enabled (NR)" name="FuncEna3" type="CN_SPC_EX_X003"/>
			<DO desc="Function 4 enabled (NR)" name="FuncEna4" type="CN_SPC_EX_X003"/>
			<DO desc="Function 5 enabled (NR)" name="FuncEna5" type="CN_SPC_EX_X003"/>
			<DO desc="Function 6 enabled (NR)" name="FuncEna6" type="CN_SPC_EX_X003"/>
			<DO desc="Function 7 enabled (NR)" name="FuncEna7" type="CN_SPC_EX_X003"/>
			<DO desc="Function 8 enabled (NR)" name="FuncEna8" type="CN_SPC_EX_X003"/>
			<DO desc="Function 9 enabled (NR)" name="FuncEna9" type="CN_SPC_EX_X003"/>
			<DO desc="Function 10 enabled (NR)" name="FuncEna10" type="CN_SPC_EX_X003"/>
			<DO desc="Function 11 enabled (NR)" name="FuncEna11" type="CN_SPC_EX_X003"/>
			<DO desc="Function 12 enabled (NR)" name="FuncEna12" type="CN_SPC_EX_X003"/>
			<DO desc="Function 13 enabled (NR)" name="FuncEna13" type="CN_SPC_EX_X003"/>
			<DO desc="Function 14 enabled (NR)" name="FuncEna14" type="CN_SPC_EX_X003"/>
			<DO desc="Function 15 enabled (NR)" name="FuncEna15" type="CN_SPC_EX_X003"/>
			<DO desc="Function 16 enabled (NR)" name="FuncEna16" type="CN_SPC_EX_X003"/>
			<DO desc="事故总信号及人工复归 (CSG)" name="CBFlt" type="CN_SPC_EX_X003"/>
			<DO desc="解析定值文件 (CSG)" name="SetInfProc" type="CN_SPC_DC_EX"/>
			<DO desc="生成定值文件 (CSG)" name="SetInfMade" type="CN_SPC_DC_EX"/>
			<DO desc="生成状态文件 (CSG)" name="StaInfMade" type="CN_SPC_DC_EX"/>
			<DO desc="生成动态告警文件 (CSG)" name="AlmInfMade" type="CN_SPC_DC_EX"/>
			<DO desc="远方修改定值 (CSG)" name="RemSetEna" type="CN_SPS_EX_X002"/>
			<DO desc="远方切换定值区 (CSG)" name="RemGrpEna" type="CN_SPS_EX_X002"/>
			<DO desc="远方控制GOOSE (CSG)" name="RemGoEna" type="CN_SPS_EX_X002"/>
			<DO desc="自复归事故总信号 (CSG)" name="SelfRstFlt" type="CN_SPS_EX_X002"/>
			<DO desc="定值文件解析成功 (CSG)" name="SetProcSuc" type="CN_SPS_EX_X002"/>
			<DO desc="定值文件解析失败 (CSG)" name="SetProcFal" type="CN_SPS_EX_X002"/>
			<DO desc="定值文件生成成功 (CSG)" name="SetMadeSuc" type="CN_SPS_EX_X002"/>
			<DO desc="定值文件生成失败 (CSG)" name="SetMadeFal" type="CN_SPS_EX_X002"/>
			<DO desc="档案文件更新成功 (CSG)" name="DevProcSuc" type="CN_SPS_EX_X002"/>
			<DO desc="档案文件更新失败 (CSG)" name="DevProcFal" type="CN_SPS_EX_X002"/>
			<DO desc="状态文件生成成功 (CSG)" name="StaMadeSuc" type="CN_SPS_EX_X002"/>
			<DO desc="状态文件生成失败 (CSG)" name="StaMadeFal" type="CN_SPS_EX_X002"/>
			<DO desc="动态告警文件生成成功 (CSG)" name="AlmMadeSuc" type="CN_SPS_EX_X002"/>
			<DO desc="动态告警文件生成失败 (CSG)" name="AlmMadeFal" type="CN_SPS_EX_X002"/>
			<DO desc="变化量启动电流定值 (NR)" name="DPFCStr" type="CN_ASG_SG_EX_X008"/>
			<DO desc="零序启动电流定值 (NR)" name="ROCStr" type="CN_ASG_SG_EX_X008"/>
			<DO desc="负序启动电流定值 (NR)" name="N0CStr" type="CN_ASG_SG_EX_X008"/>
			<DO desc="Line No (NR)" name="LinNo" type="CN_STG_SG_EX_X001"/>
		</LNodeType>
		<LNodeType desc="LPHD" id="NRR_LPHD_V2.01__931__V1.00" lnClass="LPHD">
			<DO desc="Physical device name plate" name="PhyNam" type="CN_DPL_X001"/>
			<DO desc="Physical device health" name="PhyHealth" type="CN_INS_Health"/>
			<DO desc="Output communications buffer overflow" name="OutOv" type="CN_SPS"/>
			<DO desc="Indicates if this LN is a proxy" name="Proxy" type="CN_SPS"/>
			<DO desc="Input communications buffer overflow" name="InOv" type="CN_SPS"/>
			<DO desc="Number of Power ups" name="NumPwrUp" type="CN_INS"/>
			<DO desc="Number of Warm Starts" name="WrmStr" type="CN_INS"/>
			<DO desc="Number of watchdog device resets detected" name="WacTrg" type="CN_INS"/>
			<DO desc="Power Up detected" name="PwrUp" type="CN_SPS"/>
			<DO desc="Power Down detected" name="PwrDn" type="CN_SPS"/>
			<DO desc="External power supply alarm" name="PwrSupAlm" type="CN_SPS"/>
			<DO desc="Reset device statistics" name="RsStat" type="CN_SPC_X001"/>
			<DO desc="Setting Group" name="SettingGrp" type="CN_ING_SP_EX_X002"/>
			<DO desc="Device name" name="DeviceName" type="CN_STG_SP_EX_X003"/>
			<DO desc="GOOSE DI Enable" name="GooseEna" type="CN_SPG_SP_EX_X002"/>
			<DO desc="Other GOOSE DI Enable" name="OthGoEna" type="CN_SPG_SP_EX_X002"/>
			<DO desc="Active Setting Group" name="ActSGST" type="CN_MV_EX_X008"/>
			<DO desc="Station name" name="StationNs" type="CN_STG_SP_EX_X003"/>
			<DO desc="Local station address of communication" name="LocStaAddr" type="CN_ING_SG_EX_X002"/>
			<DO desc="Destination station address of communication" name="DstStaAddr" type="CN_ING_SG_EX_X002"/>
			<DO desc="Interface definition" name="IntfDef" type="CN_ING_SG_EX_X002"/>
			<DO desc="Interface address definition" name="IntfAddr" type="CN_ING_SG_EX_X002"/>
			<DO desc="全站过程层虚端子配置CRC版本" name="SASPinCrc" type="CN_STG_SP_EX_X003"/>
			<DO desc="IED过程层虚端子配置CRC版本" name="IEDPinCrc" type="CN_STG_SP_EX_X003"/>
			<DO desc="IED过程层虚端子配置时间" name="IEDPinTime" type="CN_STG_SP_EX_X003"/>
		</LNodeType>
		<LNodeType id="NRR_PDIF_V2.03__931__V1.00" lnClass="PDIF">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start (7-4)" name="Str" type="CN_ACD"/>
			<DO desc="Operate (7-4)" name="Op" transient="true" type="CN_ACT_3P"/>
			<DO desc="Differential Current (7-4)" name="DifAClc" type="CN_WYE_ALL_X007"/>
			<DO desc="Restraint Current (7-4)" name="RstA" type="CN_WYE_ALL_X007"/>
			<DO desc="Line capacitance (for load currents) (7-4)" name="LinCapac" type="CN_ASG_SG_X008"/>
			<DO desc="线路零序容抗 (CSG)" name="LinCapac0" type="CN_ASG_SG_X008"/>
			<DO desc="电抗器阻抗定值 (CSG)" name="LocShRX" type="CN_ASG_SG_EX_X008"/>
			<DO desc="中性点电抗器阻抗定值 (CSG)" name="LocNRX" type="CN_ASG_SG_EX_X008"/>
			<DO desc="CT变比系数 (CSG)" name="CTFact" type="CN_ASG_SG_EX_X008"/>
			<DO desc="差动动作电流定值 (CSG)" name="StrValSG" type="CN_ASG_SG_EX_X008"/>
			<DO desc="CT断线差流定值 (CSG)" name="CTBrkVal" type="CN_ASG_SG_EX_X008"/>
			<DO desc="投入 (CSG)" name="Enable" type="CN_SPG_SG_EX_X002"/>
			<DO desc="CT断线闭锁差动 (CSG)" name="CTBlkEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="对侧电抗器阻抗 (CSG)" name="RemShRX" type="CN_ASG_SG_EX_X008"/>
			<DO desc="对侧中性点电抗器阻抗 (CSG)" name="RemNRX" type="CN_ASG_SG_EX_X008"/>
			<DO desc="电容电流补偿 (CSG)" name="CCCEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="突变量差动保护投入 (CSG)" name="BrkDifEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="[220kV及以上]零序差动动作永跳 (CSG)" name="Dif0BlkRec" type="CN_SPG_SG_EX_X002"/>
			<DO desc="Percentage restraint factor (NR)" name="PctRstFact" type="CN_ASG_SG_EX_X008"/>
		</LNodeType>
		<LNodeType id="NRR_PDIS_V2.06__931__V1.00" lnClass="PDIS">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start (7-4)" name="Str" type="CN_ACD"/>
			<DO desc="Operate (7-4)" name="Op" transient="true" type="CN_ACT_3P"/>
			<DO desc="Phase Start Value (7-4)" name="PhStr" type="CN_ASG_SG_X008"/>
			<DO desc="Ground Start Value (7-4)" name="GndStr" type="CN_ASG_SG_X008"/>
			<DO desc="Resistive reach for load area (7-4)" name="RisLod" type="CN_ASG_SG_X008"/>
			<DO desc="Operate Time Delay (7-4)" name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="Operate Time Delay for Multiphase Faults (7-4)" name="PhDlTmms" type="CN_ING_SG"/>
			<DO desc="Operate Time Delay for single phase ground faults (7-4)" name="GndDlTmms" type="CN_ING_SG"/>
			<DO desc="Line Angle (7-4)" name="LinAng" type="CN_ASG_SG_X008"/>
			<DO desc="Residual Compensation Factor K0 (7-4)" name="K0Fact" type="CN_ASG_SG_X008"/>
			<DO desc="阻抗定值（在不同的实例中分别表示相间和接地阻抗） (CSG)" name="StrVal" type="CN_ASG_SG_X008"/>
			<DO desc="线路正序阻抗定值 (CSG)" name="Z1" type="CN_ASG_SG_EX_X008"/>
			<DO desc="线路零序阻抗定值 (CSG)" name="Z0" type="CN_ASG_SG_EX_X008"/>
			<DO desc="线路零序灵敏角 (CSG)" name="LinAng0" type="CN_ASG_SG_X008"/>
			<DO desc="投入 (CSG)" name="Enable" type="CN_SPG_SG_EX_X002"/>
			<DO desc="距离加速投入 (CSG)" name="SpdupEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="负荷限制投入 (CSG)" name="RisLodEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="接地距离偏移角(220kV) (CSG)" name="LineAngOfsPG" type="CN_ASG_SG_EX_X008"/>
			<DO desc="相间距离偏移角(220kV) (NR)" name="LineAngOfsPP" type="CN_ASG_SG_EX_X008"/>
			<DO desc="接地距离偏移角(110kV) (NR)" name="AngOfsPG" type="CN_ASG_SG_EX_X008"/>
			<DO desc="相间距离偏移角(110kV) (NR)" name="AngOfsPP" type="CN_ASG_SG_EX_X008"/>
			<DO desc="接地四边形(110kV) (NR)" name="MQGndRch" type="CN_ASG_SG_EX_X008"/>
			<DO desc="相间四边形(110kV) (NR)" name="MQPhRch" type="CN_ASG_SG_EX_X008"/>
			<DO desc="Resistance setting of phase-to-phase (NR)" name="RisPP" type="CN_ASG_SG_EX_X008"/>
			<DO desc="phase-to-phase distance protection enabled (NR)" name="ZmPPEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="phase-to-ground distance protection enabled (NR)" name="ZmPGEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="Mho and Quad Ground Reach Enable (NR)" name="ZmPGQEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="Mho and Quad Phase Reach Enable (NR)" name="ZmPPQEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="Double lines Enable(NR)" name="DbLnEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="Unsymmetry Enable(NR)" name="UnSymEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="Real component of zero-sequence compensation coefficient (NR)" name="RealK0" type="CN_ASG_SG_EX_X008"/>
			<DO desc="Iimaginary component of zero-sequence compensation coefficient (NR)" name="ImagK0" type="CN_ASG_SG_EX_X008"/>
			<DO desc="Mho Positive Reach (NR)" name="MhoPosRch" type="CN_ASG_SG_EX_X008"/>
			<DO desc="Mho Reverse Reach (NR)" name="MhoRevRch" type="CN_ASG_SG_EX_X008"/>
			<DO desc="Forward Voltage Value (NR)" name="FVolVal" type="CN_ASG_SG_EX_X008"/>
			<DO desc="Out of range Impendance Change Value (NR)" name="ChgZVal" type="CN_ASG_SG_EX_X008"/>
			<DO desc="Zero Sequence Compensation Impendance Value (NR)" name="CZ0Val" type="CN_ASG_SG_EX_X008"/>
			<DO desc="Capacitance Value (NR)" name="CapacVal" type="CN_ASG_SG_EX_X008"/>
			<DO desc="加速联跳 (NR)" name="AccRTrpEna" type="CN_SPG_SG_EX_X002"/>
		</LNodeType>
		<LNodeType id="NRR_PSCH_V2.04__931__V1.00" lnClass="PSCH">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL"/>
			<DO desc="远跳或远传压板 (CSG)" name="OpStrp" type="CN_SPC_EX_X003"/>
			<DO desc="Teleprotection signal transmitted (7-4)" name="ProTx" transient="true" type="CN_SPS"/>
			<DO desc="Teleprotection signal received (7-4)" name="ProRx" transient="true" type="CN_SPS"/>
			<DO desc="Carrier Send (7-4)" name="Str" type="CN_ACD"/>
			<DO desc="Operate (7-4)" name="Op" transient="true" type="CN_ACT_3P"/>
			<DO desc="Co-ordination timer for blocking scheme (7-4)" name="CrdTmms" type="CN_ING_SG"/>
			<DO desc="Mode of weak end infeed function (7-4)" name="WeiMod" type="CN_ING_SG"/>
			<DO desc="Pickup time for current reversal logic (7-4)" name="RvATmms" type="CN_ING_SG"/>
			<DO desc="Delay time for reset of current reversal output (7-4)" name="RvRsTmms" type="CN_ING_SG"/>
			<DO desc="通道类型 (CSG)" name="Type" type="CN_ING_SP_EX_X002"/>
			<DO desc="本侧识别码 (CSG)" name="LocChnID" type="CN_ING_SG_EX_X002"/>
			<DO desc="对侧识别码 (CSG)" name="RemChnID" type="CN_ING_SG_EX_X002"/>
			<DO desc="通道交换时间定值 (CSG)" name="ChkTmh" type="CN_ING_SG_EX_X002"/>
			<DO desc="允许式通道 (CSG)" name="PermSchTyp" type="CN_SPG_SG_EX_X002"/>
			<DO desc="解除闭锁功能 (CSG)" name="UnBlkEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="弱电源侧 (CSG)" name="WeakEnd" type="CN_SPG_SG_EX_X002"/>
			<DO desc="通信内时钟 (CSG)" name="IntClkMod" type="CN_SPG_SG_EX_X002"/>
			<DO desc="自动交换通道 (CSG)" name="AutChk" type="CN_SPG_SG_EX_X002"/>
			<DO desc="通道速率 (CSG)" name="ChnSpd" type="CN_SPG_SG_EX_X002"/>
			<DO desc="远跳受本侧启动控制 (CSG)" name="StrEnaRT" type="CN_SPG_SG_EX_X002"/>
			<DO desc="远跳功能 (CSG)" name="RemTrEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="分相式命令 (CSG)" name="ChPhSegMod" type="CN_SPG_SG_EX_X002"/>
			<DO desc="Zone extension protection operates (NR)" name="OpEx" type="CN_ACT_3P"/>
			<DO desc="Pickup time delay of unblocking scheme (NR)" name="UnBlkTmms" type="CN_ING_SG"/>
			<DO desc="Phase A signal to be transmitted to the other side (NR)" name="TxSigPhA" type="CN_SPS_EX_X002"/>
			<DO desc="Phase B signal to be transmitted to the other side (NR)" name="TxSigPhB" type="CN_SPS_EX_X002"/>
			<DO desc="Phase C signal to be transmitted to the other side (NR)" name="TxSigPhC" type="CN_SPS_EX_X002"/>
			<DO desc="Phase A signal  received from the other side (NR)" name="RxSigPhA" type="CN_SPS_EX_X002"/>
			<DO desc="Phase B signal  received from the other side (NR)" name="RxSigPhB" type="CN_SPS_EX_X002"/>
			<DO desc="Phase C signal  received from the other side (NR)" name="RxSigPhC" type="CN_SPS_EX_X002"/>
			<DO desc="Unblocking signal received (NR)" name="UnBlk" type="CN_SPS_EX_X002"/>
			<DO desc="initiating sending permissive signal from external tripping signal received (NR)" name="ExTrp" type="CN_SPS_EX_X002"/>
			<DO desc="indicating abnormal signal received (NR)" name="AbnorCh" type="CN_SPS_EX_X002"/>
			<DO desc="Low-voltage setting of weak infeed logic (NR)" name="UVWeiVal" type="CN_ASG_SG_EX_X008"/>
			<DO desc="Option of pilot scheme (NR)" name="PilotMod" type="CN_ING_SG_EX_X002"/>
			<DO desc="Pickup time delay for zone extension protection (NR)" name="ZXTmms" type="CN_ING_SG_EX_X002"/>
			<DO desc="Channel check time (NR)" name="ChkTmhF" type="CN_ASG_SG_EX_X008"/>
			<DO desc="Enabling/disabling unblocking scheme (NR)" name="ZXEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="independent pilot channel Enable (NR)" name="IndepChEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="Enable (NR)" name="Enable" type="CN_SPG_SG_EX_X002"/>
			<DO desc="Phase segregated channel mode (NR)" name="ChnPhsMode" type="CN_SPG_SG_EX_X002"/>
		</LNodeType>
		<LNodeType id="NRR_PTOC_V2.05__931__V1.00" lnClass="PTOC">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start (7-4)" name="Str" type="CN_ACD"/>
			<DO desc="Operate (7-4)" name="Op" transient="true" type="CN_ACT_3P"/>
			<DO desc="Start Value (7-4)" name="StrVal" type="CN_ASG_SG_X008"/>
			<DO desc="Minimum Operate Time (7-4)" name="MinOpTmms" type="CN_ING_SG"/>
			<DO desc="Operate Delay Time (7-4)" name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="经方向 (CSG)" name="DirEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="投入 (CSG)" name="Enable" type="CN_SPG_SG_EX_X002"/>
			<DO desc="3U0突变量闭锁投入 (CSG)" name="VolBlk" type="CN_SPG_SG_EX_X002"/>
			<DO desc="加速段投入 (CSG)" name="SpdupEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="反时限特性(110kV) (CSG)" name="InvertMod" type="CN_ING_SG_EX_X002"/>
			<DO desc="current time factor (NR)" name="ZroINVTFac" type="CN_ASG_SG_EX_X008"/>
			<DO desc="current time index (NR)" name="ZroINVTInd" type="CN_ASG_SG_EX_X008"/>
			<DO desc="trip blocking recloser (NR)" name="ZroINVBRec" type="CN_SPG_SG_EX_X002"/>
			<DO desc="rip blocking recloser (NR)" name="OvIBlkRec" type="CN_SPG_SG_EX_X002"/>
			<DO desc="Start Value (NR)" name="StrMult" type="CN_ASG_SG_EX_X008"/>
			<DO desc="Voltage Block Enable (NR)" name="VolBlkEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="Block Reclose Enable (NR)" name="BlkRecEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="Self-Calculation Zero sequence current Enable (NR)" name="SClcZeEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="Invert Over Current Enable (NR)" name="InvertEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="Output Matrix (NR)" name="OUTMATR" type="CN_ING_SG_EX_X002"/>
			<DO desc="Reserve over current Enable (NR)" name="TVFailEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="Time of cooperate with inverse type(零序反时限配合时间) (NR)" name="InvZroTmms" type="CN_ING_SG_EX_X002"/>
			<DO desc="UPP Block (NR)" name="VolPPBlk" type="CN_ASG_SG_EX_X008"/>
		</LNodeType>
		<LNodeType id="NRR_PTRC_V2.01__931__V1.00" lnClass="PTRC">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL"/>
			<DO desc="跳闸出口压板 (CSG)" name="TrStrp" type="CN_SPC_EX_X003"/>
			<DO desc="启动失灵出口压板 (CSG)" name="StrBFStrp" type="CN_SPC_EX_X003"/>
			<DO desc="闭锁重合出口压板 (CSG)" name="BlkRecStrp" type="CN_SPC_EX_X003"/>
			<DO desc="Trip (7-4)" name="Tr" type="CN_ACT_3P"/>
			<DO desc="Operate (combination of subscribed Op from protection functions) (7-4)" name="Op" type="CN_ACT_3P"/>
			<DO desc="Sum of all starts of all connected Logical Nodes (7-4)" name="Str" type="CN_ACD"/>
			<DO desc="启动失灵 (CSG)" name="StrBF" type="CN_ACT_3P_EX_X001"/>
			<DO desc="闭锁重合 (CSG)" name="BlkRecST" type="CN_SPS_EX_X002"/>
			<DO desc="三相跳闸模式 (CSG)" name="TPTrMod" type="CN_SPG_SG_EX_X002"/>
			<DO desc="距离Ⅱ段闭锁重合闸 (CSG)" name="Z2BlkRec" type="CN_SPG_SG_EX_X002"/>
			<DO desc="零序Ⅱ段闭锁重合闸 (CSG)" name="I2BlkRec" type="CN_SPG_SG_EX_X002"/>
			<DO desc="多相故障闭锁重合闸 (CSG)" name="MPFltBlkRec" type="CN_SPG_SG_EX_X002"/>
			<DO desc="III段以上保护闭锁重合闸 (CSG)" name="Z3BlkRec" type="CN_SPG_SG_EX_X002"/>
			<DO desc="Output Matrix" name="OUTMATR" type="CN_ING_SG_EX_X002"/>
		</LNodeType>
		<LNodeType id="NRR_RDRE_V2.00__NR__V1.00_X001" lnClass="RDRE">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL"/>
			<DO desc="Recording made (7-4)" name="RcdMade" type="CN_SPS"/>
			<DO desc="Fault Number (7-4)" name="FltNum" type="CN_INS"/>
			<DO desc="Grid Fault Number (7-4)" name="GriFltNum" type="CN_INS"/>
			<DO desc="Nof updating (NR)" name="NofUpdate" type="CN_INS_EX_X001"/>
			<DO desc="Max fault current (NR)" name="MaxFltValA" type="CN_MV_EX_X008"/>
			<DO desc="Max fault zero current (NR)" name="FltI0ValA" type="CN_MV_EX_X008"/>
		</LNodeType>
		<LNodeType id="NRR_RFLO_V2.02__931__V1.00" lnClass="RFLO">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate (7-4)" name="NamPlt" type="CN_LPL"/>
			<DO desc="Fault Impedance (7-4) " name="FltZ" type="CN_CMV_X008"/>
			<DO desc="Fault Distance in km (7-4) " name="FltDiskm" type="CN_MV_X008"/>
			<DO desc="Max Fault Phase Current" name="MaxFltA" type="CN_MV_EX_X008"/>
			<DO desc="Max Fault I0 Current" name="MaxFltI0A" type="CN_MV_EX_X008"/>
			<DO desc="Fault Different Current" name="MaxFltDifA" type="CN_MV_EX_X008"/>
			<DO desc="Fault Loop" name="FltLoop" type="CN_INS"/>
			<DO desc="Line length in km " name="LinLenKm" type="CN_ASG_SG_X008"/>
			<DO desc="Positive-sequence line resistance" name="R1" type="CN_ASG_SG_X008"/>
			<DO desc="Positive-sequence line reactance" name="X1" type="CN_ASG_SG_X008"/>
			<DO desc="Zero -sequence line resistance" name="R0" type="CN_ASG_SG_X008"/>
			<DO desc="Zero -sequence line reactance" name="X0" type="CN_ASG_SG_X008"/>
			<DO desc="Mutual resistance" name="Rm0" type="CN_ASG_SG_X008"/>
			<DO desc="Mutual reactance" name="Xm0" type="CN_ASG_SG_X008"/>
			<DO desc="Fault voltage (NR)" name="FltValV" type="CN_MV_EX_X008"/>
			<DO desc="Imbanlance fault voltage (NR)" name="FltImbValV" type="CN_MV_EX_X008"/>
			<DO desc="Imbanlance fault current (NR)" name="FltImbValA" type="CN_MV_EX_X008"/>
			<DO desc="Fault Phase A Current (NR)" name="FltAPhA" type="CN_MV_EX_X008"/>
			<DO desc="Fault Phase B Current (NR)" name="FltAPhB" type="CN_MV_EX_X008"/>
			<DO desc="Fault Phase C Current (NR)" name="FltAPhC" type="CN_MV_EX_X008"/>
			<DO desc="Fault voltage Phase A (NR)" name="FltVPhA" type="CN_MV_EX_X008"/>
			<DO desc="Fault voltage Phase B (NR)" name="FltVPhB" type="CN_MV_EX_X008"/>
			<DO desc="Fault voltage Phase C (NR)" name="FltVPhC" type="CN_MV_EX_X008"/>
			<DO desc="Fault voltage U0 (NR)" name="FltValV0" type="CN_MV_EX_X008"/>
		</LNodeType>
		<LNodeType id="NRR_RPSB_V2.02__NR__V1.00" lnClass="RPSB">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start (Power Swing Detected) (7-4)" name="Str" type="CN_ACD"/>
			<DO desc="Operate (Out of step Tripping) (7-4)" name="Op" transient="true" type="CN_ACT_3P"/>
			<DO desc="Blocking of correlated PDIS zone (7-4)" name="BlkZn" type="CN_SPS"/>
			<DO desc="振荡闭锁过流定值 (CSG)" name="BlkValASG" type="CN_ASG_SG_EX_X008"/>
			<DO desc="振荡闭锁元件（控制字） (CSG)" name="Enable" type="CN_SPG_SG_EX_X002"/>
			<DO desc="距离I段不经振荡闭锁 (CSG)" name="BlkZ1Ena" type="CN_SPG_SG_EX_X002"/>
			<DO desc="距离II段不经振荡闭锁 (CSG)" name="BlkZ2Ena" type="CN_SPG_SG_EX_X002"/>
			<DO desc="Forword protection resistance (NR)" name="ZForword" type="CN_ASG_SG_EX_X008"/>
			<DO desc="Reverse protection resistance (NR)" name="ZReverse" type="CN_ASG_SG_EX_X008"/>
			<DO desc="Line Angle (NR)" name="LineAng" type="CN_ING_SG_EX_X002"/>
			<DO desc="Min Start Angle (NR)" name="StartAng" type="CN_ING_SG_EX_X002"/>
			<DO desc="Max Trip Angle (NR)" name="TripAng" type="CN_ING_SG_EX_X002"/>
			<DO desc="Max Trip Angle (NR)" name="NumPwrSwi" type="CN_ING_SG_EX_X002"/>
			<DO desc="Under 3st distance  for Power Swing Blocking Protect (NR)" name="BlkZ3Ena" type="CN_SPG_SG_EX_X002"/>
			<DO desc="Under 4st distance  for Power Swing Blocking Protect (NR)" name="BlkZ4Ena" type="CN_SPG_SG_EX_X002"/>
			<DO desc="Under Pilot Protect or Power Swing Blocking Protect (NR)" name="PilotPEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="Enable Trip (NR)" name="EnableTrip" type="CN_SPG_SG_EX_X002"/>
		</LNodeType>
		<LNodeType id="NRR_RREC_V2.03__931__V1.00" lnClass="RREC">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL"/>
			<DO desc="重合闸出口软压板 (CSG)" name="OpStrp" type="CN_SPC_EX_X003"/>
			<DO desc="按相重合闸 (CSG)" name="PhRecEna" type="CN_SPC_EX_X003"/>
			<DO desc="停用重合闸 (CSG)" name="StopRecEna" type="CN_SPC_EX_X003"/>
			<DO desc="Operate (used here to provide close to XCBR) (7-4)" name="Op" transient="true" type="CN_ACT_3P"/>
			<DO desc="Auto Reclosing Status (7-4)" name="AutoRecSt" type="CN_INS_ARST"/>
			<DO desc="单相重合闸时间 (CSG)" name="SPRecTmms" type="CN_ING_SG_EX_X002"/>
			<DO desc="三相重合闸时间 (CSG)" name="TPRecTmms" type="CN_ING_SG_EX_X002"/>
			<DO desc="同期合闸角 (CSG)" name="RecDifAng" type="CN_ASG_SG_EX_X008"/>
			<DO desc="重合闸检同期方式 (CSG)" name="RecChkSyn" type="CN_SPG_SG_EX_X002"/>
			<DO desc="重合闸检无压方式 (CSG)" name="RecChkDea" type="CN_SPG_SG_EX_X002"/>
			<DO desc="单相重合闸检线路有压 (CSG)" name="SPRChkLiv" type="CN_SPG_SG_EX_X002"/>
			<DO desc="TWJ启动单相重合闸 (CSG)" name="OpnStrSPR" type="CN_SPG_SG_EX_X002"/>
			<DO desc="TWJ启动三相重合闸 (CSG)" name="OpnStrTPR" type="CN_SPG_SG_EX_X002"/>
			<DO desc="后合检线路有压 (CSG)" name="ChkLivLin" type="CN_SPG_SG_EX_X002"/>
			<DO desc="停用重合闸 (CSG)" name="StopRec" type="CN_SPG_SG_EX_X002"/>
			<DO desc="检线无压母有压投入 (CSG)" name="DeaLinLivB" type="CN_SPG_SG_EX_X002"/>
			<DO desc="检母无压线有压投入 (CSG)" name="DeaBusLivL" type="CN_SPG_SG_EX_X002"/>
			<DO desc="检母无压线无压投入 (CSG)" name="DeaBusDeaL" type="CN_SPG_SG_EX_X002"/>
			<DO desc="保护启动重合闸投入 (CSG)" name="OpTrgRec" type="CN_SPG_SG_EX_X002"/>
			<DO desc="PT断线闭锁重合 (NR)" name="PTFBlkRec" type="CN_SPG_SG_EX_X002"/>
			<DO desc="Double line live check Enable (NR)" name="DbLnLvEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="SP and TP pole recloser mode (NR)" name="SPTPRecMod" type="CN_SPG_SG_EX_X002"/>
			<DO desc="Recloser Enable (NR)" name="RecEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="In Recloser mode (NR)" name="InRecMod" type="CN_SPG_SG_EX_X002"/>
			<DO desc="No Check Enable (NR)" name="NoChkEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="Adaptation recloser enable (NR)" name="AdpRecEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="Angle Offset between Ux and Ua (NR)" name="AngOfs" type="CN_ASG_SG_EX_X008"/>
			<DO desc="Dead Line Value (NR)" name="LnDeaVal" type="CN_ASG_SG_EX_X008"/>
			<DO desc="Dead Bus Value (NR)" name="BsDeaVal" type="CN_ASG_SG_EX_X008"/>
		</LNodeType>
		<LNodeType id="NRR_GGIO_SP_V2.01__931__V1.00" lnClass="GGIO">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Setting 1" name="ASG01" type="CN_ASG_SP_EX_X007"/>
			<DO desc="Setting 2" name="ASG02" type="CN_ASG_SP_EX_X007"/>
			<DO desc="Setting 3" name="ASG03" type="CN_ASG_SP_EX_X007"/>
			<DO desc="Setting 4" name="ASG04" type="CN_ASG_SP_EX_X007"/>
			<DO desc="Setting 5" name="ASG05" type="CN_ASG_SP_EX_X007"/>
			<DO desc="Setting 6" name="ASG06" type="CN_ASG_SP_EX_X007"/>
			<DO desc="Setting 7" name="ASG07" type="CN_ASG_SP_EX_X007"/>
			<DO desc="Setting 8" name="ASG08" type="CN_ASG_SP_EX_X007"/>
			<DO desc="Setting 1" name="ING01" type="CN_ING_SP_EX_X002"/>
			<DO desc="Setting 2" name="ING02" type="CN_ING_SP_EX_X002"/>
			<DO desc="Setting 3" name="ING03" type="CN_ING_SP_EX_X002"/>
			<DO desc="Setting 4" name="ING04" type="CN_ING_SP_EX_X002"/>
			<DO desc="Setting 5" name="ING05" type="CN_ING_SP_EX_X002"/>
			<DO desc="Setting 6" name="ING06" type="CN_ING_SP_EX_X002"/>
			<DO desc="Setting 7" name="ING07" type="CN_ING_SP_EX_X002"/>
			<DO desc="Setting 8" name="ING08" type="CN_ING_SP_EX_X002"/>
			<DO desc="Setting 1" name="STG01" type="CN_STG_SP_EX_X003"/>
			<DO desc="Setting 2" name="STG02" type="CN_STG_SP_EX_X003"/>
			<DO desc="Setting 3" name="STG03" type="CN_STG_SP_EX_X003"/>
			<DO desc="Setting 4" name="STG04" type="CN_STG_SP_EX_X003"/>
			<DO desc="Setting 5" name="STG05" type="CN_STG_SP_EX_X003"/>
			<DO desc="Setting 6" name="STG06" type="CN_STG_SP_EX_X003"/>
			<DO desc="Setting 7" name="STG07" type="CN_STG_SP_EX_X003"/>
			<DO desc="Setting 8" name="STG08" type="CN_STG_SP_EX_X003"/>
			<DO desc="software version informaion" name="SwRev" type="CN_STG_SP_EX_X003"/>
			<DO desc="software crc informaion" name="SwCrc" type="CN_STG_SP_EX_X003"/>
		</LNodeType>
		<LNodeType id="NRR_GGIO_IND_V2.00__NR__V1.00_X001" lnClass="GGIO">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="General indication " name="Ind1" type="CN_SPS"/>
			<DO desc="General indication" name="Ind2" type="CN_SPS"/>
			<DO desc="General indication" name="Ind3" type="CN_SPS"/>
			<DO desc="General indication" name="Ind4" type="CN_SPS"/>
			<DO desc="General indication" name="Ind5" type="CN_SPS"/>
			<DO desc="General indication" name="Ind6" type="CN_SPS"/>
			<DO desc="General indication" name="Ind7" type="CN_SPS"/>
			<DO desc="General indication" name="Ind8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="NRR_GGIO_ALM_V2.00__NR__V1.00_X001" lnClass="GGIO">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="General indication (binary input) " name="Alm1" type="CN_SPS"/>
			<DO desc="General indication (binary input) " name="Alm2" type="CN_SPS"/>
			<DO desc="General indication (binary input) " name="Alm3" type="CN_SPS"/>
			<DO desc="General indication (binary input) " name="Alm4" type="CN_SPS"/>
			<DO desc="General indication (binary input) " name="Alm5" type="CN_SPS"/>
			<DO desc="General indication (binary input) " name="Alm6" type="CN_SPS"/>
			<DO desc="General indication (binary input) " name="Alm7" type="CN_SPS"/>
			<DO desc="General indication (binary input) " name="Alm8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="NRR_GGIO_SPC_V2.00__NR__V1.00_X001" lnClass="GGIO">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="General indication " name="SPCSO1" type="CN_SPC_X001"/>
			<DO desc="General indication " name="SPCSO2" type="CN_SPC_X001"/>
			<DO desc="General indication " name="SPCSO3" type="CN_SPC_X001"/>
			<DO desc="General indication " name="SPCSO4" type="CN_SPC_X001"/>
			<DO desc="General indication " name="SPCSO5" type="CN_SPC_X001"/>
			<DO desc="General indication " name="SPCSO6" type="CN_SPC_X001"/>
			<DO desc="General indication " name="SPCSO7" type="CN_SPC_X001"/>
			<DO desc="General indication (binary input) " name="SPCSO8" type="CN_SPC_X001"/>
		</LNodeType>
		<LNodeType id="NRR_GGIO_ACT_V2.00__NR__V1.00_X001" lnClass="GGIO">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="General indication" name="ACTSO1" type="CN_ACT_EX_X001"/>
			<DO desc="General indication" name="ACTSO2" type="CN_ACT_EX_X001"/>
			<DO desc="General indication" name="ACTSO3" type="CN_ACT_EX_X001"/>
			<DO desc="General indication" name="ACTSO4" type="CN_ACT_EX_X001"/>
			<DO desc="General indication" name="ACTSO5" type="CN_ACT_EX_X001"/>
			<DO desc="General indication" name="ACTSO6" type="CN_ACT_EX_X001"/>
			<DO desc="General indication" name="ACTSO7" type="CN_ACT_EX_X001"/>
			<DO desc="General indication" name="ACTSO8" type="CN_ACT_EX_X001"/>
		</LNodeType>
		<LNodeType id="NRR_MMXU_V2.00__931__V1.00_X001" lnClass="MMXU">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Frequency" name="Hz" type="CN_MV_X008"/>
			<DO desc="Phase to ground voltages" name="PhV" type="CN_WYE_ALL_X007"/>
			<DO desc="Phase currents" name="A" type="CN_WYE_ALL_X007"/>
			<DO desc="Voltage of Other Side" name="OthV" type="CN_CMV_EX_X001"/>
		</LNodeType>
		<LNodeType id="NRR_TCTR_V2.01__931__V1.00" lnClass="TCTR">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL"/>
			<DO desc="External equipment health (7-4)" name="EEHealth" type="CN_INS_Health"/>
			<DO desc="External equipment name plate (7-4)" name="EEName" type="CN_DPL_X001"/>
			<DO desc="Operation time (7-4)" name="OpTmh" type="CN_INS"/>
			<DO desc="Current (Sampled value)  (7-4)" name="Amp" type="CN_SAV_X005"/>
			<DO desc="Rated Current (7-4)" name="ARtg" type="CN_ASG_SP_X006"/>
			<DO desc="Rated Frequency (7-4)" name="HzRtg" type="CN_ASG_SP_X006"/>
			<DO desc="二次额定电流 (CSG)" name="ARtgSnd" type="CN_ASG_SP_EX_X007"/>
			<DO desc="Current (Sampled value from another channel) (NR)" name="AmpChB" type="CN_SAV_EX_X004"/>
			<DO desc="ECVT Delay time (NR)" name="ECVTDelay" type="CN_ASG_SG_EX_X008"/>
			<DO desc="CT Fail over current value (NR)" name="IROCCTFail" type="CN_ASG_SG_EX_X008"/>
			<DO desc="CT Fail Block Protection (NR)" name="BlkCTFail" type="CN_SPG_SG_EX_X002"/>
			<DO desc="CT Phase AB (NR)" name="CTPAB" type="CN_SPG_SG_EX_X002"/>
			<DO desc="CT Phase BC (NR)" name="CTPBC" type="CN_SPG_SG_EX_X002"/>
			<DO desc="CT Phase CA (NR)" name="CTPCA" type="CN_SPG_SG_EX_X002"/>
		</LNodeType>
		<LNodeType id="NRR_TVTR_V2.03__931__V1.00" lnClass="TVTR">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL"/>
			<DO desc="External equipment health (7-4)" name="EEHealth" type="CN_INS_Health"/>
			<DO desc="External equipment name plate (7-4)" name="EEName" type="CN_DPL_X001"/>
			<DO desc="Operation time (7-4)" name="OpTmh" type="CN_INS"/>
			<DO desc="Voltage (sampled value) (7-4)" name="Vol" type="CN_SAV_X005"/>
			<DO desc="TVTR fuse failure (7-4)" name="FuFail" type="CN_SPS"/>
			<DO desc="Rated Voltage (7-4)" name="VRtg" type="CN_ASG_SP_X006"/>
			<DO desc="Rated frequency (7-4)" name="HzRtg" type="CN_ASG_SP_X006"/>
			<DO desc="二次额定电压 (CSG)" name="VRtgSnd" type="CN_ASG_SP_EX_X007"/>
			<DO desc="电压取线路PT电压 (CSG)" name="LinPTMod" type="CN_SPG_SG_EX_X002"/>
			<DO desc="PT断线检测投入 (CSG)" name="PTFChkEna" type="CN_SPG_SG_EX_X002"/>
			<DO desc="Voltage (sampled value from another channel) (NR)" name="VolChB" type="CN_SAV_EX_X004"/>
			<DO desc="PT Exit (NR)" name="PTExit" type="CN_SPG_SG_EX_X002"/>
		</LNodeType>
		<LNodeType desc="在线监测：电源电压监视" id="NRR_SPVT_V2.02__NR__V1.00" lnClass="SPVT">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL_EX_X001"/>
			<DO desc="告警 (CSG)" name="Alm" type="CN_SPS"/>
			<DO desc="预警 (CSG)" name="Wrn" type="CN_SPS_EX_X002"/>
			<DO desc="电压裕度 (CSG)" name="VolMrg" type="CN_INS_EX_X001"/>
			<DO desc="电压 (CSG)" name="Vol" type="CN_MV_X008"/>
			<DO desc="告警上限定值 (CSG)" name="VolAlmUSpt" type="CN_ASG_SG_EX_X008"/>
			<DO desc="告警下限定值 (CSG)" name="VolAlmLSpt" type="CN_ASG_SG_EX_X008"/>
			<DO desc="预警上限定值 (CSG)" name="VolWrnUSpt" type="CN_ASG_SG_EX_X008"/>
			<DO desc="预警下限定值 (CSG)" name="VolWrnLSpt" type="CN_ASG_SG_EX_X008"/>
			<DO desc="Delay Time of Voltage alarm upper limit (NR)" name="VAlmHiTmms" type="CN_ING_SG_EX_X002"/>
			<DO desc="Delay Time of Voltage alarm lower limit (NR)" name="VAlmLTmms" type="CN_ING_SG_EX_X002"/>
			<DO desc="Delay Time of Voltage warning upper limit (NR)" name="VWrnHiTmms" type="CN_ING_SG_EX_X002"/>
			<DO desc="Delay Time of Voltage warning lower limit (NR)" name="VWrnLTmms" type="CN_ING_SG_EX_X002"/>
		</LNodeType>
		<LNodeType desc="在线监测：通道光强监测" id="NRR_SCLI_V2.02__NR__V1.00" lnClass="SCLI">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL_EX_X001"/>
			<DO desc="告警 (CSG)" name="Alm" type="CN_SPS"/>
			<DO desc="预警 (CSG)" name="Wrn" type="CN_SPS_EX_X002"/>
			<DO desc="劣化率 (CSG)" name="DetRate" type="CN_INS_EX_X001"/>
			<DO desc="光强裕度 (CSG)" name="LigMrg" type="CN_INS_EX_X001"/>
			<DO desc="光强 (CSG)" name="LigIntes" type="CN_MV_EX_X008"/>
			<DO desc="告警定值 (CSG)" name="LigAlmSpt" type="CN_ASG_SG_EX_X008"/>
			<DO desc="预警定值 (CSG)" name="LigWrnSpt" type="CN_ASG_SG_EX_X008"/>
			<DO desc="劣化率计算区间定值 (CSG)" name="DetRateSpt" type="CN_ING_SG_EX_X002"/>
			<DO desc="Delay Time of Light intensity alarm level (NR)" name="LigAlmTmms" type="CN_ING_SG_EX_X002"/>
			<DO desc="Delay Time of Light intensity warning level (NR)" name="LigWrnTmms" type="CN_ING_SG_EX_X002"/>
		</LNodeType>
		<LNodeType desc="在线监测：温度监视" id="NRR_STMP_V2.02__NR__V1.00" lnClass="STMP">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL_EX_X001"/>
			<DO desc="告警 (CSG)" name="Alm" type="CN_SPS"/>
			<DO desc="预警 (CSG)" name="Wrn" type="CN_SPS_EX_X002"/>
			<DO desc="跳闸 (CSG)" name="Trip" type="CN_SPS_EX_X002"/>
			<DO desc="温度裕度 (CSG)" name="TmpMrg" type="CN_INS_EX_X001"/>
			<DO desc="温度 (CSG)" name="Tmp" type="CN_MV_X008"/>
			<DO desc="告警定值 (CSG)" name="TmpAlmSpt" type="CN_ASG_SG_EX_X008"/>
			<DO desc="预警定值 (CSG)" name="TmpWrnSpt" type="CN_ASG_SG_EX_X008"/>
			<DO desc="跳闸定值 (CSG)" name="TmpTripSpt" type="CN_ASG_SG_EX_X008"/>
			<DO desc="Delay Time of Temperature alarm level (NR)" name="TmpAlmTmms" type="CN_ING_SG_EX_X002"/>
			<DO desc="Delay Time of Temperature warning (NR)" name="TmpWrnTmms" type="CN_ING_SG_EX_X002"/>
			<DO desc="Delay Time of Temperature trip level (NR)" name="TmpTrTmms" type="CN_ING_SG_EX_X002"/>
		</LNodeType>
		<LNodeType desc="通道状态监视" id="NRR_SCHL_V2.00__931__V1.00" lnClass="SCHL">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate" name="NamPlt" type="CN_LPL_EX_X001"/>
			<DO desc="通道延时" name="ChlDelay" type="CN_INS_EX_X001"/>
			<DO desc="对侧识别码" name="RmtID" type="CN_INS_EX_X001"/>
			<DO desc="通道误帧总数" name="ErrCnt" type="CN_INS_EX_X001"/>
			<DO desc="通道丢帧总数" name="LostCnt" type="CN_INS_EX_X001"/>
			<DO desc="通道失步总数" name="AsynCnt" type="CN_INS_EX_X001"/>
		</LNodeType>
		<LNodeType desc="装置内部状态监视" id="NRR_SMIS_V2.00__NR__V1.00" lnClass="SMIS">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate" name="NamPlt" type="CN_LPL_EX_X001"/>
			<DO desc="持续运行时间（小时）" name="RunTmh" type="CN_INS_EX_X001"/>
			<DO desc="当前接入客户端数目" name="AssCliNum" type="CN_INS_EX_X001"/>
		</LNodeType>
		<LNodeType desc="GOOSE状态统计监测" id="NRR_SGCS_V2.00__NR__V1.00" lnClass="SGCS">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate" name="NamPlt" type="CN_LPL_EX_X001"/>
			<DO desc="A网正确接收帧数" name="RevCnt1" type="CN_INS_EX_X001"/>
			<DO desc="B网正确接收帧数" name="RevCnt2" type="CN_INS_EX_X001"/>
			<DO desc="A网丢弃帧数" name="LostCnt1" type="CN_INS_EX_X001"/>
			<DO desc="B网丢弃帧数" name="LostCnt2" type="CN_INS_EX_X001"/>
		</LNodeType>
		<LNodeType desc="间隔层/站控层被授时设备自检状态" id="NRR_LTSM_V2.01__NR__V1.00" lnClass="LTSM">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod_X002"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL_EX_X001"/>
			<DO desc="对时信号状态" name="HostTPortAlarm" type="CN_SPS_EX_X002"/>
			<DO desc="对时服务状态" name="HostTSrvAlarm" type="CN_SPS_EX_X002"/>
			<DO desc="时间跳变侦测状态" name="HostContAlarm" type="CN_SPS_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR12_CTRL_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR12_CTRL_V01_ReSetGAPC1" lnClass="GAPC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO" type="CN_SPC_DC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR12_CTRL_V01_CBSynCSWI1" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Pos" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR12_CTRL_V01_BinInGGIO3" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
			<DO name="DPCSO9" type="CN_DPC"/>
			<DO name="DPCSO10" type="CN_DPC"/>
			<DO name="DPCSO11" type="CN_DPC"/>
			<DO name="DPCSO12" type="CN_DPC"/>
			<DO name="DPCSO13" type="CN_DPC"/>
			<DO name="DPCSO14" type="CN_DPC"/>
			<DO name="DPCSO15" type="CN_DPC"/>
			<DO name="DPCSO16" type="CN_DPC"/>
			<DO name="DPCSO17" type="CN_DPC"/>
			<DO name="DPCSO18" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR12_CTRL_V01_BinInGGIO2" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR12_CTRL_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
			<DO name="Ind44" type="CN_SPS"/>
