			<DO name="Ind45" type="CN_SPS"/>
			<DO name="Ind46" type="CN_SPS"/>
			<DO name="Ind47" type="CN_SPS"/>
			<DO name="Ind48" type="CN_SPS"/>
			<DO name="Ind49" type="CN_SPS"/>
			<DO name="Ind50" type="CN_SPS"/>
			<DO name="Ind51" type="CN_SPS"/>
			<DO name="Ind52" type="CN_SPS"/>
			<DO name="Ind53" type="CN_SPS"/>
			<DO name="Ind54" type="CN_SPS"/>
			<DO name="Ind55" type="CN_SPS"/>
			<DO name="Ind56" type="CN_SPS"/>
			<DO name="Ind57" type="CN_SPS"/>
			<DO name="Ind58" type="CN_SPS"/>
			<DO name="Ind59" type="CN_SPS"/>
			<DO name="Ind60" type="CN_SPS"/>
			<DO name="Ind61" type="CN_SPS"/>
			<DO name="Ind62" type="CN_SPS"/>
			<DO name="Ind63" type="CN_SPS"/>
			<DO name="Ind64" type="CN_SPS"/>
			<DO name="Ind65" type="CN_SPS"/>
			<DO name="Ind66" type="CN_SPS"/>
			<DO name="Ind67" type="CN_SPS"/>
			<DO name="Ind68" type="CN_SPS"/>
			<DO name="Ind69" type="CN_SPS"/>
			<DO name="Ind70" type="CN_SPS"/>
			<DO name="Ind71" type="CN_SPS"/>
			<DO name="Ind72" type="CN_SPS"/>
			<DO name="Ind73" type="CN_SPS"/>
			<DO name="Ind74" type="CN_SPS"/>
			<DO name="Ind75" type="CN_SPS"/>
			<DO name="Ind76" type="CN_SPS"/>
			<DO name="Ind77" type="CN_SPS"/>
			<DO name="Ind78" type="CN_SPS"/>
			<DO name="Ind79" type="CN_SPS"/>
			<DO name="Ind80" type="CN_SPS"/>
			<DO name="Ind81" type="CN_SPS"/>
			<DO name="Ind82" type="CN_SPS"/>
			<DO name="Ind83" type="CN_SPS"/>
			<DO name="Ind84" type="CN_SPS"/>
			<DO name="Ind85" type="CN_SPS"/>
			<DO name="Ind86" type="CN_SPS"/>
			<DO name="Ind87" type="CN_SPS"/>
			<DO name="Ind88" type="CN_SPS"/>
			<DO name="Ind89" type="CN_SPS"/>
			<DO name="Ind90" type="CN_SPS"/>
			<DO name="Ind91" type="CN_SPS"/>
			<DO name="Ind92" type="CN_SPS"/>
			<DO name="Ind93" type="CN_SPS"/>
			<DO name="Ind94" type="CN_SPS"/>
			<DO name="Ind95" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR12_CTRL_V01_CBSynCILO1" lnClass="CILO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR12_CTRL_V01_FirATCC1" lnClass="ATCC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Loc" type="CN_SPS"/>
			<DO name="CtlV" type="CN_MV_X004"/>
			<DO name="TapChg" type="CN_BSC_X001"/>
			<DO name="ParOp" type="CN_SPC"/>
			<DO name="TapBlkR" type="CN_ING_SG"/>
			<DO name="TapBlkL" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR12_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR12_MEAS_V01_LinMMXU1" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="TotW" type="CN_MV_X004"/>
			<DO name="TotVAr" type="CN_MV_X004"/>
			<DO name="TotVA" type="CN_MV_X004"/>
			<DO name="TotPF" type="CN_MV_X004"/>
			<DO name="Hz" type="CN_MV_X004"/>
			<DO name="PPV" type="CN_DEL_X004"/>
			<DO name="PhV" type="CN_WYE_ALL_X003"/>
			<DO name="A" type="CN_WYE_ALL_X003"/>
			<DO name="TotWa" type="CN_MV_EX_X004"/>
			<DO name="TotWb" type="CN_MV_EX_X004"/>
			<DO name="TotWc" type="CN_MV_EX_X004"/>
			<DO name="TotVAra" type="CN_MV_EX_X004"/>
			<DO name="TotVArb" type="CN_MV_EX_X004"/>
			<DO name="TotVArc" type="CN_MV_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR12_MEAS_V01_RsyMMXN1" lnClass="MMXN">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Vol" type="CN_MV_X004"/>
			<DO name="Hz" type="CN_MV_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR12_MEAS_V01_STMP1" lnClass="STMP">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Tmp" type="CN_MV_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR12_MEAS_V01_SPVT1" lnClass="SPVT">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol1" type="CN_MV_X004"/>
			<DO name="Vol2" type="CN_MV_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR12_MEAS_V01_LinTCTR1" lnClass="TCTR">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X003"/>
			<DO name="Enable" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR12_MEAS_V01_DcGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="StrVal1" type="CN_ASG_SG_X004"/>
			<DO name="StrVal2" type="CN_ASG_SG_X004"/>
			<DO name="StrVal3" type="CN_ASG_SG_X004"/>
			<DO name="StrVal4" type="CN_ASG_SG_X004"/>
			<DO name="StrVal5" type="CN_ASG_SG_X004"/>
			<DO name="StrVal6" type="CN_ASG_SG_X004"/>
			<DO name="StrVal7" type="CN_ASG_SG_X004"/>
			<DO name="StrVal8" type="CN_ASG_SG_X004"/>
			<DO name="StrVal9" type="CN_ASG_SG_X004"/>
			<DO name="StrVal10" type="CN_ASG_SG_X004"/>
			<DO name="StrVal11" type="CN_ASG_SG_X004"/>
			<DO name="StrVal12" type="CN_ASG_SG_X004"/>
			<DO name="StrVal13" type="CN_ASG_SG_X004"/>
			<DO name="StrVal14" type="CN_ASG_SG_X004"/>
			<DO name="StrVal15" type="CN_ASG_SG_X004"/>
			<DO name="StrVal16" type="CN_ASG_SG_X004"/>
			<DO name="StrVal17" type="CN_ASG_SG_X004"/>
			<DO name="StrVal18" type="CN_ASG_SG_X004"/>
			<DO name="StrVal19" type="CN_ASG_SG_X004"/>
			<DO name="StrVal20" type="CN_ASG_SG_X004"/>
			<DO name="StrVal21" type="CN_ASG_SG_X004"/>
			<DO name="StrVal22" type="CN_ASG_SG_X004"/>
			<DO name="StrVal23" type="CN_ASG_SG_X004"/>
			<DO name="StrVal24" type="CN_ASG_SG_X004"/>
			<DO name="StrVal25" type="CN_ASG_SG_X004"/>
			<DO name="StrVal26" type="CN_ASG_SG_X004"/>
			<DO name="StrVal27" type="CN_ASG_SG_X004"/>
			<DO name="StrVal28" type="CN_ASG_SG_X004"/>
			<DO name="StrVal29" type="CN_ASG_SG_X004"/>
			<DO name="StrVal30" type="CN_ASG_SG_X004"/>
			<DO name="Ain1" type="CN_MV_EX_X004"/>
			<DO name="Ain2" type="CN_MV_EX_X004"/>
			<DO name="Ain3" type="CN_MV_EX_X004"/>
			<DO name="Ain4" type="CN_MV_EX_X004"/>
			<DO name="Ain5" type="CN_MV_EX_X004"/>
			<DO name="Ain6" type="CN_MV_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR12_MEAS_V01_RSYN1" lnClass="RSYN">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Rel" type="CN_SPS"/>
			<DO name="VInd" type="CN_SPS"/>
			<DO name="AngInd" type="CN_SPS"/>
			<DO name="HzInd" type="CN_SPS"/>
			<DO name="DifVClc" type="CN_MV_X004"/>
			<DO name="DifHzClc" type="CN_MV_X004"/>
			<DO name="DifAngClc" type="CN_MV_X004"/>
			<DO name="DifV" type="CN_ASG_SG_X004"/>
			<DO name="DifHz" type="CN_ASG_SG_X004"/>
			<DO name="DifAng" type="CN_ASG_SG_X004"/>
			<DO name="DeaLinVal" type="CN_ASG_SG_X004"/>
			<DO name="LivLinVal" type="CN_ASG_SG_X004"/>
			<DO name="DeaBusVal" type="CN_ASG_SG_X004"/>
			<DO name="LivBusVal" type="CN_ASG_SG_X004"/>
			<DO name="BkrTmms" type="CN_ING_SG"/>
			<DO name="RteHz" type="CN_ASG_SG_EX_X002"/>
			<DO name="SynRsTmms" type="CN_ING_SG_EX"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR12_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR12_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR12_LD0_V01_GOAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR12_LD0_V01_WarGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR12_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR12_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR12_LD0_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR12_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK851CR12_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC_X001"/>
			<DO name="FuncEna1" type="CN_SPC_EX_X001"/>
			<DO name="FuncEna2" type="CN_SPC_EX_X001"/>
			<DO name="FuncEna3" type="CN_SPC_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="Enable1" type="CN_ING_SG_EX"/>
			<DO name="Enable2" type="CN_ING_SG_EX"/>
			<DO name="Enable3" type="CN_ING_SG_EX"/>
			<DO name="Enable4" type="CN_ING_SG_EX"/>
			<DO name="Enable5" type="CN_ING_SG_EX"/>
			<DO name="OpDlTmms1" type="CN_ING_SG"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="GoStrp" type="CN_SPC_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_GOINGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="DPCSO2" type="CN_DPC_X001"/>
			<DO name="DPCSO3" type="CN_DPC_X001"/>
			<DO name="DPCSO4" type="CN_DPC_X001"/>
			<DO name="DPCSO5" type="CN_DPC_X001"/>
			<DO name="DPCSO6" type="CN_DPC_X001"/>
			<DO name="DPCSO7" type="CN_DPC_X001"/>
			<DO name="DPCSO8" type="CN_DPC_X001"/>
			<DO name="DPCSO9" type="CN_DPC_X001"/>
			<DO name="DPCSO10" type="CN_DPC_X001"/>
			<DO name="DPCSO11" type="CN_DPC_X001"/>
			<DO name="DPCSO12" type="CN_DPC_X001"/>
			<DO name="DPCSO13" type="CN_DPC_X001"/>
			<DO name="DPCSO14" type="CN_DPC_X001"/>
			<DO name="DPCSO15" type="CN_DPC_X001"/>
			<DO name="DPCSO16" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_GOGGIO1_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="DPCSO2" type="CN_DPC_X001"/>
			<DO name="DPCSO3" type="CN_DPC_X001"/>
			<DO name="DPCSO4" type="CN_DPC_X001"/>
			<DO name="DPCSO5" type="CN_DPC_X001"/>
			<DO name="DPCSO6" type="CN_DPC_X001"/>
			<DO name="DPCSO7" type="CN_DPC_X001"/>
			<DO name="DPCSO8" type="CN_DPC_X001"/>
			<DO name="DPCSO9" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_ReSetGAPC1_X001" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="SPCSO" type="CN_SPC_DC"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_QG6CSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_QG5CSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_QG4CSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_QG3CSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_QG2CSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_QG1CSWI1_X001" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_BinInGGIO3_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="DPCSO2" type="CN_DPC_X001"/>
			<DO name="DPCSO3" type="CN_DPC_X001"/>
			<DO name="DPCSO4" type="CN_DPC_X001"/>
			<DO name="DPCSO5" type="CN_DPC_X001"/>
			<DO name="DPCSO6" type="CN_DPC_X001"/>
			<DO name="DPCSO7" type="CN_DPC_X001"/>
			<DO name="DPCSO8" type="CN_DPC_X001"/>
			<DO name="DPCSO9" type="CN_DPC_X001"/>
			<DO name="DPCSO10" type="CN_DPC_X001"/>
			<DO name="DPCSO11" type="CN_DPC_X001"/>
			<DO name="DPCSO12" type="CN_DPC_X001"/>
			<DO name="DPCSO13" type="CN_DPC_X001"/>
			<DO name="DPCSO14" type="CN_DPC_X001"/>
			<DO name="DPCSO15" type="CN_DPC_X001"/>
			<DO name="DPCSO16" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_BinInGGIO2_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_BinInGGIO1_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
			<DO name="Ind44" type="CN_SPS"/>
			<DO name="Ind45" type="CN_SPS"/>
			<DO name="Ind46" type="CN_SPS"/>
			<DO name="Ind47" type="CN_SPS"/>
			<DO name="Ind48" type="CN_SPS"/>
			<DO name="Ind49" type="CN_SPS"/>
			<DO name="Ind50" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_QG6CILO1" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_QG5CILO1" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_QG4CILO1" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_QG3CILO1" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_QG2CILO1" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_QG1CILO1_X001" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_CTRL_V01_LLN0_X001" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_MEAS_V01_Bus3MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_MEAS_V01_Bus2MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_MEAS_V01_Bus1MMXU1_X001" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_MEAS_V01_DcGGIO1_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="StrVal1" type="CN_ASG_SG_X005"/>
			<DO name="StrVal2" type="CN_ASG_SG_X005"/>
			<DO name="StrVal3" type="CN_ASG_SG_X005"/>
			<DO name="StrVal4" type="CN_ASG_SG_X005"/>
			<DO name="StrVal6" type="CN_ASG_SG_X005"/>
			<DO name="StrVal7" type="CN_ASG_SG_X005"/>
			<DO name="StrVal8" type="CN_ASG_SG_X005"/>
			<DO name="StrVal9" type="CN_ASG_SG_X005"/>
			<DO name="StrVal10" type="CN_ASG_SG_X005"/>
			<DO name="StrVal12" type="CN_ASG_SG_X005"/>
			<DO name="StrVal13" type="CN_ASG_SG_X005"/>
			<DO name="StrVal14" type="CN_ASG_SG_X005"/>
			<DO name="StrVal15" type="CN_ASG_SG_X005"/>
			<DO name="StrVal16" type="CN_ASG_SG_X005"/>
			<DO name="StrVal18" type="CN_ASG_SG_X005"/>
			<DO name="Ain1" type="CN_MV_EX_X005"/>
			<DO name="Ain2" type="CN_MV_EX_X005"/>
			<DO name="Ain3" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_V01_LPHD_X001" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_MEAS_V01_LLN0_X001" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_LD0_V01_GOAlmGGIO1_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm33" type="CN_SPS"/>
			<DO name="Alm34" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm36" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm39" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_LD0_V01_WarGGIO1_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_LD0_V01_LTSM1_X001" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_LD0_V01_DevAlmGGIO1_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_LD0_V01_YYBGGIO1_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_LD0_V01_LPHD_X001" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801CR15_LD0_V01_LLN0_X001" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="Enable2" type="CN_ING_SG_EX"/>
			<DO name="Enable4" type="CN_ING_SG_EX"/>
			<DO name="Enable5" type="CN_ING_SG_EX"/>
			<DO name="Enable6" type="CN_ING_SG_EX"/>
			<DO name="Enable7" type="CN_ING_SG_EX"/>
			<DO name="Enable8" type="CN_ING_SG_EX"/>
			<DO name="Enable9" type="CN_ING_SG_EX"/>
			<DO name="Enable10" type="CN_ING_SG_EX"/>
			<DO name="Enable11" type="CN_ING_SG_EX"/>
			<DO name="Enable12" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="GoStrp" type="CN_SPC_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_MEAS_V01_MMXU1_X001" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW" type="CN_MV_X005"/>
			<DO name="TotVAr" type="CN_MV_X005"/>
			<DO name="TotVA" type="CN_MV_X005"/>
			<DO name="TotPF" type="CN_MV_X005"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_X002"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_MEAS_V01_MMXN1_X001" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_EX_X005"/>
			<DO name="Amp2" type="CN_MV_EX_X005"/>
			<DO name="Amp3" type="CN_MV_EX_X005"/>
			<DO name="Amp4" type="CN_MV_EX_X005"/>
			<DO name="Vol1" type="CN_MV_EX_X005"/>
			<DO name="Vol2" type="CN_MV_EX_X005"/>
			<DO name="Vol3" type="CN_MV_EX_X005"/>
			<DO name="Vol4" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PROT_V01_MMXN1_X001" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_EX_X005"/>
			<DO name="Amp2" type="CN_MV_EX_X005"/>
			<DO name="Vol1" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PROT_V01_MMXU1_X001" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_X002"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PROT_V01_PTUV1_X001" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PROT_V01_PTOV1_X001" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PROT_V01_PTOC2_X001" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PROT_V01_PTOC1_X001" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="TmMult" type="CN_ASG_SG_X005"/>
			<DO name="TmACrvSG" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PROT_V01_PVOC3_X001" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PROT_V01_PVOC1_X001" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="BlkValV2" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PROT_V01_LLN0_X001" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="KG1" type="CN_ING_SG_EX"/>
			<DO name="KG2" type="CN_ING_SG_EX"/>
			<DO name="KG3" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemSetGrpEna" type="CN_SPS_EX"/>
			<DO name="RemCtlEna" type="CN_SPS_EX"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="FuncEna9" type="CN_SPC_EX"/>
			<DO name="FuncEna10" type="CN_SPC_EX"/>
			<DO name="FuncEna11" type="CN_SPC_EX"/>
			<DO name="FuncEna12" type="CN_SPC_EX"/>
			<DO name="FuncEna13" type="CN_SPC_EX"/>
			<DO name="FuncEna14" type="CN_SPC_EX"/>
			<DO name="FuncEna15" type="CN_SPC_EX"/>
			<DO name="FuncEna16" type="CN_SPC_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_MEAS_V01_MMXU1_X001" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW" type="CN_MV_X005"/>
			<DO name="TotVAr" type="CN_MV_X005"/>
			<DO name="TotVA" type="CN_MV_X005"/>
			<DO name="TotPF" type="CN_MV_X005"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_X002"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_MEAS_V01_MMXN1_X001" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_EX_X005"/>
			<DO name="Amp2" type="CN_MV_EX_X005"/>
			<DO name="Amp3" type="CN_MV_EX_X005"/>
			<DO name="Amp4" type="CN_MV_EX_X005"/>
			<DO name="Vol1" type="CN_MV_EX_X005"/>
			<DO name="Vol2" type="CN_MV_EX_X005"/>
			<DO name="Vol3" type="CN_MV_EX_X005"/>
			<DO name="Vol4" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_PROT_V01_MMXN1_X001" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_EX_X005"/>
			<DO name="Amp2" type="CN_MV_EX_X005"/>
			<DO name="Vol1" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_PROT_V01_MMXU1_X001" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_X002"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_PROT_V01_PTUV1_X001" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal1" type="CN_ASG_SG_EX_X003"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_PROT_V01_PTOV1_X001" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_PROT_V01_PTOC4_X001" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="TmMult" type="CN_ASG_SG_X005"/>
			<DO name="TmACrvSG" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_PROT_V01_PTOC1_X001" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_PROT_V01_LLN0_X001" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="KG1" type="CN_ING_SG_EX"/>
			<DO name="KG2" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemSetGrpEna" type="CN_SPS_EX"/>
			<DO name="RemCtlEna" type="CN_SPS_EX"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="FuncEna9" type="CN_SPC_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_LD0_V01_GOAlmGGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
			<DO name="Alm50" type="CN_SPS"/>
			<DO name="Alm51" type="CN_SPS"/>
			<DO name="Alm52" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_LD0_V01_AlmGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PI_V01_GOINGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PI_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PI_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_CTRL_V01_CSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_MEAS_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW" type="CN_MV_X005"/>
			<DO name="TotVAr" type="CN_MV_X005"/>
			<DO name="TotVA" type="CN_MV_X005"/>
			<DO name="TotPF" type="CN_MV_X005"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_X002"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_MEAS_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_EX_X005"/>
			<DO name="Amp2" type="CN_MV_EX_X005"/>
			<DO name="Amp3" type="CN_MV_EX_X005"/>
			<DO name="Amp4" type="CN_MV_EX_X005"/>
			<DO name="Vol1" type="CN_MV_EX_X005"/>
			<DO name="Vol2" type="CN_MV_EX_X005"/>
			<DO name="Vol3" type="CN_MV_EX_X005"/>
			<DO name="Vol4" type="CN_MV_EX_X005"/>
			<DO name="Vol5" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_MEAS_V01_BinInGGIO1_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_MMXN1_X001" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_EX_X005"/>
			<DO name="Amp2" type="CN_MV_EX_X005"/>
			<DO name="Vol1" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_MMXU1_X001" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_X002"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_GAPC2" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_AlmGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_YYBGGIO1_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_GAPC1_X001" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAng" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_PTUV1_X001" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="RteUBlkVal" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_PTUF1_X001" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="BlkVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="RteHzBlkVal" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_RREC1" lnClass="RREC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="AutoRecSt" type="CN_INS_ARST"/>
			<DO name="TPRecTmms" type="CN_ING_SG_EX"/>
			<DO name="RecDifAng" type="CN_ASG_SG_EX_X003"/>
			<DO name="ChTyp" type="CN_ING_SG_EX"/>
			<DO name="OpCls" type="CN_ACT_3P_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="TmMult" type="CN_ASG_SG_X005"/>
			<DO name="TmACrvSG" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_PVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_PVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_LLN0_X001" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="KG1" type="CN_ING_SG_EX"/>
			<DO name="KG2" type="CN_ING_SG_EX"/>
			<DO name="KG3" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemSetGrpEna" type="CN_SPS_EX"/>
			<DO name="RemCtlEna" type="CN_SPS_EX"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="FuncEna9" type="CN_SPC_EX"/>
			<DO name="FuncEna10" type="CN_SPC_EX"/>
			<DO name="FuncEna11" type="CN_SPC_EX"/>
			<DO name="FuncEna12" type="CN_SPC_EX"/>
			<DO name="FuncEna13" type="CN_SPC_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_LD0_V01_GOAlmGGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_LD0_V01_AlmGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_LD0_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH825C_MEAS_V01_BinInGGIO1_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_CTRL_V01_GOINGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="AnIn1" type="CN_MV_X004"/>
			<DO name="AnIn2" type="CN_MV_X004"/>
			<DO name="AnIn3" type="CN_MV_X004"/>
			<DO name="AnIn4" type="CN_MV_X004"/>
			<DO name="AnIn5" type="CN_MV_X004"/>
			<DO name="AnIn6" type="CN_MV_X004"/>
			<DO name="AnIn7" type="CN_MV_X004"/>
			<DO name="AnIn8" type="CN_MV_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_CTRL_V01_GOINGGIO2" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO1" type="CN_SPC"/>
			<DO name="SPCSO2" type="CN_SPC"/>
			<DO name="SPCSO3" type="CN_SPC"/>
			<DO name="SPCSO4" type="CN_SPC"/>
			<DO name="SPCSO5" type="CN_SPC"/>
			<DO name="SPCSO6" type="CN_SPC"/>
			<DO name="SPCSO7" type="CN_SPC"/>
			<DO name="SPCSO8" type="CN_SPC"/>
			<DO name="SPCSO9" type="CN_SPC"/>
			<DO name="SPCSO10" type="CN_SPC"/>
			<DO name="SPCSO11" type="CN_SPC"/>
			<DO name="SPCSO12" type="CN_SPC"/>
			<DO name="SPCSO13" type="CN_SPC"/>
			<DO name="SPCSO14" type="CN_SPC"/>
			<DO name="SPCSO15" type="CN_SPC"/>
			<DO name="SPCSO16" type="CN_SPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_CTRL_V01_GOINGGIO3" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
			<DO name="DPCSO9" type="CN_DPC"/>
			<DO name="DPCSO10" type="CN_DPC"/>
			<DO name="DPCSO11" type="CN_DPC"/>
			<DO name="DPCSO12" type="CN_DPC"/>
			<DO name="DPCSO13" type="CN_DPC"/>
			<DO name="DPCSO14" type="CN_DPC"/>
			<DO name="DPCSO15" type="CN_DPC"/>
			<DO name="DPCSO16" type="CN_DPC"/>
			<DO name="DPCSO17" type="CN_DPC"/>
			<DO name="DPCSO18" type="CN_DPC"/>
			<DO name="DPCSO19" type="CN_DPC"/>
			<DO name="DPCSO20" type="CN_DPC"/>
			<DO name="DPCSO21" type="CN_DPC"/>
			<DO name="DPCSO22" type="CN_DPC"/>
			<DO name="DPCSO23" type="CN_DPC"/>
			<DO name="DPCSO24" type="CN_DPC"/>
			<DO name="DPCSO25" type="CN_DPC"/>
			<DO name="DPCSO26" type="CN_DPC"/>
			<DO name="DPCSO27" type="CN_DPC"/>
			<DO name="DPCSO28" type="CN_DPC"/>
			<DO name="DPCSO29" type="CN_DPC"/>
			<DO name="DPCSO30" type="CN_DPC"/>
			<DO name="DPCSO31" type="CN_DPC"/>
			<DO name="DPCSO32" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_CTRL_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO1" type="CN_SPC"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_CTRL_V01_ATCC1" lnClass="ATCC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="CtlV" type="CN_MV_X004"/>
			<DO name="TapChg" type="CN_BSC_X001"/>
			<DO name="ParOp" type="CN_SPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_CTRL_V01_GAPC1" lnClass="GAPC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO" type="CN_SPC_DC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_CTRL_V01_CBCSWI1" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Pos" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_CTRL_V01_XSWI1" lnClass="XSWI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Loc" type="CN_SPS"/>
			<DO name="OpCnt" type="CN_INS"/>
			<DO name="Pos" type="CN_DPC"/>
			<DO name="BlkOpn" type="CN_SPC"/>
			<DO name="BlkCls" type="CN_SPC"/>
			<DO name="SwTyp" type="ENS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_CTRL_V01_BinInGGIO3" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_CTRL_V01_CILO1" lnClass="CILO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_CTRL_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LinVRtgSnd" type="CN_ASG_SP_EX_X003"/>
			<DO name="SynVRtgSnd" type="CN_ASG_SP_EX_X003"/>
			<DO name="LivVal" type="CN_ASG_SP_EX_X003"/>
			<DO name="DeaVal" type="CN_ASG_SP_EX_X003"/>
			<DO name="RteHz" type="CN_ASG_SP_EX_X003"/>
			<DO name="DifHz" type="CN_ASG_SP_X007"/>
			<DO name="DifV" type="CN_ASG_SP_X007"/>
			<DO name="DifAng" type="CN_ASG_SP_X007"/>
			<DO name="BkrTmms" type="CN_ING_SP"/>
			<DO name="AngOfs" type="CN_ASG_SP_EX_X003"/>
			<DO name="PTFBlkEna" type="CN_ING_SP_EX"/>
			<DO name="SynRsTmms" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_MEAS_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="AnIn1" type="CN_MV_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_MEAS_V01_DCGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ain1" type="CN_MV_EX_X004"/>
			<DO name="Ain2" type="CN_MV_EX_X004"/>
			<DO name="Ain3" type="CN_MV_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_MEAS_V01_CBMMXU1" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="TotW" type="CN_MV_X004"/>
			<DO name="TotVAr" type="CN_MV_X004"/>
			<DO name="TotPF" type="CN_MV_X004"/>
			<DO name="Hz" type="CN_MV_X004"/>
			<DO name="PPV" type="CN_DEL_X004"/>
			<DO name="PhV" type="CN_WYE_ALL_X003"/>
			<DO name="A" type="CN_WYE_ALL_X003"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_MEAS_V01_TCTR1" lnClass="TCTR">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="ARtg" type="CN_ASG_SP_X007"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_MEAS_V01_TVTR1" lnClass="TVTR">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="VRtg" type="CN_ASG_SP_X007"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="StrVal1" type="CN_ASG_SP_X007"/>
			<DO name="StrVal2" type="CN_ASG_SP_X007"/>
			<DO name="StrVal3" type="CN_ASG_SP_X007"/>
			<DO name="StrVal4" type="CN_ASG_SP_X007"/>
			<DO name="StrVal5" type="CN_ASG_SP_X007"/>
			<DO name="StrVal6" type="CN_ASG_SP_X007"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Tmp" type="CN_MV_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol1" type="CN_MV_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_LD0_V01_GOAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlm" type="CN_SPS_EX"/>
			<DO name="HostContAlm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_LD0_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC_X001"/>
			<DO name="FunEna1" type="CN_SPC_EX_X001"/>
			<DO name="FunEna2" type="CN_SPC_EX_X001"/>
			<DO name="FunEna3" type="CN_SPC_EX_X001"/>
			<DO name="FunEna4" type="CN_SPC_EX_X001"/>
			<DO name="FunEna5" type="CN_SPC_EX_X001"/>
			<DO name="FunEna6" type="CN_SPC_EX_X001"/>
			<DO name="FunEna7" type="CN_SPC_EX_X001"/>
			<DO name="FunEna8" type="CN_SPC_EX_X001"/>
			<DO name="FunEna9" type="CN_SPC_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_CTRL_V01_GOGGIO1_X001" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO1" type="CN_SPC"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_CTRL_V01_CSWI1" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Pos" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_CTRL_V01_CBXSWI1" lnClass="XSWI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Loc" type="CN_SPS"/>
			<DO name="OpCnt" type="CN_INS"/>
			<DO name="Pos" type="CN_DPC"/>
			<DO name="BlkOpn" type="CN_SPC"/>
			<DO name="BlkCls" type="CN_SPC"/>
			<DO name="SwTyp" type="ENS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_CTRL_V01_LLN0_X001" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="Phase" type="CN_ING_SP_EX"/>
			<DO name="LinVRtgSnd" type="CN_ASG_SP_EX_X003"/>
			<DO name="SynVRtgSnd" type="CN_ASG_SP_EX_X003"/>
			<DO name="LivVal" type="CN_ASG_SP_EX_X003"/>
			<DO name="DeaVal" type="CN_ASG_SP_EX_X003"/>
			<DO name="RteHz" type="CN_ASG_SP_EX_X003"/>
			<DO name="DifHz" type="CN_ASG_SP_X007"/>
			<DO name="DifV" type="CN_ASG_SP_X007"/>
			<DO name="DifAng" type="CN_ASG_SP_X007"/>
			<DO name="BkrTmms" type="CN_ING_SP"/>
			<DO name="AngOfs" type="CN_ASG_SP_EX_X003"/>
			<DO name="PTFBlkEna" type="CN_ING_SP_EX"/>
			<DO name="SynRsTmms" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_MEAS_V01_RsynMMXN1" lnClass="MMXN">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Vol1" type="CN_MV_X004"/>
			<DO name="Hz1" type="CN_MV_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_MEAS_V01_LinMMXU1" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="TotW" type="CN_MV_X004"/>
			<DO name="TotVAr" type="CN_MV_X004"/>
			<DO name="TotPF" type="CN_MV_X004"/>
			<DO name="Hz" type="CN_MV_X004"/>
			<DO name="PPV" type="CN_DEL_X004"/>
			<DO name="PhV" type="CN_WYE_ALL_X003"/>
			<DO name="A" type="CN_WYE_ALL_X003"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_LD0_V01_AlmGGIO1_X001" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_LD0_V01_LLN0_X001" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC_X001"/>
			<DO name="FunEna1" type="CN_SPC_EX_X001"/>
			<DO name="FunEna2" type="CN_SPC_EX_X001"/>
			<DO name="FunEna3" type="CN_SPC_EX_X001"/>
			<DO name="SynChk" type="CN_SPC_EX_X001"/>
			<DO name="DeaChk" type="CN_SPC_EX_X001"/>
			<DO name="NotChk" type="CN_SPC_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_CTRL_V01_GOGGIO1_X002" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO1" type="CN_SPC"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_CTRL_V01_LLN0_X002" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_MEAS_V01_BusMMXU1" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Hz" type="CN_MV_X004"/>
			<DO name="PPV" type="CN_DEL_X004"/>
			<DO name="PhV" type="CN_WYE_ALL_X003"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_MEAS_V01_LLN0_X001" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="StrVal1" type="CN_ASG_SP_X007"/>
			<DO name="StrVal2" type="CN_ASG_SP_X007"/>
			<DO name="StrVal3" type="CN_ASG_SP_X007"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_LD0_V01_GOAlmGGIO1_X001" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm33" type="CN_SPS"/>
			<DO name="Alm34" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm36" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm39" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
			<DO name="Alm43" type="CN_SPS"/>
			<DO name="Alm44" type="CN_SPS"/>
			<DO name="Alm45" type="CN_SPS"/>
			<DO name="Alm46" type="CN_SPS"/>
			<DO name="Alm47" type="CN_SPS"/>
			<DO name="Alm48" type="CN_SPS"/>
			<DO name="Alm49" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_LD0_V01_AlmGGIO1_X002" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="HostTPortAlm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlm" type="CN_SPS_EX"/>
			<DO name="HostContAlm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK801EG_LD0_V01_LLN0_X002" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC_X001"/>
			<DO name="FunEna1" type="CN_SPC_EX_X001"/>
			<DO name="FunEna2" type="CN_SPC_EX_X001"/>
			<DO name="FunEna3" type="CN_SPC_EX_X001"/>
			<DO name="FunEna4" type="CN_SPC_EX_X001"/>
			<DO name="FunEna5" type="CN_SPC_EX_X001"/>
			<DO name="FunEna6" type="CN_SPC_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_PIGO_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_PIGO_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_V01_GOIN_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="AnIn1" type="CN_MV_X005"/>
			<DO name="AnIn2" type="CN_MV_X005"/>
			<DO name="AnIn3" type="CN_MV_X005"/>
			<DO name="AnIn4" type="CN_MV_X005"/>
			<DO name="AnIn5" type="CN_MV_X005"/>
			<DO name="AnIn6" type="CN_MV_X005"/>
			<DO name="SPCSO1" type="CN_SPC_X001"/>
			<DO name="SPCSO2" type="CN_SPC_X001"/>
			<DO name="SPCSO3" type="CN_SPC_X001"/>
			<DO name="SPCSO4" type="CN_SPC_X001"/>
			<DO name="SPCSO5" type="CN_SPC_X001"/>
			<DO name="SPCSO6" type="CN_SPC_X001"/>
			<DO name="SPCSO7" type="CN_SPC_X001"/>
			<DO name="SPCSO8" type="CN_SPC_X001"/>
			<DO name="SPCSO9" type="CN_SPC_X001"/>
			<DO name="SPCSO10" type="CN_SPC_X001"/>
			<DO name="SPCSO11" type="CN_SPC_X001"/>
			<DO name="SPCSO12" type="CN_SPC_X001"/>
			<DO name="SPCSO13" type="CN_SPC_X001"/>
			<DO name="SPCSO14" type="CN_SPC_X001"/>
			<DO name="SPCSO15" type="CN_SPC_X001"/>
			<DO name="SPCSO16" type="CN_SPC_X001"/>
			<DO name="SPCSO17" type="CN_SPC_X001"/>
			<DO name="SPCSO18" type="CN_SPC_X001"/>
			<DO name="SPCSO19" type="CN_SPC_X001"/>
			<DO name="SPCSO20" type="CN_SPC_X001"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="DPCSO2" type="CN_DPC_X001"/>
			<DO name="DPCSO3" type="CN_DPC_X001"/>
			<DO name="DPCSO4" type="CN_DPC_X001"/>
			<DO name="DPCSO5" type="CN_DPC_X001"/>
			<DO name="DPCSO6" type="CN_DPC_X001"/>
			<DO name="DPCSO7" type="CN_DPC_X001"/>
			<DO name="DPCSO8" type="CN_DPC_X001"/>
			<DO name="DPCSO9" type="CN_DPC_X001"/>
			<DO name="DPCSO10" type="CN_DPC_X001"/>
			<DO name="DPCSO11" type="CN_DPC_X001"/>
			<DO name="DPCSO12" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_CTRL_V01_CBCSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_CTRL_V01_CILO1" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="Phase" type="CN_ING_SP_EX"/>
			<DO name="LinVRtgSnd" type="CN_ASG_SP_EX_X004"/>
			<DO name="SynVRtgSnd" type="CN_ASG_SP_EX_X004"/>
			<DO name="LivVal" type="CN_ASG_SP_EX_X004"/>
			<DO name="DeaVal" type="CN_ASG_SP_EX_X004"/>
			<DO name="RteHz" type="CN_ASG_SP_EX_X004"/>
			<DO name="DifHz" type="CN_ASG_SP_X004"/>
			<DO name="DifV" type="CN_ASG_SP_X004"/>
			<DO name="DifAng" type="CN_ASG_SP_X004"/>
			<DO name="BkrTmms" type="CN_ING_SP"/>
			<DO name="AngOfs" type="CN_ASG_SP_EX_X004"/>
			<DO name="PTFBlkEna" type="CN_ING_SP_EX"/>
			<DO name="SynRsTmms" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_V01_GO_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="AnIn1" type="CN_MV_X005"/>
			<DO name="SPCSO1" type="CN_SPC_X001"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="DPCSO2" type="CN_DPC_X001"/>
			<DO name="DPCSO3" type="CN_DPC_X001"/>
			<DO name="DPCSO4" type="CN_DPC_X001"/>
			<DO name="DPCSO5" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_MEAS_V01_RsynMMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_MV_X005"/>
			<DO name="Hz" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_MEAS_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW" type="CN_MV_X005"/>
			<DO name="TotVAr" type="CN_MV_X005"/>
			<DO name="TotVA" type="CN_MV_X005"/>
			<DO name="TotPF" type="CN_MV_X005"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_MEAS_V01_MMTR1" lnClass="MMTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="FwdWh" type="XJ_BCR_EX_X002"/>
			<DO name="BwdWh" type="XJ_BCR_EX_X002"/>
			<DO name="FwdVAh" type="XJ_BCR_EX_X002"/>
			<DO name="BwdVAh" type="XJ_BCR_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_MEAS_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_MEAS_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="StrVal1" type="CN_ASG_SP_X004"/>
			<DO name="StrVal2" type="CN_ASG_SP_X004"/>
			<DO name="StrVal3" type="CN_ASG_SP_X004"/>
			<DO name="StrVal4" type="CN_ASG_SP_X004"/>
			<DO name="StrVal5" type="CN_ASG_SP_X004"/>
			<DO name="StrVal6" type="CN_ASG_SP_X004"/>
			<DO name="OpDlTmms" type="CN_ING_SP"/>
			<DO name="Enable" type="CN_SPG_SP_EX"/>
			<DO name="OpExTmms" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_PROT_V01_MMXN2" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X005"/>
			<DO name="Amp2" type="CN_MV_X005"/>
			<DO name="Amp3" type="CN_MV_X005"/>
			<DO name="Amp4" type="CN_MV_X005"/>
			<DO name="Amp5" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X005"/>
			<DO name="Amp2" type="CN_MV_X005"/>
			<DO name="Vol1" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_PROT_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_V01_PTRC" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_PROT_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_V01_BinIn_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_V01_Alm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_V01_YYB_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_PROT_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
			<DO name="PTFChkEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_PROT_V01_PTOC3" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_V01_GOAlm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_V01_DevAlm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8216EAG_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_V01_GOIN_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PIGO_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PIGO_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PROT_V01_Pwr1MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PROT_V01_Bus1MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X005"/>
			<DO name="Amp2" type="CN_MV_X005"/>
			<DO name="Amp3" type="CN_MV_X005"/>
			<DO name="Amp4" type="CN_MV_X005"/>
			<DO name="Amp5" type="CN_MV_X005"/>
			<DO name="Amp6" type="CN_MV_X005"/>
			<DO name="Amp7" type="CN_MV_X005"/>
			<DO name="Amp8" type="CN_MV_X005"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
			<DO name="Vol3" type="CN_MV_X005"/>
			<DO name="Vol4" type="CN_MV_X005"/>
			<DO name="Vol5" type="CN_MV_X005"/>
			<DO name="Vol6" type="CN_MV_X005"/>
			<DO name="Vol7" type="CN_MV_X005"/>
			<DO name="Vol8" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PROT_V01_Bus1MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PROT_V01_BSMMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_V01_BinIn_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_V01_PTRC" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TrStrp" type="CN_SPC_EX"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PROT_V01_Pwr1TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PROT_V01_BusTVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PROT_V01_OL1PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PROT_V01_Pwr1OLPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PROT_V01_AccZerPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PROT_V01_AccPVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X003"/>
			<DO name="BlkValV2" type="CN_ASG_SG_X005"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PROT_V01_RBZT1" lnClass="RBZT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Pwr1HCls" type="CN_ACT_3P_EX"/>
			<DO name="Pwr1LCls" type="CN_ACT_3P_EX"/>
			<DO name="Pwr1LTrp" type="CN_ACT_3P_EX"/>
			<DO name="Pwr2HCls" type="CN_ACT_3P_EX"/>
			<DO name="Pwr2LCls" type="CN_ACT_3P_EX"/>
			<DO name="DeaBusVal" type="CN_ASG_SG_X005"/>
			<DO name="LivBusVal" type="CN_ASG_SG_X005"/>
			<DO name="Lin1Vena" type="CN_SPG_SG_EX"/>
			<DO name="Lin2Vena" type="CN_SPG_SG_EX"/>
			<DO name="AutoMod1" type="CN_SPG_SG_EX"/>
			<DO name="AutoMod2" type="CN_SPG_SG_EX"/>
			<DO name="AutoMod3" type="CN_SPG_SG_EX"/>
			<DO name="AutoMod4" type="CN_SPG_SG_EX"/>
			<DO name="LivPwrVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="DeaPwr1AVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="DeaPwr2AVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="TrpPwr1Tmms" type="CN_ING_SG_EX"/>
			<DO name="TrpPwr2Tmms" type="CN_ING_SG_EX"/>
			<DO name="ClsSTmms" type="CN_ING_SG_EX"/>
			<DO name="ClsLTmms" type="CN_ING_SG_EX"/>
			<DO name="ClsSegTmms" type="CN_ING_SG_EX"/>
			<DO name="BusReTrp" type="CN_SPG_SG_EX"/>
			<DO name="HHPos" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR1" type="CN_ING_SG_EX"/>
			<DO name="OUTMATR2" type="CN_ING_SG_EX"/>
			<DO name="Pwr1LTrpFail" type="CN_ACT_3P_EX"/>
			<DO name="Pwr2LTrpFail" type="CN_ACT_3P_EX"/>
			<DO name="Bus1TrpFail" type="CN_ACT_3P_EX"/>
			<DO name="Pwr2LTrp" type="CN_ACT_3P_EX"/>
			<DO name="Bus1Trp" type="CN_ACT_3P_EX"/>
			<DO name="Bus1OTrp" type="CN_ACT_3P_EX"/>
			<DO name="Bus2OTrp" type="CN_ACT_3P_EX"/>
			<DO name="Bus1Cls" type="CN_ACT_3P_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="FuncEna9" type="CN_SPC_EX"/>
			<DO name="FuncEna10" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_V01_GOAlm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_V01_Alm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm" type="CN_SPS"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlm" type="CN_SPS_EX"/>
			<DO name="HostContAlm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_V01_Diag_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_V01_Sta_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType desc="保护告警状态" id="ALMGGIO_X020" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO desc="AD故障" name="AlmADGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开出回路故障" name="AlmKCGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值自检故障" name="AlmDZQZJ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区号故障" name="AlmDZQGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区变化" name="AlmDZQBH" type="XJ_SPS_simple_EX"/>
			<DO desc="事故总信号" name="AlmSGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="预告总信号" name="AlmYGZ" type="XJ_SPS_simple_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814C_PROT_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814C_PROT_V01_GAPC1_X001" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814C_PROT_V01_PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814C_PROT_V01_GAPC9" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="KG4" type="CN_SPG_SG_EX"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814C_PROT_V01_GAPC8" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="KG3" type="CN_SPG_SG_EX"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814C_PROT_V01_GAPC7" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814C_PROT_V01_GAPC6" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="KG2" type="CN_SPG_SG_EX"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814C_PROT_V01_GAPC5" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="KG1" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814C_PROT_V01_LLN0_X001" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814C_LD0_V01_AlmGGIO1_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
		</LNodeType>
		<LNodeType desc="定值" id="SETGGIO_X022" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="电流I段定值" name="ID1" type="ASG_simple_f"/>
			<DO desc="电流I段时限" name="TD1" type="ASG_simple_f"/>
			<DO desc="电流I段方向" name="FXD1" type="ING_simple"/>
			<DO desc="电流I段电压闭锁" name="DYD1" type="ING_simple"/>
			<DO desc="I段电压闭锁定值" name="Udz1" type="ASG_simple_f"/>
			<DO desc="电流II段定值" name="ID2" type="ASG_simple_f"/>
			<DO desc="电流II段时限" name="TD2" type="ASG_simple_f"/>
			<DO desc="电流II段方向" name="FXD2" type="ING_simple"/>
			<DO desc="电流II段电压闭锁" name="DYD2" type="ING_simple"/>
			<DO desc="II段电压闭锁定值" name="Udz2" type="ASG_simple_f"/>
			<DO desc="电流III段定值" name="ID3" type="ASG_simple_f"/>
			<DO desc="电流III段时限" name="TD3" type="ASG_simple_f"/>
			<DO desc="电流III段方向" name="FXD3" type="ING_simple"/>
			<DO desc="电流III段电压闭锁" name="DYD3" type="ING_simple"/>
			<DO desc="III段电压闭锁定值" name="Udz3" type="ASG_simple_f"/>
			<DO desc="过流加速定值" name="Ijs" type="ASG_simple_f"/>
			<DO desc="过流加速时限" name="Tjs" type="ASG_simple_f"/>
			<DO desc="前加速/后加速" name="JSFS" type="ING_simple"/>
			<DO desc="过负荷电流定值" name="IGFH" type="ASG_simple_f"/>
			<DO desc="过负荷时限" name="TGFH" type="ASG_simple_f"/>
			<DO desc="过负荷跳闸" name="GFHTZ" type="ING_simple"/>
			<DO desc="零序I段定值" name="ILX1" type="ASG_simple_f"/>
			<DO desc="零序I段时限" name="TLX1" type="ASG_simple_f"/>
			<DO desc="零序I段方向" name="LFX1" type="ING_simple"/>
			<DO desc="零序II段定值" name="ILX2" type="ASG_simple_f"/>
			<DO desc="零序II段时限" name="TLX2" type="ASG_simple_f"/>
			<DO desc="零序II段方向" name="LFX2" type="ING_simple"/>
			<DO desc="零序III段定值" name="ILX3" type="ASG_simple_f"/>
			<DO desc="零序III段时限" name="TLX3" type="ASG_simple_f"/>
			<DO desc="零序III段方向" name="LFX3" type="ING_simple"/>
			<DO desc="零序III段跳闸" name="LX3TZ" type="ING_simple"/>
			<DO desc="零序加速定值" name="I0js" type="ASG_simple_f"/>
			<DO desc="零序加速时限" name="T0js" type="ASG_simple_f"/>
			<DO desc="前加速/后加速" name="LXJS" type="ING_simple"/>
			<DO desc="低压减载定值" name="UDY" type="ASG_simple_f"/>
			<DO desc="低压减载时限" name="TDY" type="ASG_simple_f"/>
			<DO desc="低频减载定值" name="Fdp" type="ASG_simple_f"/>
			<DO desc="低频减载时限" name="Tdp" type="ASG_simple_f"/>
			<DO desc="低压闭锁定值" name="Udp" type="ASG_simple_f"/>
			<DO desc="滑差闭锁" name="HCBS" type="ING_simple"/>
			<DO desc="滑差闭锁定值" name="Fhc" type="ASG_simple_f"/>
			<DO desc="重合闸时限" name="Tch" type="ASG_simple_f"/>
			<DO desc="重合闸方式" name="Chfs" type="ASG_simple_f"/>
			<DO desc="抽取电压相别" name="Cqdy" type="ASG_simple_f"/>
			<DO desc="检无压定值" name="Ujwy" type="ASG_simple_f"/>
			<DO desc="检同期角度" name="Djtq" type="ASG_simple_f"/>
			<DO desc="I段闭锁重合闸" name="BSCH" type="ING_simple"/>
			<DO desc="相间功率方向灵敏角" name="LMJ" type="ING_simple"/>
			<DO desc="TV断线相关保护" name="XGBH" type="ING_simple"/>
			<DO desc="零序电流自产" name="LXZC" type="ING_simple"/>
			<DO desc="中心点接地方式" name="JDFS" type="ING_simple"/>
			<DO desc="手合抽取电压相别" name="ShCqdy" type="ASG_simple_f"/>
			<DO desc="手合检同期角度" name="ShDjtq" type="ASG_simple_f"/>
			<DO desc="逆功率定值" name="PNGL" type="ASG_simple_f"/>
			<DO desc="逆功率时限" name="TNGL" type="ASG_simple_f"/>
			<DO desc="逆功率跳闸" name="NGLTZ" type="ING_simple"/>
		</LNodeType>
		<LNodeType desc="保护告警状态" id="ALMGGIO_X021" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="AD故障" name="AlmADGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开出回路故障" name="AlmKCGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="控制回路异常" name="AlmKHDX" type="XJ_SPS_simple_EX"/>
			<DO desc="手车位置异常" name="AlmSCWX" type="XJ_SPS_simple_EX"/>
			<DO desc="定值自检故障" name="AlmDZQZJ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区号故障" name="AlmDZQGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区变化" name="AlmDZQBH" type="XJ_SPS_simple_EX"/>
			<DO desc="重合闸充电" name="AlmCHZCD" type="XJ_SPS_simple_EX"/>
			<DO desc="母线TV断线告警" name="AlmMXTV" type="XJ_SPS_simple_EX"/>
			<DO desc="线路TV断线告警" name="AlmXLTV" type="XJ_SPS_simple_EX"/>
			<DO desc="过负荷告警" name="AlmGFH" type="XJ_SPS_simple_EX"/>
			<DO desc="零序III段告警" name="AlmLX3D" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能告警 " name="AlmTHWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位异常" name="AlmTWJ" type="XJ_SPS_simple_EX"/>
			<DO desc="逆功率告警" name="AlmNGL" type="XJ_SPS_simple_EX"/>
			<DO desc="事故总信号" name="AlmSGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="预告总信号" name="AlmYGZ" type="XJ_SPS_simple_EX"/>
		</LNodeType>
		<LNodeType desc="遥信状态" id="YXYKGGIO_X022" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="检修压板开入" name="YX01JX" type="XJ_SPS_simple_EX"/>
			<DO desc="合位开入监视" name="YX02HW" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位开入监视" name="YX03TW" type="XJ_SPS_simple_EX"/>
			<DO desc="合后开入" name="YX04HH" type="XJ_SPS_simple_EX"/>
			<DO desc="手跳开入" name="YX05ST" type="XJ_SPS_simple_EX"/>
			<DO desc="远方/就地" name="YX06YF" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能开入" name="YX07THWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="上隔离刀/工作位置" name="YX08GZWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="下隔离刀/试验位置" name="YX09SXWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="接地刀位置" name="YX10JDDWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开入1" name="YX11IN1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入2" name="YX12IN2" type="XJ_SPS_simple_EX"/>
			<DO desc="开入3" name="YX13IN3" type="XJ_SPS_simple_EX"/>
			<DO desc="开入4" name="YX14IN4" type="XJ_SPS_simple_EX"/>
			<DO desc="开入5" name="YX15IN5" type="XJ_SPS_simple_EX"/>
			<DO desc="开入6" name="YX16IN6" type="XJ_SPS_simple_EX"/>
			<DO desc="手合同期开入" name="YX17IN7" type="XJ_SPS_simple_EX"/>
			<DO desc="闭锁重合闸开入" name="YX18BSCHZ" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入1" name="YX19BYIN1" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入2" name="YX20BYIN2" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入3" name="YX21BYIN3" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入4" name="YX22BYIN4" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入5" name="YX23BYIN5" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入6" name="YX24BYIN6" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入7" name="YX25BYIN7" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入8" name="YX26BYIN8" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入9" name="YX27BYIN9" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入10" name="YX28BYIN10" type="XJ_SPS_simple_EX"/>
			<DO desc="信号复归" name="YK00XHFG" type="SPC_FuGui"/>
			<DO desc="电流I段压板" name="YK01DL1D" type="SPC_control_X001"/>
			<DO desc="电流II段压板" name="YK02DL2D" type="SPC_control_X001"/>
			<DO desc="电流III段压板" name="YK03DL3D" type="SPC_control_X001"/>
			<DO desc="电流加速压板" name="YK04DLJS" type="SPC_control_X001"/>
			<DO desc="过负荷压板" name="YK05GFH" type="SPC_control_X001"/>
			<DO desc="零序I段压板" name="YK06LX1D" type="SPC_control_X001"/>
			<DO desc="零序II段压板" name="YK07LX2D" type="SPC_control_X001"/>
			<DO desc="零序III段压板" name="YK08LX3D" type="SPC_control_X001"/>
			<DO desc="零序加速压板" name="YK09LXJS" type="SPC_control_X001"/>
			<DO desc="低压减载压板" name="YK10DYJZ" type="SPC_control_X001"/>
			<DO desc="低频减载压板" name="YK11DPJZ" type="SPC_control_X001"/>
			<DO desc="重合闸压板" name="YK12CHZ" type="SPC_control_X001"/>
			<DO desc="TV断线压板" name="YK13TV" type="SPC_control_X001"/>
			<DO desc="手合同期压板" name="YK14SHTQ" type="SPC_control_X001"/>
			<DO desc="逆功率压板" name="YK15NGL" type="SPC_control_X001"/>
			<DO desc="断路器1" name="YK23DLQ1" type="XJ_DPC_control_EX"/>
			<DO desc="断路器2" name="YK24DLQ2" type="XJ_DPC_control_EX"/>
			<DO desc="断路器3" name="YK25DLQ3" type="XJ_DPC_control_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_PIGO_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_PIGO_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_V01_GOIN_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="AnIn1" type="CN_MV_X005"/>
			<DO name="AnIn2" type="CN_MV_X005"/>
			<DO name="AnIn3" type="CN_MV_X005"/>
			<DO name="AnIn4" type="CN_MV_X005"/>
			<DO name="AnIn5" type="CN_MV_X005"/>
			<DO name="AnIn6" type="CN_MV_X005"/>
			<DO name="SPCSO1" type="CN_SPC_X001"/>
			<DO name="SPCSO2" type="CN_SPC_X001"/>
			<DO name="SPCSO3" type="CN_SPC_X001"/>
			<DO name="SPCSO4" type="CN_SPC_X001"/>
			<DO name="SPCSO5" type="CN_SPC_X001"/>
			<DO name="SPCSO6" type="CN_SPC_X001"/>
			<DO name="SPCSO7" type="CN_SPC_X001"/>
			<DO name="SPCSO8" type="CN_SPC_X001"/>
			<DO name="SPCSO9" type="CN_SPC_X001"/>
			<DO name="SPCSO10" type="CN_SPC_X001"/>
			<DO name="SPCSO11" type="CN_SPC_X001"/>
			<DO name="SPCSO12" type="CN_SPC_X001"/>
			<DO name="SPCSO13" type="CN_SPC_X001"/>
			<DO name="SPCSO14" type="CN_SPC_X001"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="DPCSO2" type="CN_DPC_X001"/>
			<DO name="DPCSO3" type="CN_DPC_X001"/>
			<DO name="DPCSO4" type="CN_DPC_X001"/>
			<DO name="DPCSO5" type="CN_DPC_X001"/>
			<DO name="DPCSO6" type="CN_DPC_X001"/>
			<DO name="DPCSO7" type="CN_DPC_X001"/>
			<DO name="DPCSO8" type="CN_DPC_X001"/>
			<DO name="DPCSO9" type="CN_DPC_X001"/>
			<DO name="DPCSO10" type="CN_DPC_X001"/>
			<DO name="DPCSO11" type="CN_DPC_X001"/>
			<DO name="DPCSO12" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_CTRL_V01_CBCSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_CTRL_V01_CILO2" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_CTRL_V01_CILO1" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="Phase" type="CN_ING_SP_EX"/>
			<DO name="LinVRtgSnd" type="CN_ASG_SP_EX_X004"/>
			<DO name="SynVRtgSnd" type="CN_ASG_SP_EX_X004"/>
			<DO name="LivVal" type="CN_ASG_SP_EX_X004"/>
			<DO name="DeaVal" type="CN_ASG_SP_EX_X004"/>
			<DO name="RteHz" type="CN_ASG_SP_EX_X004"/>
			<DO name="DifHz" type="CN_ASG_SP_X004"/>
			<DO name="DifV" type="CN_ASG_SP_X004"/>
			<DO name="DifAng" type="CN_ASG_SP_X004"/>
			<DO name="BkrTmms" type="CN_ING_SP"/>
			<DO name="AngOfs" type="CN_ASG_SP_EX_X004"/>
			<DO name="PTFBlkEna" type="CN_ING_SP_EX"/>
			<DO name="SynRsTmms" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_V01_GO_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="AnIn1" type="CN_MV_X005"/>
			<DO name="SPCSO1" type="CN_SPC_X001"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="DPCSO2" type="CN_DPC_X001"/>
			<DO name="DPCSO3" type="CN_DPC_X001"/>
			<DO name="DPCSO4" type="CN_DPC_X001"/>
			<DO name="DPCSO5" type="CN_DPC_X001"/>
			<DO name="DPCSO6" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_MEAS_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X005"/>
			<DO name="Amp2" type="CN_MV_X005"/>
			<DO name="Amp3" type="CN_MV_X005"/>
			<DO name="Amp4" type="CN_MV_X005"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
			<DO name="Vol3" type="CN_MV_X005"/>
			<DO name="Vol4" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_MEAS_V01_RsynMMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_MV_X005"/>
			<DO name="Hz" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_MEAS_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW" type="CN_MV_X005"/>
			<DO name="TotVAr" type="CN_MV_X005"/>
			<DO name="TotVA" type="CN_MV_X005"/>
			<DO name="TotPF" type="CN_MV_X005"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_MEAS_V01_MMTR1" lnClass="MMTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="FwdWh" type="XJ_BCR_EX_X002"/>
			<DO name="BwdWh" type="XJ_BCR_EX_X002"/>
			<DO name="FwdVAh" type="XJ_BCR_EX_X002"/>
			<DO name="BwdVAh" type="XJ_BCR_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_MEAS_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_MEAS_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="StrVal1" type="CN_ASG_SP_X004"/>
			<DO name="StrVal2" type="CN_ASG_SP_X004"/>
			<DO name="StrVal3" type="CN_ASG_SP_X004"/>
			<DO name="StrVal4" type="CN_ASG_SP_X004"/>
			<DO name="StrVal5" type="CN_ASG_SP_X004"/>
			<DO name="StrVal6" type="CN_ASG_SP_X004"/>
			<DO name="OpDlTmms" type="CN_ING_SP"/>
			<DO name="Enable" type="CN_SPG_SP_EX"/>
			<DO name="OpExtmms" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_PROT_V01_MMXN2" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X005"/>
			<DO name="Amp2" type="CN_MV_X005"/>
			<DO name="Amp3" type="CN_MV_X005"/>
			<DO name="Amp4" type="CN_MV_X005"/>
			<DO name="Amp5" type="CN_MV_X005"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
			<DO name="Vol3" type="CN_MV_X005"/>
			<DO name="Hz1" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X005"/>
			<DO name="Amp2" type="CN_MV_X005"/>
			<DO name="Vol1" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_PROT_V01_GAPC2" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_V01_PTRC" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_PROT_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_PROT_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_V01_Opro_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_V01_BinIn_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_V01_Alm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_V01_YYB_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_PROT_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
			<DO name="PTFChkEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_PROT_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_PROT_V01_PTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="RteUBlkVal1" type="CN_ASG_SG_EX_X003"/>
			<DO name="RteUBlkVal2" type="CN_ASG_SG_EX_X003"/>
			<DO name="CBlkVal" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_PROT_V01_PTUF1" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="BlkVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="RteHzBlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="CBlkVal" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_PROT_V01_PTOC6" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="BAInhRec" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_V01_RREC" lnClass="RREC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="AutoRecSt" type="CN_INS"/>
			<DO name="TPRecTmms" type="CN_ING_SG_EX"/>
			<DO name="RecDifAng" type="CN_ASG_SG_EX_X003"/>
			<DO name="RecChkSyn" type="CN_SPG_SG_EX"/>
			<DO name="RecChkDea1" type="CN_SPG_SG_EX"/>
			<DO name="RecChkDea2" type="CN_SPG_SG_EX"/>
			<DO name="RecChkDea3" type="CN_SPG_SG_EX"/>
			<DO name="OpnStrSPR" type="CN_SPG_SG_EX"/>
			<DO name="StopRec" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_PROT_V01_PTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_PROT_V01_PVOC4" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_PROT_V01_PVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_PROT_V01_PVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X003"/>
			<DO name="BlkValV2" type="CN_ASG_SG_X005"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
			<DO name="BlkBusStrp" type="CN_SPC_EX"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_V01_GOAlm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_V01_DevAlm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211EAG_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_PIGO_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_PIGO_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_V01_GOIN_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="AnIn1" type="CN_MV_X005"/>
			<DO name="AnIn2" type="CN_MV_X005"/>
			<DO name="AnIn3" type="CN_MV_X005"/>
			<DO name="AnIn4" type="CN_MV_X005"/>
			<DO name="AnIn5" type="CN_MV_X005"/>
			<DO name="AnIn6" type="CN_MV_X005"/>
			<DO name="SPCSO1" type="CN_SPC_X001"/>
			<DO name="SPCSO2" type="CN_SPC_X001"/>
			<DO name="SPCSO3" type="CN_SPC_X001"/>
			<DO name="SPCSO4" type="CN_SPC_X001"/>
			<DO name="SPCSO5" type="CN_SPC_X001"/>
			<DO name="SPCSO6" type="CN_SPC_X001"/>
			<DO name="SPCSO7" type="CN_SPC_X001"/>
			<DO name="SPCSO8" type="CN_SPC_X001"/>
			<DO name="SPCSO9" type="CN_SPC_X001"/>
			<DO name="SPCSO10" type="CN_SPC_X001"/>
			<DO name="SPCSO11" type="CN_SPC_X001"/>
			<DO name="SPCSO12" type="CN_SPC_X001"/>
			<DO name="SPCSO13" type="CN_SPC_X001"/>
			<DO name="SPCSO14" type="CN_SPC_X001"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="DPCSO2" type="CN_DPC_X001"/>
			<DO name="DPCSO3" type="CN_DPC_X001"/>
			<DO name="DPCSO4" type="CN_DPC_X001"/>
			<DO name="DPCSO5" type="CN_DPC_X001"/>
			<DO name="DPCSO6" type="CN_DPC_X001"/>
			<DO name="DPCSO7" type="CN_DPC_X001"/>
			<DO name="DPCSO8" type="CN_DPC_X001"/>
			<DO name="DPCSO9" type="CN_DPC_X001"/>
			<DO name="DPCSO10" type="CN_DPC_X001"/>
			<DO name="DPCSO11" type="CN_DPC_X001"/>
			<DO name="DPCSO12" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_CTRL_V01_CBCSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_CTRL_V01_CILO1" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_V01_GO_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="AnIn1" type="CN_MV_X005"/>
			<DO name="SPCSO1" type="CN_SPC_X001"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="DPCSO2" type="CN_DPC_X001"/>
			<DO name="DPCSO3" type="CN_DPC_X001"/>
			<DO name="DPCSO4" type="CN_DPC_X001"/>
			<DO name="DPCSO5" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_MEAS_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X005"/>
			<DO name="Amp2" type="CN_MV_X005"/>
			<DO name="Amp3" type="CN_MV_X005"/>
			<DO name="Amp4" type="CN_MV_X005"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
			<DO name="Vol3" type="CN_MV_X005"/>
			<DO name="Vol4" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_MEAS_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW" type="CN_MV_X005"/>
			<DO name="TotVAr" type="CN_MV_X005"/>
			<DO name="TotVA" type="CN_MV_X005"/>
			<DO name="TotPF" type="CN_MV_X005"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_MEAS_V01_MMTR1" lnClass="MMTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="FwdWh" type="XJ_BCR_EX_X002"/>
			<DO name="BwdWh" type="XJ_BCR_EX_X002"/>
			<DO name="FwdVAh" type="XJ_BCR_EX_X002"/>
			<DO name="BwdVAh" type="XJ_BCR_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_MEAS_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_MEAS_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="StrVal1" type="CN_ASG_SP_X004"/>
			<DO name="StrVal2" type="CN_ASG_SP_X004"/>
			<DO name="StrVal3" type="CN_ASG_SP_X004"/>
			<DO name="StrVal4" type="CN_ASG_SP_X004"/>
			<DO name="StrVal5" type="CN_ASG_SP_X004"/>
			<DO name="StrVal6" type="CN_ASG_SP_X004"/>
			<DO name="OpDlTmms" type="CN_ING_SP"/>
			<DO name="Enable" type="CN_SPG_SP_EX"/>
			<DO name="OpExTmms" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_PROT_V01_MMXN2" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X005"/>
			<DO name="Amp2" type="CN_MV_X005"/>
			<DO name="Amp3" type="CN_MV_X005"/>
			<DO name="Amp4" type="CN_MV_X005"/>
			<DO name="Amp5" type="CN_MV_X005"/>
			<DO name="Amp6" type="CN_MV_X005"/>
			<DO name="Amp7" type="CN_MV_X005"/>
			<DO name="Amp8" type="CN_MV_X005"/>
			<DO name="Amp9" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_PROT_V01_MMXU2" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X005"/>
			<DO name="Amp2" type="CN_MV_X005"/>
			<DO name="Amp3" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_PROT_V01_GAPC4" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_PROT_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_PROT_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_V01_BinIn_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_V01_Alm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_V01_YYB_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="SPCSOStrp1" type="CN_SPC_EX"/>
			<DO name="SPCSOStrp2" type="CN_SPC_EX"/>
			<DO name="SPCSOStrp3" type="CN_SPC_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_V01_PTRC" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TrStrp" type="CN_SPC_EX"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_PROT_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_PROT_V01_GAPC2" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
			<DO name="PTFChkEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_PROT_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_PROT_V01_PTOC10" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_PROT_V01_PTOC5" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_PROT_V01_PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
			<DO name="BlkBusStrp" type="CN_SPC_EX"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_V01_GOAlm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_V01_DevAlm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221EAG_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_PI_V01_GOINGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_PI_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_PI_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_CTRL_V01_CSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_MEAS_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW" type="CN_MV_X005"/>
			<DO name="TotVAr" type="CN_MV_X005"/>
			<DO name="TotVA" type="CN_MV_X005"/>
			<DO name="TotPF" type="CN_MV_X005"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_X002"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_MEAS_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_PROT_V01_MMXU2" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_EX_X005"/>
			<DO name="Amp2" type="CN_MV_EX_X005"/>
			<DO name="Amp3" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_X002"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_PROT_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_PROT_V01_AlmGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_PROT_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_PROT_V01_PTOC7" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_PROT_V01_PVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_PROT_V01_PVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="BlkValV2" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_PROT_V01_PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="EnaTmms" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_PROT_V01_RBZT1" lnClass="RBZT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DeaBusVal" type="CN_ASG_SG_X005"/>
			<DO name="LivBusVal" type="CN_ASG_SG_X005"/>
			<DO name="DeaLinAVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="Trp1Tmms" type="CN_ING_SG_EX"/>
			<DO name="Trp2Tmms" type="CN_ING_SG_EX"/>
			<DO name="Trp3Tmms" type="CN_ING_SG_EX"/>
			<DO name="Trp4Tmms" type="CN_ING_SG_EX"/>
			<DO name="Cls1Tmms" type="CN_ING_SG_EX"/>
			<DO name="Pwr1Trp" type="CN_ACT_3P_EX"/>
			<DO name="Pwr2Trp" type="CN_ACT_3P_EX"/>
			<DO name="Bus1Cls" type="CN_ACT_3P_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="KG1" type="CN_ING_SG_EX"/>
			<DO name="KG2" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemSetGrpEna" type="CN_SPS_EX"/>
			<DO name="RemCtlEna" type="CN_SPS_EX"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="FuncEna9" type="CN_SPC_EX"/>
			<DO name="FuncEna10" type="CN_SPC_EX"/>
			<DO name="FuncEna11" type="CN_SPC_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_LD0_V01_GOAlmGGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
			<DO name="Alm50" type="CN_SPS"/>
			<DO name="Alm51" type="CN_SPS"/>
			<DO name="Alm52" type="CN_SPS"/>
			<DO name="Alm60" type="CN_SPS"/>
			<DO name="Alm61" type="CN_SPS"/>
			<DO name="Alm62" type="CN_SPS"/>
			<DO name="Alm70" type="CN_SPS"/>
			<DO name="Alm71" type="CN_SPS"/>
			<DO name="Alm72" type="CN_SPS"/>
			<DO name="Alm80" type="CN_SPS"/>
			<DO name="Alm81" type="CN_SPS"/>
			<DO name="Alm82" type="CN_SPS"/>
			<DO name="Alm90" type="CN_SPS"/>
			<DO name="Alm91" type="CN_SPS"/>
			<DO name="Alm92" type="CN_SPS"/>
			<DO name="Alm100" type="CN_SPS"/>
			<DO name="Alm101" type="CN_SPS"/>
			<DO name="Alm102" type="CN_SPS"/>
			<DO name="Alm110" type="CN_SPS"/>
			<DO name="Alm111" type="CN_SPS"/>
			<DO name="Alm112" type="CN_SPS"/>
			<DO name="Alm120" type="CN_SPS"/>
			<DO name="Alm121" type="CN_SPS"/>
			<DO name="Alm122" type="CN_SPS"/>
			<DO name="Alm130" type="CN_SPS"/>
			<DO name="Alm131" type="CN_SPS"/>
			<DO name="Alm132" type="CN_SPS"/>
			<DO name="Alm140" type="CN_SPS"/>
			<DO name="Alm141" type="CN_SPS"/>
			<DO name="Alm142" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_LD0_V01_AlmGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_LD0_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBT821C_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_PROT_V01_MMXN1_X002" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_EX_X005"/>
			<DO name="Vol1" type="CN_MV_EX_X005"/>
			<DO name="Vol2" type="CN_MV_EX_X005"/>
			<DO name="Vol3" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WDR821C_PROT_V01_LLN0_X002" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="KG1" type="CN_ING_SG_EX"/>
			<DO name="KG2" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemSetGrpEna" type="CN_SPS_EX"/>
			<DO name="RemCtlEna" type="CN_SPS_EX"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="CK8_CTRL_V01_GAPC1_X001" lnClass="GAPC">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="SPCSO" type="CN_SPC_GZK"/>
		</LNodeType>
		<LNodeType id="CK8_CTRL_V01_BinInGGIO3_X001" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
			<DO name="Ind2" type="CN_SPS_GZK"/>
			<DO name="Ind3" type="CN_SPS_GZK"/>
			<DO name="Ind4" type="CN_SPS_GZK"/>
			<DO name="Ind5" type="CN_SPS_GZK"/>
			<DO name="Ind6" type="CN_SPS_GZK"/>
			<DO name="Ind7" type="CN_SPS_GZK"/>
			<DO name="Ind8" type="CN_SPS_GZK"/>
			<DO name="Ind9" type="CN_SPS_GZK"/>
			<DO name="Ind10" type="CN_SPS_GZK"/>
			<DO name="Ind11" type="CN_SPS_GZK"/>
			<DO name="Ind12" type="CN_SPS_GZK"/>
			<DO name="Ind13" type="CN_SPS_GZK"/>
			<DO name="Ind14" type="CN_SPS_GZK"/>
			<DO name="Ind15" type="CN_SPS_GZK"/>
			<DO name="Ind16" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="CK8_CTRL_V01_BinInGGIO1_X001" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
			<DO name="Ind2" type="CN_SPS_GZK"/>
			<DO name="Ind3" type="CN_SPS_GZK"/>
			<DO name="Ind4" type="CN_SPS_GZK"/>
			<DO name="Ind5" type="CN_SPS_GZK"/>
			<DO name="Ind6" type="CN_SPS_GZK"/>
			<DO name="Ind7" type="CN_SPS_GZK"/>
			<DO name="Ind8" type="CN_SPS_GZK"/>
			<DO name="Ind9" type="CN_SPS_GZK"/>
			<DO name="Ind10" type="CN_SPS_GZK"/>
			<DO name="Ind11" type="CN_SPS_GZK"/>
			<DO name="Ind12" type="CN_SPS_GZK"/>
			<DO name="Ind13" type="CN_SPS_GZK"/>
			<DO name="Ind14" type="CN_SPS_GZK"/>
			<DO name="Ind15" type="CN_SPS_GZK"/>
			<DO name="Ind16" type="CN_SPS_GZK"/>
			<DO name="Ind17" type="CN_SPS_GZK"/>
			<DO name="Ind18" type="CN_SPS_GZK"/>
			<DO name="Ind19" type="CN_SPS_GZK"/>
			<DO name="Ind20" type="CN_SPS_GZK"/>
			<DO name="Ind21" type="CN_SPS_GZK"/>
			<DO name="Ind22" type="CN_SPS_GZK"/>
			<DO name="Ind23" type="CN_SPS_GZK"/>
			<DO name="Ind24" type="CN_SPS_GZK"/>
			<DO name="Ind25" type="CN_SPS_GZK"/>
			<DO name="Ind26" type="CN_SPS_GZK"/>
			<DO name="Ind27" type="CN_SPS_GZK"/>
			<DO name="Ind28" type="CN_SPS_GZK"/>
			<DO name="Ind29" type="CN_SPS_GZK"/>
			<DO name="Ind30" type="CN_SPS_GZK"/>
			<DO name="Ind31" type="CN_SPS_GZK"/>
			<DO name="Ind32" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="CK8_CTRL_V01_LLN0_X001" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod_GZK"/>
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Health" type="ENS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
		</LNodeType>
		<LNodeType id="CK8_MEAS_V01_DCGGIO1_X001" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Ain1" type="CN_MV_GZK_EX"/>
			<DO name="Ain2" type="CN_MV_GZK_EX"/>
			<DO name="Ain3" type="CN_MV_GZK_EX"/>
			<DO name="Ain4" type="CN_MV_GZK_EX"/>
			<DO name="Ain5" type="CN_MV_GZK_EX"/>
			<DO name="Ain6" type="CN_MV_GZK_EX"/>
		</LNodeType>
		<LNodeType id="CK8_MEAS_V01_CBMMXU1_X001" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="TotW" type="CN_MV_GZK"/>
			<DO name="TotVAr" type="CN_MV_GZK"/>
			<DO name="TotPF" type="CN_MV_GZK"/>
			<DO name="Hz" type="CN_MV_GZK"/>
			<DO name="PPV" type="CN_DEL_GZK"/>
			<DO name="PhV" type="CN_WYE_ALL_GZK"/>
			<DO name="A" type="CN_WYE_ALL_GZK"/>
		</LNodeType>
		<LNodeType id="CK8_MEAS_V01_TCTR1_X001" lnClass="TCTR">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="ARtg" type="CN_ASG_SP_GZK"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="CK8_MEAS_V01_TVTR1_X001" lnClass="TVTR">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="VRtg" type="CN_ASG_SP_GZK"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="CK8_V01_LPHD_X001" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_GZK"/>
			<DO name="PhyHealth" type="ENS_Health_GZK"/>
			<DO name="Proxy" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="CK8_MEAS_V01_LLN0_X001" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod_GZK"/>
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Health" type="ENS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="StrVal1" type="CN_ASG_SP_GZK"/>
			<DO name="StrVal2" type="CN_ASG_SP_GZK"/>
			<DO name="StrVal3" type="CN_ASG_SP_GZK"/>
			<DO name="StrVal4" type="CN_ASG_SP_GZK"/>
			<DO name="StrVal5" type="CN_ASG_SP_GZK"/>
			<DO name="StrVal6" type="CN_ASG_SP_GZK"/>
		</LNodeType>
		<LNodeType id="CK8_LD0_V01_STMP1_X001" lnClass="STMP">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Tmp" type="CN_MV_GZK"/>
		</LNodeType>
		<LNodeType id="CK8_LD0_V01_SPVT1_X001" lnClass="SPVT">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="Vol1" type="CN_MV_GZK"/>
			<DO name="Vol2" type="CN_MV_GZK"/>
			<DO name="Vol3" type="CN_MV_GZK"/>
			<DO name="Vol4" type="CN_MV_GZK"/>
			<DO name="Vol5" type="CN_MV_GZK"/>
		</LNodeType>
		<LNodeType id="CK8_LD0_V01_LTSM1_X001" lnClass="LTSM">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="HostTPortAlm" type="CN_SPS_GZK_EX"/>
			<DO name="HostTSrvAlm" type="CN_SPS_GZK_EX"/>
			<DO name="HostContAlm" type="CN_SPS_GZK_EX"/>
		</LNodeType>
		<LNodeType id="CK8_LD0_V01_AlmGGIO1_X001" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Alm1" type="CN_SPS_GZK"/>
			<DO name="Alm2" type="CN_SPS_GZK"/>
			<DO name="Alm3" type="CN_SPS_GZK"/>
			<DO name="Alm4" type="CN_SPS_GZK"/>
			<DO name="Alm5" type="CN_SPS_GZK"/>
			<DO name="Alm6" type="CN_SPS_GZK"/>
			<DO name="Alm7" type="CN_SPS_GZK"/>
			<DO name="Alm8" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="CK8_LD0_V01_DevAlmGGIO1_X001" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Alm1" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="CK8_LD0_V01_LPHD_X001" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_GZK"/>
			<DO name="PhyHealth" type="ENS_Health_GZK"/>
			<DO name="Proxy" type="CN_SPS_GZK"/>
			<DO name="SASPinCrc" type="CN_STG_SP_GZK_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="CK8_LD0_V01_LLN0_X001" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod_GZK"/>
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Health" type="ENS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="LEDRs" type="CN_SPC_DC_GZK"/>
			<DO name="FunEna1" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna2" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna3" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna4" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna5" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna6" type="CN_SPC_GZK_EX"/>
		</LNodeType>
		<LNodeType id="CK8_LD0_V01_LXHD" lnClass="LXHD">
			<DO name="Mod" type="ENC_Mod_GZK"/>
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Health" type="ENS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="DevType" type="CN_STG_SP_GZK_EX"/>
			<DO name="DevName" type="CN_STG_SP_GZK_EX"/>
			<DO name="DevDesc" type="CN_STG_SP_GZK_EX"/>
			<DO name="DevModel" type="CN_STG_SP_GZK_EX"/>
			<DO name="ManuFacturer" type="CN_STG_SP_GZK_EX"/>
			<DO name="Madein" type="CN_STG_SP_GZK_EX"/>
			<DO name="ProductNum" type="CN_STG_SP_GZK_EX"/>
			<DO name="ProductDate" type="CN_STG_SP_GZK_EX"/>
			<DO name="PhyassetID" type="CN_STG_SP_GZK_EX"/>
			<DO name="Positionx" type="CN_STG_SP_GZK_EX"/>
			<DO name="Positiony" type="CN_STG_SP_GZK_EX"/>
			<DO name="Region" type="CN_STG_SP_GZK_EX"/>
			<DO name="Cabinet" type="CN_STG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="CK7_CTRL_V01_GOINGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="AnIn1" type="CN_MV_GZK"/>
			<DO name="AnIn2" type="CN_MV_GZK"/>
			<DO name="AnIn3" type="CN_MV_GZK"/>
			<DO name="AnIn4" type="CN_MV_GZK"/>
			<DO name="AnIn5" type="CN_MV_GZK"/>
			<DO name="AnIn6" type="CN_MV_GZK"/>
			<DO name="AnIn7" type="CN_MV_GZK"/>
			<DO name="AnIn8" type="CN_MV_GZK"/>
		</LNodeType>
		<LNodeType id="CK7_CTRL_V01_GOINGGIO2" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="SPCSO1" type="CN_SPC_GZK"/>
			<DO name="SPCSO2" type="CN_SPC_GZK"/>
			<DO name="SPCSO3" type="CN_SPC_GZK"/>
			<DO name="SPCSO4" type="CN_SPC_GZK"/>
			<DO name="SPCSO5" type="CN_SPC_GZK"/>
			<DO name="SPCSO6" type="CN_SPC_GZK"/>
			<DO name="SPCSO7" type="CN_SPC_GZK"/>
			<DO name="SPCSO8" type="CN_SPC_GZK"/>
			<DO name="SPCSO9" type="CN_SPC_GZK"/>
			<DO name="SPCSO10" type="CN_SPC_GZK"/>
			<DO name="SPCSO11" type="CN_SPC_GZK"/>
			<DO name="SPCSO12" type="CN_SPC_GZK"/>
			<DO name="SPCSO13" type="CN_SPC_GZK"/>
			<DO name="SPCSO14" type="CN_SPC_GZK"/>
			<DO name="SPCSO15" type="CN_SPC_GZK"/>
			<DO name="SPCSO16" type="CN_SPC_GZK"/>
		</LNodeType>
		<LNodeType id="CK7_CTRL_V01_GOINGGIO3" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="DPCSO1" type="CN_DPC_GZK"/>
			<DO name="DPCSO2" type="CN_DPC_GZK"/>
			<DO name="DPCSO3" type="CN_DPC_GZK"/>
			<DO name="DPCSO4" type="CN_DPC_GZK"/>
			<DO name="DPCSO5" type="CN_DPC_GZK"/>
			<DO name="DPCSO6" type="CN_DPC_GZK"/>
			<DO name="DPCSO7" type="CN_DPC_GZK"/>
			<DO name="DPCSO8" type="CN_DPC_GZK"/>
			<DO name="DPCSO9" type="CN_DPC_GZK"/>
			<DO name="DPCSO10" type="CN_DPC_GZK"/>
			<DO name="DPCSO11" type="CN_DPC_GZK"/>
			<DO name="DPCSO12" type="CN_DPC_GZK"/>
			<DO name="DPCSO13" type="CN_DPC_GZK"/>
			<DO name="DPCSO14" type="CN_DPC_GZK"/>
			<DO name="DPCSO15" type="CN_DPC_GZK"/>
			<DO name="DPCSO16" type="CN_DPC_GZK"/>
			<DO name="DPCSO17" type="CN_DPC_GZK"/>
			<DO name="DPCSO18" type="CN_DPC_GZK"/>
			<DO name="DPCSO19" type="CN_DPC_GZK"/>
			<DO name="DPCSO20" type="CN_DPC_GZK"/>
			<DO name="DPCSO21" type="CN_DPC_GZK"/>
			<DO name="DPCSO22" type="CN_DPC_GZK"/>
			<DO name="DPCSO23" type="CN_DPC_GZK"/>
			<DO name="DPCSO24" type="CN_DPC_GZK"/>
			<DO name="DPCSO25" type="CN_DPC_GZK"/>
			<DO name="DPCSO26" type="CN_DPC_GZK"/>
			<DO name="DPCSO27" type="CN_DPC_GZK"/>
			<DO name="DPCSO28" type="CN_DPC_GZK"/>
			<DO name="DPCSO29" type="CN_DPC_GZK"/>
			<DO name="DPCSO30" type="CN_DPC_GZK"/>
			<DO name="DPCSO31" type="CN_DPC_GZK"/>
			<DO name="DPCSO32" type="CN_DPC_GZK"/>
		</LNodeType>
		<LNodeType id="CK7_CTRL_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="SPCSO1" type="CN_SPC_GZK"/>
			<DO name="DPCSO1" type="CN_DPC_GZK"/>
			<DO name="DPCSO2" type="CN_DPC_GZK"/>
		</LNodeType>
		<LNodeType id="CK7_CTRL_V01_GAPC1" lnClass="GAPC">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="SPCSO" type="CN_SPC_DC_GZK"/>
		</LNodeType>
		<LNodeType id="CK7_CTRL_V01_CSWI1" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK"/>
		</LNodeType>
		<LNodeType id="CK7_CTRL_V01_BinInGGIO3" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
			<DO name="Ind2" type="CN_SPS_GZK"/>
			<DO name="Ind3" type="CN_SPS_GZK"/>
			<DO name="Ind4" type="CN_SPS_GZK"/>
			<DO name="Ind5" type="CN_SPS_GZK"/>
			<DO name="Ind6" type="CN_SPS_GZK"/>
			<DO name="Ind7" type="CN_SPS_GZK"/>
			<DO name="Ind8" type="CN_SPS_GZK"/>
			<DO name="Ind9" type="CN_SPS_GZK"/>
			<DO name="Ind10" type="CN_SPS_GZK"/>
			<DO name="Ind11" type="CN_SPS_GZK"/>
			<DO name="Ind12" type="CN_SPS_GZK"/>
			<DO name="Ind13" type="CN_SPS_GZK"/>
			<DO name="Ind14" type="CN_SPS_GZK"/>
			<DO name="Ind15" type="CN_SPS_GZK"/>
			<DO name="Ind16" type="CN_SPS_GZK"/>
			<DO name="Ind17" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="CK7_CTRL_V01_CILO1" lnClass="CILO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="EnaOpn" type="CN_SPS_GZK"/>
			<DO name="EnaCls" type="CN_SPS_GZK"/>
			<DO name="EnaOp" type="CN_SPS_GZK_EX"/>
		</LNodeType>
		<LNodeType id="CK7_CTRL_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
			<DO name="Ind2" type="CN_SPS_GZK"/>
			<DO name="Ind3" type="CN_SPS_GZK"/>
			<DO name="Ind4" type="CN_SPS_GZK"/>
			<DO name="Ind5" type="CN_SPS_GZK"/>
			<DO name="Ind6" type="CN_SPS_GZK"/>
			<DO name="Ind7" type="CN_SPS_GZK"/>
			<DO name="Ind8" type="CN_SPS_GZK"/>
			<DO name="Ind9" type="CN_SPS_GZK"/>
			<DO name="Ind10" type="CN_SPS_GZK"/>
			<DO name="Ind11" type="CN_SPS_GZK"/>
			<DO name="Ind12" type="CN_SPS_GZK"/>
			<DO name="Ind13" type="CN_SPS_GZK"/>
			<DO name="Ind14" type="CN_SPS_GZK"/>
			<DO name="Ind15" type="CN_SPS_GZK"/>
			<DO name="Ind16" type="CN_SPS_GZK"/>
			<DO name="Ind17" type="CN_SPS_GZK"/>
			<DO name="Ind18" type="CN_SPS_GZK"/>
			<DO name="Ind19" type="CN_SPS_GZK"/>
			<DO name="Ind20" type="CN_SPS_GZK"/>
			<DO name="Ind21" type="CN_SPS_GZK"/>
			<DO name="Ind22" type="CN_SPS_GZK"/>
			<DO name="Ind23" type="CN_SPS_GZK"/>
			<DO name="Ind24" type="CN_SPS_GZK"/>
			<DO name="Ind25" type="CN_SPS_GZK"/>
			<DO name="Ind26" type="CN_SPS_GZK"/>
			<DO name="Ind27" type="CN_SPS_GZK"/>
			<DO name="Ind28" type="CN_SPS_GZK"/>
			<DO name="Ind29" type="CN_SPS_GZK"/>
			<DO name="Ind30" type="CN_SPS_GZK"/>
			<DO name="Ind31" type="CN_SPS_GZK"/>
			<DO name="Ind32" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="CK7_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod_GZK"/>
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Health" type="ENS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
		</LNodeType>
		<LNodeType id="CK7_MEAS_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="AnIn1" type="CN_MV_GZK"/>
		</LNodeType>
		<LNodeType id="CK7_MEAS_V01_DCGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Ain1" type="CN_MV_GZK_EX"/>
			<DO name="Ain2" type="CN_MV_GZK_EX"/>
			<DO name="Ain3" type="CN_MV_GZK_EX"/>
			<DO name="Ain4" type="CN_MV_GZK_EX"/>
			<DO name="Ain5" type="CN_MV_GZK_EX"/>
			<DO name="Ain6" type="CN_MV_GZK_EX"/>
		</LNodeType>
		<LNodeType id="CK7_MEAS_V01_BusMMXU1" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Hz" type="CN_MV_GZK"/>
			<DO name="PPV" type="CN_DEL_GZK"/>
			<DO name="PhV" type="CN_WYE_ALL_GZK"/>
		</LNodeType>
		<LNodeType id="CK7_MEAS_V01_TVTR1" lnClass="TVTR">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="VRtg" type="CN_ASG_SP_GZK"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="CK7_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_GZK"/>
			<DO name="PhyHealth" type="ENS_Health_GZK"/>
			<DO name="Proxy" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="CK7_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod_GZK"/>
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Health" type="ENS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="StrVal1" type="CN_ASG_SP_GZK"/>
			<DO name="StrVal2" type="CN_ASG_SP_GZK"/>
			<DO name="StrVal3" type="CN_ASG_SP_GZK"/>
		</LNodeType>
		<LNodeType id="CK7_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Tmp" type="CN_MV_GZK"/>
		</LNodeType>
		<LNodeType id="CK7_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="Vol1" type="CN_MV_GZK"/>
			<DO name="Vol2" type="CN_MV_GZK"/>
			<DO name="Vol3" type="CN_MV_GZK"/>
			<DO name="Vol4" type="CN_MV_GZK"/>
			<DO name="Vol5" type="CN_MV_GZK"/>
		</LNodeType>
		<LNodeType id="CK7_LD0_V01_GOAlmGGIO2" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Alm1" type="CN_SPS_GZK"/>
			<DO name="Alm2" type="CN_SPS_GZK"/>
			<DO name="Alm3" type="CN_SPS_GZK"/>
			<DO name="Alm4" type="CN_SPS_GZK"/>
			<DO name="Alm5" type="CN_SPS_GZK"/>
			<DO name="Alm6" type="CN_SPS_GZK"/>
			<DO name="Alm7" type="CN_SPS_GZK"/>
			<DO name="Alm8" type="CN_SPS_GZK"/>
			<DO name="Alm9" type="CN_SPS_GZK"/>
			<DO name="Alm10" type="CN_SPS_GZK"/>
			<DO name="Alm11" type="CN_SPS_GZK"/>
			<DO name="Alm12" type="CN_SPS_GZK"/>
			<DO name="Alm13" type="CN_SPS_GZK"/>
			<DO name="Alm14" type="CN_SPS_GZK"/>
			<DO name="Alm15" type="CN_SPS_GZK"/>
			<DO name="Alm16" type="CN_SPS_GZK"/>
			<DO name="Alm17" type="CN_SPS_GZK"/>
			<DO name="Alm18" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="CK7_LD0_V01_GOAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Alm1" type="CN_SPS_GZK"/>
			<DO name="Alm2" type="CN_SPS_GZK"/>
			<DO name="Alm3" type="CN_SPS_GZK"/>
			<DO name="Alm4" type="CN_SPS_GZK"/>
			<DO name="Alm5" type="CN_SPS_GZK"/>
			<DO name="Alm6" type="CN_SPS_GZK"/>
			<DO name="Alm7" type="CN_SPS_GZK"/>
			<DO name="Alm8" type="CN_SPS_GZK"/>
			<DO name="Alm9" type="CN_SPS_GZK"/>
			<DO name="Alm10" type="CN_SPS_GZK"/>
			<DO name="Alm11" type="CN_SPS_GZK"/>
			<DO name="Alm12" type="CN_SPS_GZK"/>
			<DO name="Alm13" type="CN_SPS_GZK"/>
			<DO name="Alm14" type="CN_SPS_GZK"/>
			<DO name="Alm15" type="CN_SPS_GZK"/>
			<DO name="Alm16" type="CN_SPS_GZK"/>
			<DO name="Alm17" type="CN_SPS_GZK"/>
			<DO name="Alm18" type="CN_SPS_GZK"/>
			<DO name="Alm19" type="CN_SPS_GZK"/>
			<DO name="Alm20" type="CN_SPS_GZK"/>
			<DO name="Alm21" type="CN_SPS_GZK"/>
			<DO name="Alm22" type="CN_SPS_GZK"/>
			<DO name="Alm23" type="CN_SPS_GZK"/>
			<DO name="Alm24" type="CN_SPS_GZK"/>
			<DO name="Alm25" type="CN_SPS_GZK"/>
			<DO name="Alm26" type="CN_SPS_GZK"/>
			<DO name="Alm27" type="CN_SPS_GZK"/>
			<DO name="Alm28" type="CN_SPS_GZK"/>
			<DO name="Alm29" type="CN_SPS_GZK"/>
			<DO name="Alm30" type="CN_SPS_GZK"/>
			<DO name="Alm31" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="CK7_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="HostTPortAlm" type="CN_SPS_GZK_EX"/>
			<DO name="HostTSrvAlm" type="CN_SPS_GZK_EX"/>
			<DO name="HostContAlm" type="CN_SPS_GZK_EX"/>
		</LNodeType>
		<LNodeType id="CK7_LD0_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Alm1" type="CN_SPS_GZK"/>
			<DO name="Alm2" type="CN_SPS_GZK"/>
			<DO name="Alm3" type="CN_SPS_GZK"/>
			<DO name="Alm4" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="CK7_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Alm1" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="CK7_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_GZK"/>
			<DO name="PhyHealth" type="ENS_Health_GZK"/>
			<DO name="Proxy" type="CN_SPS_GZK"/>
			<DO name="SASPinCrc" type="CN_STG_SP_GZK_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="CK7_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod_GZK"/>
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Health" type="ENS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="LEDRs" type="CN_SPC_DC_GZK"/>
			<DO name="FunEna1" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna2" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna3" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna4" type="CN_SPC_GZK_EX"/>
		</LNodeType>
		<LNodeType id="CK7_LD0_V01_LXHD" lnClass="LXHD">
			<DO name="Mod" type="ENC_Mod_GZK"/>
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Health" type="ENS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="DevType" type="CN_STG_SP_GZK_EX"/>
			<DO name="DevName" type="CN_STG_SP_GZK_EX"/>
			<DO name="DevDesc" type="CN_STG_SP_GZK_EX"/>
			<DO name="DevModel" type="CN_STG_SP_GZK_EX"/>
			<DO name="ManuFacturer" type="CN_STG_SP_GZK_EX"/>
			<DO name="Madein" type="CN_STG_SP_GZK_EX"/>
			<DO name="ProductNum" type="CN_STG_SP_GZK_EX"/>
			<DO name="ProductDate" type="CN_STG_SP_GZK_EX"/>
			<DO name="PhyassetID" type="CN_STG_SP_GZK_EX"/>
			<DO name="Positionx" type="CN_STG_SP_GZK_EX"/>
			<DO name="Positiony" type="CN_STG_SP_GZK_EX"/>
			<DO name="Region" type="CN_STG_SP_GZK_EX"/>
			<DO name="Cabinet" type="CN_STG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="CK6_CTRL_V01_GOINGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="AnIn1" type="CN_MV_GZK"/>
			<DO name="AnIn2" type="CN_MV_GZK"/>
			<DO name="AnIn3" type="CN_MV_GZK"/>
			<DO name="AnIn4" type="CN_MV_GZK"/>
			<DO name="AnIn5" type="CN_MV_GZK"/>
			<DO name="AnIn6" type="CN_MV_GZK"/>
			<DO name="AnIn7" type="CN_MV_GZK"/>
			<DO name="AnIn8" type="CN_MV_GZK"/>
		</LNodeType>
		<LNodeType id="CK6_CTRL_V01_GOINGGIO2" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="SPCSO1" type="CN_SPC_GZK"/>
			<DO name="SPCSO2" type="CN_SPC_GZK"/>
			<DO name="SPCSO3" type="CN_SPC_GZK"/>
			<DO name="SPCSO4" type="CN_SPC_GZK"/>
			<DO name="SPCSO5" type="CN_SPC_GZK"/>
			<DO name="SPCSO6" type="CN_SPC_GZK"/>
			<DO name="SPCSO7" type="CN_SPC_GZK"/>
			<DO name="SPCSO8" type="CN_SPC_GZK"/>
			<DO name="SPCSO9" type="CN_SPC_GZK"/>
			<DO name="SPCSO10" type="CN_SPC_GZK"/>
			<DO name="SPCSO11" type="CN_SPC_GZK"/>
			<DO name="SPCSO12" type="CN_SPC_GZK"/>
			<DO name="SPCSO13" type="CN_SPC_GZK"/>
			<DO name="SPCSO14" type="CN_SPC_GZK"/>
			<DO name="SPCSO15" type="CN_SPC_GZK"/>
			<DO name="SPCSO16" type="CN_SPC_GZK"/>
		</LNodeType>
		<LNodeType id="CK6_CTRL_V01_GOINGGIO3" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="DPCSO1" type="CN_DPC_GZK"/>
			<DO name="DPCSO2" type="CN_DPC_GZK"/>
			<DO name="DPCSO3" type="CN_DPC_GZK"/>
			<DO name="DPCSO4" type="CN_DPC_GZK"/>
			<DO name="DPCSO5" type="CN_DPC_GZK"/>
			<DO name="DPCSO6" type="CN_DPC_GZK"/>
			<DO name="DPCSO7" type="CN_DPC_GZK"/>
			<DO name="DPCSO8" type="CN_DPC_GZK"/>
			<DO name="DPCSO9" type="CN_DPC_GZK"/>
			<DO name="DPCSO10" type="CN_DPC_GZK"/>
			<DO name="DPCSO11" type="CN_DPC_GZK"/>
			<DO name="DPCSO12" type="CN_DPC_GZK"/>
			<DO name="DPCSO13" type="CN_DPC_GZK"/>
			<DO name="DPCSO14" type="CN_DPC_GZK"/>
			<DO name="DPCSO15" type="CN_DPC_GZK"/>
			<DO name="DPCSO16" type="CN_DPC_GZK"/>
			<DO name="DPCSO17" type="CN_DPC_GZK"/>
			<DO name="DPCSO18" type="CN_DPC_GZK"/>
			<DO name="DPCSO19" type="CN_DPC_GZK"/>
			<DO name="DPCSO20" type="CN_DPC_GZK"/>
			<DO name="DPCSO21" type="CN_DPC_GZK"/>
			<DO name="DPCSO22" type="CN_DPC_GZK"/>
			<DO name="DPCSO23" type="CN_DPC_GZK"/>
			<DO name="DPCSO24" type="CN_DPC_GZK"/>
			<DO name="DPCSO25" type="CN_DPC_GZK"/>
			<DO name="DPCSO26" type="CN_DPC_GZK"/>
			<DO name="DPCSO27" type="CN_DPC_GZK"/>
			<DO name="DPCSO28" type="CN_DPC_GZK"/>
			<DO name="DPCSO29" type="CN_DPC_GZK"/>
			<DO name="DPCSO30" type="CN_DPC_GZK"/>
			<DO name="DPCSO31" type="CN_DPC_GZK"/>
			<DO name="DPCSO32" type="CN_DPC_GZK"/>
		</LNodeType>
		<LNodeType id="CK6_CTRL_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="SPCSO1" type="CN_SPC_GZK"/>
			<DO name="DPCSO1" type="CN_DPC_GZK"/>
			<DO name="DPCSO2" type="CN_DPC_GZK"/>
		</LNodeType>
		<LNodeType id="CK6_CTRL_V01_ATCC1" lnClass="ATCC">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="CtlV" type="CN_MV_GZK"/>
			<DO name="TapChg" type="CN_BSC_GZK"/>
			<DO name="ParOp" type="CN_SPC_GZK"/>
		</LNodeType>
		<LNodeType id="CK6_CTRL_V01_GAPC1" lnClass="GAPC">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="SPCSO" type="CN_SPC_DC_GZK"/>
		</LNodeType>
		<LNodeType id="CK6_CTRL_V01_CBCSWI1" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK"/>
			<DO name="PosA" type="CN_DPC_GZK"/>
			<DO name="PosB" type="CN_DPC_GZK"/>
			<DO name="PosC" type="CN_DPC_GZK"/>
		</LNodeType>
		<LNodeType id="CK6_CTRL_V01_CSWI1" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK"/>
		</LNodeType>
		<LNodeType id="CK6_CTRL_V01_BinInGGIO3" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
			<DO name="Ind2" type="CN_SPS_GZK"/>
			<DO name="Ind3" type="CN_SPS_GZK"/>
			<DO name="Ind4" type="CN_SPS_GZK"/>
			<DO name="Ind5" type="CN_SPS_GZK"/>
			<DO name="Ind6" type="CN_SPS_GZK"/>
			<DO name="Ind7" type="CN_SPS_GZK"/>
			<DO name="Ind8" type="CN_SPS_GZK"/>
			<DO name="Ind9" type="CN_SPS_GZK"/>
			<DO name="Ind10" type="CN_SPS_GZK"/>
			<DO name="Ind11" type="CN_SPS_GZK"/>
			<DO name="Ind12" type="CN_SPS_GZK"/>
			<DO name="Ind13" type="CN_SPS_GZK"/>
			<DO name="Ind14" type="CN_SPS_GZK"/>
			<DO name="Ind15" type="CN_SPS_GZK"/>
			<DO name="Ind16" type="CN_SPS_GZK"/>
			<DO name="Ind17" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="CK6_CTRL_V01_CILO1" lnClass="CILO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="EnaOpn" type="CN_SPS_GZK"/>
			<DO name="EnaCls" type="CN_SPS_GZK"/>
			<DO name="EnaOp" type="CN_SPS_GZK_EX"/>
		</LNodeType>
		<LNodeType id="CK6_CTRL_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
			<DO name="Ind2" type="CN_SPS_GZK"/>
			<DO name="Ind3" type="CN_SPS_GZK"/>
			<DO name="Ind4" type="CN_SPS_GZK"/>
			<DO name="Ind5" type="CN_SPS_GZK"/>
			<DO name="Ind6" type="CN_SPS_GZK"/>
			<DO name="Ind7" type="CN_SPS_GZK"/>
			<DO name="Ind8" type="CN_SPS_GZK"/>
			<DO name="Ind9" type="CN_SPS_GZK"/>
			<DO name="Ind10" type="CN_SPS_GZK"/>
			<DO name="Ind11" type="CN_SPS_GZK"/>
			<DO name="Ind12" type="CN_SPS_GZK"/>
			<DO name="Ind13" type="CN_SPS_GZK"/>
			<DO name="Ind14" type="CN_SPS_GZK"/>
			<DO name="Ind15" type="CN_SPS_GZK"/>
			<DO name="Ind16" type="CN_SPS_GZK"/>
			<DO name="Ind17" type="CN_SPS_GZK"/>
			<DO name="Ind18" type="CN_SPS_GZK"/>
			<DO name="Ind19" type="CN_SPS_GZK"/>
			<DO name="Ind20" type="CN_SPS_GZK"/>
			<DO name="Ind21" type="CN_SPS_GZK"/>
			<DO name="Ind22" type="CN_SPS_GZK"/>
			<DO name="Ind23" type="CN_SPS_GZK"/>
			<DO name="Ind24" type="CN_SPS_GZK"/>
			<DO name="Ind25" type="CN_SPS_GZK"/>
			<DO name="Ind26" type="CN_SPS_GZK"/>
			<DO name="Ind27" type="CN_SPS_GZK"/>
			<DO name="Ind28" type="CN_SPS_GZK"/>
			<DO name="Ind29" type="CN_SPS_GZK"/>
			<DO name="Ind30" type="CN_SPS_GZK"/>
			<DO name="Ind31" type="CN_SPS_GZK"/>
			<DO name="Ind32" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="CK6_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod_GZK_X001"/>
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Health" type="ENS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="Phase" type="CN_ING_SP_GZK_EX"/>
			<DO name="LinVRtgSnd" type="CN_ASG_SP_GZK_EX"/>
			<DO name="SynVRtgSnd" type="CN_ASG_SP_GZK_EX"/>
			<DO name="LivVal" type="CN_ASG_SP_GZK_EX"/>
			<DO name="DeaVal" type="CN_ASG_SP_GZK_EX"/>
			<DO name="RteHz" type="CN_ASG_SP_GZK_EX"/>
			<DO name="DifHz" type="CN_ASG_SP_GZK"/>
			<DO name="DifV" type="CN_ASG_SP_GZK"/>
			<DO name="DifAng" type="CN_ASG_SP_GZK"/>
			<DO name="BkrTmms" type="CN_ING_SP_GZK"/>
			<DO name="AngOfs" type="CN_ASG_SP_GZK_EX"/>
			<DO name="PTFBlkEna" type="CN_ING_SP_GZK_EX"/>
			<DO name="SynRsTmms" type="CN_ING_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="CK6_MEAS_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="AnIn1" type="CN_MV_GZK"/>
		</LNodeType>
		<LNodeType id="CK6_MEAS_V01_DCGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Ain1" type="CN_MV_GZK_EX"/>
			<DO name="Ain2" type="CN_MV_GZK_EX"/>
			<DO name="Ain3" type="CN_MV_GZK_EX"/>
			<DO name="Ain4" type="CN_MV_GZK_EX"/>
			<DO name="Ain5" type="CN_MV_GZK_EX"/>
			<DO name="Ain6" type="CN_MV_GZK_EX"/>
		</LNodeType>
		<LNodeType id="CK6_MEAS_V01_RsynMMXN1" lnClass="MMXN">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Vol1" type="CN_MV_GZK"/>
			<DO name="Hz1" type="CN_MV_GZK"/>
		</LNodeType>
		<LNodeType id="CK6_MEAS_V01_CBMMXU1" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="TotW" type="CN_MV_GZK"/>
			<DO name="TotVAr" type="CN_MV_GZK"/>
			<DO name="TotPF" type="CN_MV_GZK"/>
			<DO name="A" type="CN_WYE_ALL_GZK"/>
		</LNodeType>
		<LNodeType id="CK6_MEAS_V01_LinMMXU1" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="TotW" type="CN_MV_GZK"/>
			<DO name="TotVAr" type="CN_MV_GZK"/>
			<DO name="TotPF" type="CN_MV_GZK"/>
			<DO name="Hz" type="CN_MV_GZK"/>
			<DO name="PPV" type="CN_DEL_GZK"/>
			<DO name="PhV" type="CN_WYE_ALL_GZK"/>
			<DO name="A" type="CN_WYE_ALL_GZK"/>
		</LNodeType>
		<LNodeType id="CK6_MEAS_V01_TCTR1" lnClass="TCTR">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="ARtg" type="CN_ASG_SP_GZK"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="CK6_MEAS_V01_TVTR1" lnClass="TVTR">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="VRtg" type="CN_ASG_SP_GZK"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="CK6_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_GZK"/>
			<DO name="PhyHealth" type="ENS_Health_GZK"/>
			<DO name="Proxy" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="CK6_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod_GZK_X001"/>
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Health" type="ENS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="StrVal1" type="CN_ASG_SP_GZK"/>
			<DO name="StrVal2" type="CN_ASG_SP_GZK"/>
			<DO name="StrVal3" type="CN_ASG_SP_GZK"/>
			<DO name="StrVal4" type="CN_ASG_SP_GZK"/>
			<DO name="StrVal5" type="CN_ASG_SP_GZK"/>
			<DO name="StrVal6" type="CN_ASG_SP_GZK"/>
		</LNodeType>
		<LNodeType id="CK6_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Tmp" type="CN_MV_GZK"/>
		</LNodeType>
		<LNodeType id="CK6_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="Vol1" type="CN_MV_GZK"/>
			<DO name="Vol2" type="CN_MV_GZK"/>
			<DO name="Vol3" type="CN_MV_GZK"/>
			<DO name="Vol4" type="CN_MV_GZK"/>
			<DO name="Vol5" type="CN_MV_GZK"/>
		</LNodeType>
		<LNodeType id="CK6_LD0_V01_GOAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Alm1" type="CN_SPS_GZK"/>
			<DO name="Alm2" type="CN_SPS_GZK"/>
			<DO name="Alm3" type="CN_SPS_GZK"/>
			<DO name="Alm4" type="CN_SPS_GZK"/>
			<DO name="Alm5" type="CN_SPS_GZK"/>
			<DO name="Alm6" type="CN_SPS_GZK"/>
			<DO name="Alm7" type="CN_SPS_GZK"/>
			<DO name="Alm8" type="CN_SPS_GZK"/>
			<DO name="Alm9" type="CN_SPS_GZK"/>
			<DO name="Alm10" type="CN_SPS_GZK"/>
			<DO name="Alm11" type="CN_SPS_GZK"/>
			<DO name="Alm12" type="CN_SPS_GZK"/>
			<DO name="Alm13" type="CN_SPS_GZK"/>
			<DO name="Alm14" type="CN_SPS_GZK"/>
			<DO name="Alm15" type="CN_SPS_GZK"/>
			<DO name="Alm16" type="CN_SPS_GZK"/>
			<DO name="Alm17" type="CN_SPS_GZK"/>
			<DO name="Alm18" type="CN_SPS_GZK"/>
			<DO name="Alm19" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="CK6_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="HostTPortAlm" type="CN_SPS_GZK_EX"/>
			<DO name="HostTSrvAlm" type="CN_SPS_GZK_EX"/>
			<DO name="HostContAlm" type="CN_SPS_GZK_EX"/>
		</LNodeType>
		<LNodeType id="CK6_LD0_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Alm1" type="CN_SPS_GZK"/>
			<DO name="Alm2" type="CN_SPS_GZK"/>
			<DO name="Alm3" type="CN_SPS_GZK"/>
			<DO name="Alm4" type="CN_SPS_GZK"/>
			<DO name="Alm5" type="CN_SPS_GZK"/>
			<DO name="Alm6" type="CN_SPS_GZK"/>
			<DO name="Alm7" type="CN_SPS_GZK"/>
			<DO name="Alm8" type="CN_SPS_GZK"/>
			<DO name="Alm9" type="CN_SPS_GZK"/>
			<DO name="Alm10" type="CN_SPS_GZK"/>
			<DO name="Alm11" type="CN_SPS_GZK"/>
			<DO name="Alm12" type="CN_SPS_GZK"/>
			<DO name="Alm13" type="CN_SPS_GZK"/>
			<DO name="Alm14" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="CK6_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Alm1" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="CK6_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_GZK"/>
			<DO name="PhyHealth" type="ENS_Health_GZK"/>
			<DO name="Proxy" type="CN_SPS_GZK"/>
			<DO name="SASPinCrc" type="CN_STG_SP_GZK_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="CK6_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod_GZK_X001"/>
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Health" type="ENS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="LEDRs" type="CN_SPC_DC_GZK"/>
			<DO name="FunEna1" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna2" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna3" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna4" type="CN_SPC_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_MMXU12" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_GGIO7" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_GGIO5" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_GGIO6" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm33" type="CN_SPS"/>
			<DO name="Alm34" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm36" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm39" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
			<DO name="Alm43" type="CN_SPS"/>
			<DO name="Alm44" type="CN_SPS"/>
			<DO name="Alm45" type="CN_SPS"/>
			<DO name="Alm46" type="CN_SPS"/>
			<DO name="Alm47" type="CN_SPS"/>
			<DO name="Alm48" type="CN_SPS"/>
			<DO name="Alm49" type="CN_SPS"/>
			<DO name="Alm50" type="CN_SPS"/>
			<DO name="Alm51" type="CN_SPS"/>
			<DO name="Alm52" type="CN_SPS"/>
			<DO name="Alm53" type="CN_SPS"/>
			<DO name="Alm54" type="CN_SPS"/>
			<DO name="Alm55" type="CN_SPS"/>
			<DO name="Alm56" type="CN_SPS"/>
			<DO name="Alm57" type="CN_SPS"/>
			<DO name="Alm58" type="CN_SPS"/>
			<DO name="Alm59" type="CN_SPS"/>
			<DO name="Alm60" type="CN_SPS"/>
			<DO name="Alm61" type="CN_SPS"/>
			<DO name="Alm62" type="CN_SPS"/>
			<DO name="Alm63" type="CN_SPS"/>
			<DO name="Alm64" type="CN_SPS"/>
			<DO name="Alm65" type="CN_SPS"/>
			<DO name="Alm66" type="CN_SPS"/>
			<DO name="Alm67" type="CN_SPS"/>
			<DO name="Alm68" type="CN_SPS"/>
			<DO name="Alm69" type="CN_SPS"/>
			<DO name="Alm70" type="CN_SPS"/>
			<DO name="Alm71" type="CN_SPS"/>
			<DO name="Alm72" type="CN_SPS"/>
			<DO name="Alm73" type="CN_SPS"/>
			<DO name="Alm74" type="CN_SPS"/>
			<DO name="Alm75" type="CN_SPS"/>
			<DO name="Alm76" type="CN_SPS"/>
			<DO name="Alm77" type="CN_SPS"/>
			<DO name="Alm78" type="CN_SPS"/>
			<DO name="Alm79" type="CN_SPS"/>
			<DO name="Alm80" type="CN_SPS"/>
			<DO name="Alm81" type="CN_SPS"/>
			<DO name="Alm82" type="CN_SPS"/>
			<DO name="Alm83" type="CN_SPS"/>
			<DO name="Alm84" type="CN_SPS"/>
			<DO name="Alm85" type="CN_SPS"/>
			<DO name="Alm86" type="CN_SPS"/>
			<DO name="Alm87" type="CN_SPS"/>
			<DO name="Alm88" type="CN_SPS"/>
			<DO name="Alm89" type="CN_SPS"/>
			<DO name="Alm90" type="CN_SPS"/>
			<DO name="Alm91" type="CN_SPS"/>
			<DO name="Alm92" type="CN_SPS"/>
			<DO name="Alm93" type="CN_SPS"/>
			<DO name="Alm94" type="CN_SPS"/>
			<DO name="Alm95" type="CN_SPS"/>
			<DO name="Alm96" type="CN_SPS"/>
			<DO name="Alm97" type="CN_SPS"/>
			<DO name="Alm98" type="CN_SPS"/>
			<DO name="Alm99" type="CN_SPS"/>
			<DO name="Alm100" type="CN_SPS"/>
			<DO name="Alm101" type="CN_SPS"/>
			<DO name="Alm102" type="CN_SPS"/>
			<DO name="Alm103" type="CN_SPS"/>
			<DO name="Alm104" type="CN_SPS"/>
			<DO name="Alm105" type="CN_SPS"/>
			<DO name="Alm106" type="CN_SPS"/>
			<DO name="Alm107" type="CN_SPS"/>
			<DO name="Alm108" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="SPCSO1" type="CN_SPC_X001"/>
			<DO name="SPCSO2" type="CN_SPC_X001"/>
			<DO name="SPCSO3" type="CN_SPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="SPCSOStrp1" type="CN_SPC_EX"/>
			<DO name="SPCSOStrp2" type="CN_SPC_EX"/>
			<DO name="SPCSOStrp3" type="CN_SPC_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_V01_PTRC" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TrStrp" type="CN_SPC_EX"/>
			<DO name="StrBFStrp" type="CN_SPC_EX"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="StrBF" type="CN_ACT_3P_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_GGIO8" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="SPCSO1" type="CN_SPC_X001"/>
			<DO name="SPCSO2" type="CN_SPC_X001"/>
			<DO name="SPCSO3" type="CN_SPC_X001"/>
			<DO name="SPCSO4" type="CN_SPC_X001"/>
			<DO name="SPCSO5" type="CN_SPC_X001"/>
			<DO name="SPCSO6" type="CN_SPC_X001"/>
			<DO name="SPCSO7" type="CN_SPC_X001"/>
			<DO name="SPCSO8" type="CN_SPC_X001"/>
			<DO name="SPCSO9" type="CN_SPC_X001"/>
			<DO name="SPCSO10" type="CN_SPC_X001"/>
			<DO name="SPCSO11" type="CN_SPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_H1TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_HTVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_YPTR1" lnClass="YPTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="HiVRtg" type="CN_ASG_SP_X004"/>
			<DO name="MdVRtg" type="CN_ASG_SP_EX_X004"/>
			<DO name="LoVRtg" type="CN_ASG_SP_X004"/>
			<DO name="PwrRtg" type="CN_ASG_SP_X004"/>
			<DO name="LoVPwrRtg" type="CN_ASG_SP_EX_X004"/>
			<DO name="HiVTmode" type="CN_ING_SP_EX"/>
			<DO name="ZYTmode" type="CN_ING_SP_EX"/>
			<DO name="DYTmode" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_PDIF3" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_GPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="TrEna" type="CN_SPG_SG_EX"/>
			<DO name="TrMtx" type="CN_ING_SG_EX"/>
			<DO name="ImbZroA1" type="CN_MV_X005"/>
			<DO name="ImbZroA2" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_LTPTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="TrMtx" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_LTPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="TrMtx" type="CN_ING_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_L1KPVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="TrMtx" type="CN_ING_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="ImbNgV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_L1PTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_L1PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="TrMtx" type="CN_ING_SG_EX"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_MPTOV2" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="TrMtx" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_HPTOC10" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_V01_RBRF" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="FailTmms" type="CN_ING_SG"/>
			<DO name="StrValA" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="TrMtx" type="CN_ING_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_HPTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="TrMtx" type="CN_ING_SG_EX"/>
			<DO name="ImbZroV1" type="CN_MV_X005"/>
			<DO name="ImbZroV2" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_HPTOC9" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="TrMtx" type="CN_ING_SG_EX"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbZroV1" type="CN_MV_X005"/>
			<DO name="ImbZroV2" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_HPTOC7" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="TrMtx" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_HPTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="TrMtx" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_HPTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="TrMtx" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_HPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="TrMtx" type="CN_ING_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_HPVOC7" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="TrMtx" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_HPVOC4" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="TrMtx" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_HPVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="TrMtx" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_HPVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X003"/>
			<DO name="BlkValV2" type="CN_ASG_SG_X005"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="TrMtx" type="CN_ING_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="ImbNgV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_HPDIS5" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="GndDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="TrMtx" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_HPDIS4" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="GndDlTmms" type="CN_ING_SG"/>
			<DO name="K0Fact" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="ZValToTfm" type="CN_ASG_SG_EX_X003"/>
			<DO name="ZValToBus" type="CN_ASG_SG_EX_X003"/>
			<DO name="TrMtx" type="CN_ING_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_HPDIS2" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="TrMtx" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_HPDIS1" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="ZValToTfm" type="CN_ASG_SG_EX_X003"/>
			<DO name="ZValToBus" type="CN_ASG_SG_EX_X003"/>
			<DO name="TrMtx" type="CN_ING_SG_EX"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PPA" type="CN_DEL_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_PDIF2" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X004"/>
			<DO name="RstA" type="CN_WYE_ALL_X004"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="CTBlkEna" type="CN_SPG_SG_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_EX"/>
			<DO name="TrMtx" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_PDIF1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X004"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="FuncEna9" type="CN_SPC_EX"/>
			<DO name="FuncEna10" type="CN_SPC_EX"/>
			<DO name="FuncEna11" type="CN_SPC_EX"/>
			<DO name="FuncEna12" type="CN_SPC_EX"/>
			<DO name="FuncEna13" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="SelfRstFlt" type="CN_SPS_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_LD0_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_V01_GOAlm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_V01_SVAlm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_LD0_V01_SCLI1" lnClass="SCLI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="LigIntes1" type="CN_MV_EX_X005"/>
			<DO name="LigIntes2" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_LD0_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_LD0_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm33" type="CN_SPS"/>
			<DO name="Alm34" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm36" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm39" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
			<DO name="Ind44" type="CN_SPS"/>
			<DO name="Ind45" type="CN_SPS"/>
			<DO name="Ind46" type="CN_SPS"/>
			<DO name="Ind47" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC878GT2GCN_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="SetChg" type="CN_SPS_EX"/>
			<DO name="ActSGNum" type="XJ_MV_I_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC875GAGCN_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC875GAGCN_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC875GAGCN_V01_PTRC" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC875GAGCN_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm33" type="CN_SPS"/>
			<DO name="Alm34" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm36" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm39" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
			<DO name="Alm43" type="CN_SPS"/>
			<DO name="Alm44" type="CN_SPS"/>
			<DO name="Alm45" type="CN_SPS"/>
			<DO name="Alm46" type="CN_SPS"/>
			<DO name="Alm47" type="CN_SPS"/>
			<DO name="Alm48" type="CN_SPS"/>
			<DO name="Alm49" type="CN_SPS"/>
			<DO name="Alm50" type="CN_SPS"/>
			<DO name="Alm51" type="CN_SPS"/>
			<DO name="Alm52" type="CN_SPS"/>
			<DO name="Alm53" type="CN_SPS"/>
			<DO name="Alm54" type="CN_SPS"/>
			<DO name="Alm55" type="CN_SPS"/>
			<DO name="Alm56" type="CN_SPS"/>
			<DO name="Alm57" type="CN_SPS"/>
			<DO name="Alm58" type="CN_SPS"/>
			<DO name="Alm59" type="CN_SPS"/>
			<DO name="Alm60" type="CN_SPS"/>
			<DO name="Alm61" type="CN_SPS"/>
			<DO name="SelfRstFlt" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC875GAGCN_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC875GAGCN_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC875GAGCN_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC875GAGCN_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC875GAGCN_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC875GAGCN_LD0_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC875GAGCN_LD0_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC875GAGCN_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC875GAGCN_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC875GAGCN_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="XJ_MV_I_EX_X001"/>
		</LNodeType>
		<LNodeType desc="定值" id="SETGGIO_X023" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="电流I段定值" name="ID1" type="ASG_simple_f"/>
			<DO desc="电流I段时限" name="TD1" type="ASG_simple_f"/>
			<DO desc="电流II段定值" name="ID2" type="ASG_simple_f"/>
			<DO desc="电流II段时限" name="TD2" type="ASG_simple_f"/>
			<DO desc="电流III段定值" name="ID3" type="ASG_simple_f"/>
			<DO desc="电流III段时限" name="TD3" type="ASG_simple_f"/>
			<DO desc="零序电流定值" name="I0H3" type="ASG_simple_f"/>
			<DO desc="零序电流时限" name="T0H3" type="ASG_simple_f"/>
			<DO desc="零序电流跳闸" name="I0TZ" type="ING_simple"/>
			<DO desc="过压I段定值" name="UGY1" type="ASG_simple_f"/>
			<DO desc="过压I段时限" name="TGY1" type="ASG_simple_f"/>
			<DO desc="过压II段定值" name="UGY2" type="ASG_simple_f"/>
			<DO desc="过压II段时限" name="TGY2" type="ASG_simple_f"/>
			<DO desc="低压I段定值" name="UDY1" type="ASG_simple_f"/>
			<DO desc="低压I段时限" name="TDY1" type="ASG_simple_f"/>
			<DO desc="I段滑差投退" name="HCT1" type="ING_simple"/>
			<DO desc="I段滑差定值" name="VH1" type="ASG_simple_f"/>
			<DO desc="I段低穿投退" name="DCT1" type="ING_simple"/>
			<DO desc="低压II段定值" name="UDY2" type="ASG_simple_f"/>
			<DO desc="低压II段时限" name="TDY2" type="ASG_simple_f"/>
			<DO desc="II段滑差投退" name="HCT2" type="ING_simple"/>
			<DO desc="II段滑差定值" name="VH2" type="ASG_simple_f"/>
			<DO desc="II段低穿投退" name="DCT2" type="ING_simple"/>
			<DO desc="过频I段定值" name="FGP1" type="ASG_simple_f"/>
			<DO desc="过频I段时限" name="TGP1" type="ASG_simple_f"/>
			<DO desc="过频II段定值" name="FGP2" type="ASG_simple_f"/>
			<DO desc="过频II段时限" name="TGP2" type="ASG_simple_f"/>
			<DO desc="欠频I段定值" name="FQP1" type="ASG_simple_f"/>
			<DO desc="欠频I段时限" name="TQP1" type="ASG_simple_f"/>
			<DO desc="欠频II段定值" name="FQP2" type="ASG_simple_f"/>
			<DO desc="欠频II段时限" name="TQP2" type="ASG_simple_f"/>
			<DO desc="频率突变定值" name="FHC" type="ASG_simple_f"/>
			<DO desc="频率突变时限" name="THC" type="ASG_simple_f"/>
			<DO desc="二次谐波定值" name="XBS" type="ASG_simple_f"/>
			<DO desc="三次谐波定值" name="XBT" type="ASG_simple_f"/>
			<DO desc="谐波越限时限" name="TXB" type="ASG_simple_f"/>
			<DO desc="逆功率定值" name="PNGL" type="ASG_simple_f"/>
			<DO desc="逆功率时限" name="TNGL" type="ASG_simple_f"/>
			<DO desc="逆功率跳闸" name="NGLD" type="ING_simple"/>
			<DO desc="外部联跳时限" name="TLT" type="ASG_simple_f"/>
			<DO desc="TV断线相关保护" name="XGBH" type="ING_simple"/>
			<DO desc="低压穿越曲线" name="DCQX" type="ING_simple"/>
			<DO desc="有压合闸高值" name="YULH" type="ASG_simple_f"/>
			<DO desc="有压合闸低值" name="YULL" type="ASG_simple_f"/>
			<DO desc="有压合闸时限" name="TYU" type="ASG_simple_f"/>
			<DO desc="检对侧有压" name="CUX" type="ING_simple"/>
			<DO desc="对侧有压定值" name="UXH" type="ASG_simple_f"/>
		</LNodeType>
		<LNodeType desc="过压I段跳闸" id="GY1DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="过压I段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="过压II段跳闸" id="GY2DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="过压II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低压I段跳闸" id="DY1DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低压I段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低压II段跳闸" id="DY2DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低压II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="过频I段跳闸" id="GP1DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="过频I段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="过频II段跳闸" id="GP2DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="过频II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="欠频I段跳闸" id="QP1DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="欠频I段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="欠频II段跳闸" id="QP2DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="欠频II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="频率突变跳闸" id="PLTBPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="频率突变跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="有压合闸" id="YYHZPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="有压合闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="保护告警状态" id="ALMGGIO_X022" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="AD故障" name="AlmADGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开出回路故障" name="AlmKCGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="控制回路异常" name="AlmKHDX" type="XJ_SPS_simple_EX"/>
			<DO desc="手车位置异常" name="AlmSCWX" type="XJ_SPS_simple_EX"/>
			<DO desc="定值自检故障" name="AlmDZQZJ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区号故障" name="AlmDZQGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区变化" name="AlmDZQBH" type="XJ_SPS_simple_EX"/>
			<DO desc="TV断线告警" name="AlmTVDX" type="XJ_SPS_simple_EX"/>
			<DO desc="零序电流告警" name="AlmLXDL" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能告警 " name="AlmTHWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位异常" name="AlmTWJ" type="XJ_SPS_simple_EX"/>
			<DO desc="逆功率告警" name="AlmNGL" type="XJ_SPS_simple_EX"/>
			<DO desc="事故总信号" name="AlmSGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="预告总信号" name="AlmYGZ" type="XJ_SPS_simple_EX"/>
		</LNodeType>
		<LNodeType desc="遥信状态" id="YXYKGGIO_X023" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="检修压板开入" name="YX01JX" type="XJ_SPS_simple_EX"/>
			<DO desc="合位开入监视" name="YX02HW" type="XJ_SPS_simple_EX"/>
			<DO desc="跳位开入监视" name="YX03TW" type="XJ_SPS_simple_EX"/>
			<DO desc="合后开入" name="YX04HH" type="XJ_SPS_simple_EX"/>
			<DO desc="手跳开入" name="YX05ST" type="XJ_SPS_simple_EX"/>
			<DO desc="远方/就地" name="YX06YF" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能开入" name="YX07THWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="上隔离刀/工作位置" name="YX08GZWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="下隔离刀/试验位置" name="YX09SXWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="接地刀位置" name="YX10JDDWZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开入1" name="YX11IN1" type="XJ_SPS_simple_EX"/>
			<DO desc="开入2" name="YX12IN2" type="XJ_SPS_simple_EX"/>
			<DO desc="开入3" name="YX13IN3" type="XJ_SPS_simple_EX"/>
			<DO desc="开入4" name="YX14IN4" type="XJ_SPS_simple_EX"/>
			<DO desc="开入5" name="YX15IN5" type="XJ_SPS_simple_EX"/>
			<DO desc="外部联跳" name="YX16WBLT" type="XJ_SPS_simple_EX"/>
			<DO desc="开入7" name="YX17IN7" type="XJ_SPS_simple_EX"/>
			<DO desc="闭锁有压合闸" name="YX18BSYYHZ" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入1" name="YX19BYIN1" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入2" name="YX20BYIN2" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入3" name="YX21BYIN3" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入4" name="YX22BYIN4" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入5" name="YX23BYIN5" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入6" name="YX24BYIN6" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入7" name="YX25BYIN7" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入8" name="YX26BYIN8" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入9" name="YX27BYIN9" type="XJ_SPS_simple_EX"/>
			<DO desc="备用开入10" name="YX28BYIN10" type="XJ_SPS_simple_EX"/>
			<DO desc="信号复归" name="YK00XHFG" type="SPC_FuGui"/>
			<DO desc="电流I段压板" name="YK01DL1D" type="SPC_control_X001"/>
			<DO desc="电流II段压板" name="YK02DL2D" type="SPC_control_X001"/>
			<DO desc="电流III段压板" name="YK03DL3D" type="SPC_control_X001"/>
			<DO desc="零序电流压板" name="YK04LXDL" type="SPC_control_X001"/>
			<DO desc="过压I段压板" name="YK05GY1D" type="SPC_control_X001"/>
			<DO desc="过压II段压板" name="YK06GY2D" type="SPC_control_X001"/>
			<DO desc="低压I段压板" name="YK07DY1D" type="SPC_control_X001"/>
			<DO desc="低压II段压板" name="YK08DY2D" type="SPC_control_X001"/>
			<DO desc="过频I段压板" name="YK09GP1D" type="SPC_control_X001"/>
			<DO desc="过频II段压板" name="YK10GP2D" type="SPC_control_X001"/>
			<DO desc="欠频I段压板" name="YK11QP1D" type="SPC_control_X001"/>
			<DO desc="欠频II段压板" name="YK12QP2D" type="SPC_control_X001"/>
			<DO desc="频率突变压板" name="YK13PLTB" type="SPC_control_X001"/>
			<DO desc="谐波越限压板" name="YK14XBYX" type="SPC_control_X001"/>
			<DO desc="逆功率压板" name="YK15NGL" type="SPC_control_X001"/>
			<DO desc="外部联跳压板" name="YK16WBLT" type="SPC_control_X001"/>
			<DO desc="TV断线压板" name="YK17TVDX" type="SPC_control_X001"/>
			<DO desc="有压合闸压板" name="YK18YYHZ" type="SPC_control_X001"/>
			<DO desc="断路器1" name="YK23DLQ1" type="XJ_DPC_control_EX"/>
			<DO desc="断路器2" name="YK24DLQ2" type="XJ_DPC_control_EX"/>
			<DO desc="断路器3" name="YK25DLQ3" type="XJ_DPC_control_EX"/>
			<DO desc="断路器4" name="YK26DLQ4" type="XJ_DPC_control_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_PIGO_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_PIGO_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_V01_GOIN_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="AnIn1" type="CN_MV_X005"/>
			<DO name="AnIn2" type="CN_MV_X005"/>
			<DO name="AnIn3" type="CN_MV_X005"/>
			<DO name="AnIn4" type="CN_MV_X005"/>
			<DO name="AnIn5" type="CN_MV_X005"/>
			<DO name="AnIn6" type="CN_MV_X005"/>
			<DO name="SPCSO1" type="CN_SPC_X001"/>
			<DO name="SPCSO2" type="CN_SPC_X001"/>
			<DO name="SPCSO3" type="CN_SPC_X001"/>
			<DO name="SPCSO4" type="CN_SPC_X001"/>
			<DO name="SPCSO5" type="CN_SPC_X001"/>
			<DO name="SPCSO6" type="CN_SPC_X001"/>
			<DO name="SPCSO7" type="CN_SPC_X001"/>
			<DO name="SPCSO8" type="CN_SPC_X001"/>
			<DO name="SPCSO9" type="CN_SPC_X001"/>
			<DO name="SPCSO10" type="CN_SPC_X001"/>
			<DO name="SPCSO11" type="CN_SPC_X001"/>
			<DO name="SPCSO12" type="CN_SPC_X001"/>
			<DO name="SPCSO13" type="CN_SPC_X001"/>
			<DO name="SPCSO14" type="CN_SPC_X001"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="DPCSO2" type="CN_DPC_X001"/>
			<DO name="DPCSO3" type="CN_DPC_X001"/>
			<DO name="DPCSO4" type="CN_DPC_X001"/>
			<DO name="DPCSO5" type="CN_DPC_X001"/>
			<DO name="DPCSO6" type="CN_DPC_X001"/>
			<DO name="DPCSO7" type="CN_DPC_X001"/>
			<DO name="DPCSO8" type="CN_DPC_X001"/>
			<DO name="DPCSO9" type="CN_DPC_X001"/>
			<DO name="DPCSO10" type="CN_DPC_X001"/>
			<DO name="DPCSO11" type="CN_DPC_X001"/>
			<DO name="DPCSO12" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_CTRL_V01_CBCSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_CTRL_V01_CILO2" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_CTRL_V01_CILO1" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_V01_GO_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="AnIn1" type="CN_MV_X005"/>
			<DO name="SPCSO1" type="CN_SPC_X001"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="DPCSO2" type="CN_DPC_X001"/>
			<DO name="DPCSO3" type="CN_DPC_X001"/>
			<DO name="DPCSO4" type="CN_DPC_X001"/>
			<DO name="DPCSO5" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_MEAS_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X005"/>
			<DO name="Amp2" type="CN_MV_X005"/>
			<DO name="Amp3" type="CN_MV_X005"/>
			<DO name="Amp4" type="CN_MV_X005"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
			<DO name="Vol3" type="CN_MV_X005"/>
			<DO name="Vol4" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_MEAS_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW" type="CN_MV_X005"/>
			<DO name="TotVAr" type="CN_MV_X005"/>
			<DO name="TotVA" type="CN_MV_X005"/>
			<DO name="TotPF" type="CN_MV_X005"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_MEAS_V01_MMTR1" lnClass="MMTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="FwdWh" type="XJ_BCR_EX_X002"/>
			<DO name="BwdWh" type="XJ_BCR_EX_X002"/>
			<DO name="FwdVAh" type="XJ_BCR_EX_X002"/>
			<DO name="BwdVAh" type="XJ_BCR_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_MEAS_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_MEAS_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="StrVal1" type="CN_ASG_SP_X004"/>
			<DO name="StrVal2" type="CN_ASG_SP_X004"/>
			<DO name="StrVal3" type="CN_ASG_SP_X004"/>
			<DO name="StrVal4" type="CN_ASG_SP_X004"/>
			<DO name="StrVal5" type="CN_ASG_SP_X004"/>
			<DO name="StrVal6" type="CN_ASG_SP_X004"/>
			<DO name="OpDlTmms" type="CN_ING_SP"/>
			<DO name="Enable" type="CN_SPG_SP_EX"/>
			<DO name="OpExTmms" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_PROT_V01_MMXN2" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X005"/>
			<DO name="Amp2" type="CN_MV_X005"/>
			<DO name="Amp3" type="CN_MV_X005"/>
			<DO name="Amp4" type="CN_MV_X005"/>
			<DO name="Amp5" type="CN_MV_X005"/>
			<DO name="Amp6" type="CN_MV_X005"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
			<DO name="Vol3" type="CN_MV_X005"/>
			<DO name="Vol4" type="CN_MV_X005"/>
			<DO name="Vol5" type="CN_MV_X005"/>
			<DO name="Vol6" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X005"/>
			<DO name="Amp2" type="CN_MV_X005"/>
			<DO name="Amp3" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="PhV2" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_PROT_V01_GAPC2" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_V01_PTRC" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_PROT_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_PROT_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_V01_BinIn_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_V01_Alm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_V01_YYB_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_PROT_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_PROT_V01_TVTR2" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
			<DO name="PTFChkEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_PROT_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_PROT_V01_PTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal1" type="CN_ASG_SG_X005"/>
			<DO name="StrVal2" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_PROT_V01_PTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
			<DO name="BlkBusStrp" type="CN_SPC_EX"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_V01_GOAlm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAarlm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_V01_DevAlm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EAG_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_PROT_V01_HMMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_MV_X008"/>
			<DO name="Vol" type="CN_MV_X008"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_PROT_V01_IopMMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_ALL_X007"/>
			<DO name="A" type="CN_WYE_ALL_X007"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_V01_PTRC" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_PROT_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_PROT_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm43" type="CN_SPS"/>
			<DO name="Alm44" type="CN_SPS"/>
			<DO name="Alm45" type="CN_SPS"/>
			<DO name="Alm46" type="CN_SPS"/>
			<DO name="Alm49" type="CN_SPS"/>
			<DO name="Alm50" type="CN_SPS"/>
			<DO name="Alm52" type="CN_SPS"/>
			<DO name="Alm53" type="CN_SPS"/>
			<DO name="Alm54" type="CN_SPS"/>
			<DO name="Alm55" type="CN_SPS"/>
			<DO name="Alm56" type="CN_SPS"/>
			<DO name="Alm57" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_PROT_V01_HTCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X005"/>
			<DO name="ARtg" type="CN_ASG_SP_X006"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X007"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_PROT_V01_HTVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X005"/>
			<DO name="VRtg" type="CN_ASG_SP_X006"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_PROT_V01_YPTR1" lnClass="YPTR">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="HiVRtg" type="CN_ASG_SP_X006"/>
			<DO name="MdVRtg" type="CN_ASG_SP_EX_X007"/>
			<DO name="LoVRtg" type="CN_ASG_SP_X006"/>
			<DO name="PwrRtg" type="CN_ASG_SP_X006"/>
			<DO name="LoVPwrRtg" type="CN_ASG_SP_EX_X007"/>
			<DO name="HiVTmode" type="CN_ING_SP_EX_X002"/>
			<DO name="MdVTmode" type="CN_ING_SP_EX_X002"/>
			<DO name="LoVTmode" type="CN_ING_SP_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_PROT_V01_PDIF3" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_PROT_V01_HPTOC8" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X008"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_PROT_V01_LXPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X008"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X002"/>
			<DO name="TrMtx" type="CN_ING_SG_EX_X002"/>
			<DO name="ImbZroA" type="CN_MV_X008"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_PROT_V01_MPVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X002"/>
			<DO name="TrMtx" type="CN_ING_SG_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_PROT_V01_MPVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X008"/>
			<DO name="BlkValV2" type="CN_ASG_SG_X008"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X008"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX_X002"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X002"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX_X002"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX_X002"/>
			<DO name="TrMtx" type="CN_ING_SG_EX_X002"/>
			<DO name="BlkOVolEna" type="CN_SPG_SG_EX_X002"/>
			<DO name="A" type="CN_WYE_ALL_X007"/>
			<DO name="PPV" type="CN_DEL_X007"/>
			<DO name="ImbNgV" type="CN_MV_X008"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_V01_RBRF" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X002"/>
			<DO name="TrMtx" type="CN_ING_SG_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_PROT_V01_HPTOC7" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X008"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_PROT_V01_HPTOV2" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X008"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X002"/>
			<DO name="TrMtx" type="CN_ING_SG_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_PROT_V01_HPTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X008"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X002"/>
			<DO name="TrMtx" type="CN_ING_SG_EX_X002"/>
			<DO name="ImbZroV1" type="CN_MV_X008"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_PROT_V01_HPTOC5" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X008"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X002"/>
			<DO name="TrMtx" type="CN_ING_SG_EX_X002"/>
			<DO name="ImbZroA" type="CN_MV_X008"/>
			<DO name="ImbZroV1" type="CN_MV_X008"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_PROT_V01_HPTOC3" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X008"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX_X002"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX_X002"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X002"/>
			<DO name="TrMtx" type="CN_ING_SG_EX_X002"/>
			<DO name="Self3I0" type="CN_SPG_SG_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_PROT_V01_HPTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X002"/>
			<DO name="TrMtx" type="CN_ING_SG_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_PROT_V01_HPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X008"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX_X002"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX_X002"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X002"/>
			<DO name="TrMtx" type="CN_ING_SG_EX_X002"/>
			<DO name="Self3I0" type="CN_SPG_SG_EX_X002"/>
			<DO name="ImbZroA1" type="CN_MV_X008"/>
			<DO name="ImbZroA2" type="CN_MV_X008"/>
			<DO name="ImbZroV" type="CN_MV_X008"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_PROT_V01_HPVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X008"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX_X002"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X002"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX_X002"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX_X002"/>
			<DO name="TrMtx" type="CN_ING_SG_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_PROT_V01_HPVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X008"/>
			<DO name="BlkValV2" type="CN_ASG_SG_X008"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X008"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX_X002"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X002"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX_X002"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX_X002"/>
			<DO name="TrMtx" type="CN_ING_SG_EX_X002"/>
			<DO name="BlkOVolEna" type="CN_SPG_SG_EX_X002"/>
			<DO name="A1" type="CN_WYE_ALL_X007"/>
			<DO name="A2" type="CN_WYE_ALL_X007"/>
			<DO name="A3" type="CN_WYE_ALL_X007"/>
			<DO name="A4" type="CN_WYE_ALL_X007"/>
			<DO name="PPV" type="CN_DEL_X007"/>
			<DO name="ImbNgV" type="CN_MV_X008"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_PROT_V01_PDIF2" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X007"/>
			<DO name="RstA" type="CN_WYE_ALL_X007"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X008"/>
			<DO name="Ha2RstFact" type="CN_ASG_SG_EX_X008"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X002"/>
			<DO name="CTBlkEna" type="CN_SPG_SG_EX_X002"/>
			<DO name="TrMtx" type="CN_ING_SG_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_PROT_V01_PDIF1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X007"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X008"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX_X003"/>
			<DO name="FuncEna2" type="CN_SPC_EX_X003"/>
			<DO name="FuncEna3" type="CN_SPC_EX_X003"/>
			<DO name="FuncEna4" type="CN_SPC_EX_X003"/>
			<DO name="FuncEna5" type="CN_SPC_EX_X003"/>
			<DO name="FuncEna6" type="CN_SPC_EX_X003"/>
			<DO name="FuncEna7" type="CN_SPC_EX_X003"/>
			<DO name="RemSetEna" type="CN_SPS_EX_X002"/>
			<DO name="RemGrpEna" type="CN_SPS_EX_X002"/>
			<DO name="RemGoEna" type="CN_SPS_EX_X002"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX_X002"/>
			<DO name="StationName" type="CN_STG_SP_EX_X003"/>
			<DO name="DeviceName" type="CN_STG_SP_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX_X001"/>
			<DO name="Tmp" type="CN_MV_X008"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX_X001"/>
			<DO name="Vol" type="CN_MV_X008"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_LD0_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_PROT_V01_GGIO5" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX_X001"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX_X002"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX_X002"/>
			<DO name="HostContAlarm" type="CN_SPS_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_V01_DevAlm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm33" type="CN_SPS"/>
			<DO name="Alm34" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm36" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm39" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm51" type="CN_SPS"/>
			<DO name="Alm58" type="CN_SPS"/>
			<DO name="Alm59" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX_X003"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX_X003"/>
			<DO name="IEDPinTime" type="CN_STG_SP_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815T1N_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="SetInfProc" type="CN_SPC_DC_EX"/>
			<DO name="SetInfMade" type="CN_SPC_DC_EX"/>
			<DO name="StaInfMade" type="CN_SPC_DC_EX"/>
			<DO name="AlmInfMade" type="CN_SPC_DC_EX"/>
			<DO name="SetProcSuc" type="CN_SPS_EX_X002"/>
			<DO name="SetProcFal" type="CN_SPS_EX_X002"/>
			<DO name="SetMadeSuc" type="CN_SPS_EX_X002"/>
			<DO name="SetMadeFal" type="CN_SPS_EX_X002"/>
			<DO name="DevProcSuc" type="CN_SPS_EX_X002"/>
			<DO name="DevProcFal" type="CN_SPS_EX_X002"/>
			<DO name="StaMadeSuc" type="CN_SPS_EX_X002"/>
			<DO name="StaMadeFal" type="CN_SPS_EX_X002"/>
			<DO name="AlmMadeSuc" type="CN_SPS_EX_X002"/>
			<DO name="AlmMadeFal" type="CN_SPS_EX_X002"/>
			<DO name="EquipTime" type="CN_STG_SP_EX_X003"/>
			<DO name="EquipVer" type="CN_STG_SP_EX_X003"/>
			<DO name="ActSGNum" type="XJ_MV_I_EX_X002"/>
			<DO name="VrifTmMod" type="CN_STG_SP_EX_X003"/>
			<DO name="NetAIp" type="CN_STG_SP_EX_X003"/>
			<DO name="NetBIp" type="CN_STG_SP_EX_X003"/>
			<DO name="NetCIp" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp1" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp2" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp3" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp4" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp5" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp6" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp7" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp8" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp9" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp10" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp11" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp12" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp13" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp14" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp15" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp16" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp17" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp18" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp19" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp20" type="CN_STG_SP_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_PROT_V01_MMXU4" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_ALL_X007"/>
			<DO name="A" type="CN_WYE_ALL_X007"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_PROT_V01_PTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="A" type="CN_WYE_ALL_X007"/>
			<DO name="ImbZroA" type="CN_MV_X008"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_PROT_V01_PTOC10" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_V01_PTRC" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_PROT_V01_PDIF6" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op1" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_PROT_V01_PDIF2" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X007"/>
			<DO name="Op1" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_PROT_V01_GGIO33" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
			<DO name="Ind44" type="CN_SPS"/>
			<DO name="Ind45" type="CN_SPS"/>
			<DO name="Ind47" type="CN_SPS"/>
			<DO name="Ind48" type="CN_SPS"/>
			<DO name="Ind49" type="CN_SPS"/>
			<DO name="Ind50" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_PROT_V01_GGIO32" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_PROT_V01_GGIO28" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_PROT_V01_GGIO29" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_PROT_V01_GGIO30" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_PROT_V01_GGIO26" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_PROT_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X005"/>
			<DO name="ARtg" type="CN_ASG_SP_X006"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X007"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X005"/>
			<DO name="VRtg" type="CN_ASG_SP_X006"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_PROT_V01_PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X008"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X008"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X002"/>
			<DO name="A" type="CN_WYE_ALL_X007"/>
			<DO name="ImbZroA" type="CN_MV_X008"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_V01_RBRF" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="OpTie" type="CN_ACT_3P_EX_X001"/>
			<DO name="FailTmms" type="CN_ING_SG"/>
			<DO name="Fail1Tmms" type="CN_ING_SG_EX_X002"/>
			<DO name="ReTrTmms" type="CN_ING_SG_EX_X002"/>
			<DO name="UVBlkVal" type="CN_ASG_SG_EX_X008"/>
			<DO name="V0BlkVal" type="CN_ASG_SG_EX_X008"/>
			<DO name="V2BlkVal" type="CN_ASG_SG_EX_X008"/>
			<DO name="StrValA" type="CN_ASG_SG_EX_X008"/>
			<DO name="StrVal3I0" type="CN_ASG_SG_EX_X008"/>
			<DO name="StrValI2" type="CN_ASG_SG_EX_X008"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X002"/>
			<DO name="Enable3I0" type="CN_SPG_SG_EX_X002"/>
			<DO name="EnableI2" type="CN_SPG_SG_EX_X002"/>
			<DO name="A" type="CN_WYE_ALL_X007"/>
			<DO name="ImbZroA" type="CN_MV_X008"/>
			<DO name="ImbNgA" type="CN_MV_X008"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_PROT_V01_PDIF1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X007"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X008"/>
			<DO name="CTWrnSet" type="CN_ASG_SG_EX_X008"/>
			<DO name="CTBlkSet" type="CN_ASG_SG_EX_X008"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX_X003"/>
			<DO name="FuncEna2" type="CN_SPC_EX_X003"/>
			<DO name="FuncEna3" type="CN_SPC_EX_X003"/>
			<DO name="FuncEna6" type="CN_SPC_EX_X003"/>
			<DO name="FuncEna7" type="CN_SPC_EX_X003"/>
			<DO name="FuncEna8" type="CN_SPC_EX_X003"/>
			<DO name="RemSetEna" type="CN_SPS_EX_X002"/>
			<DO name="RemGrpEna" type="CN_SPS_EX_X002"/>
			<DO name="RemGoEna" type="CN_SPS_EX_X002"/>
			<DO name="SelfRstFlt" type="CN_SPS_EX_X002"/>
			<DO name="Enable" type="CN_SPG_SG_EX_X002"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX_X002"/>
			<DO name="StationName" type="CN_STG_SP_EX_X003"/>
			<DO name="DeviceName" type="CN_STG_SP_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX_X001"/>
			<DO name="Tmp" type="CN_MV_X008"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX_X001"/>
			<DO name="Vol" type="CN_MV_X008"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_LD0_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX_X001"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX_X002"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX_X002"/>
			<DO name="HostContAlarm" type="CN_SPS_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_LD0_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_LD0_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX_X003"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX_X003"/>
			<DO name="IEDPinTime" type="CN_STG_SP_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WMH800ALN_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_X002"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="SetInfProc" type="CN_SPC_DC_EX"/>
			<DO name="SetInfMade" type="CN_SPC_DC_EX"/>
			<DO name="StaInfMade" type="CN_SPC_DC_EX"/>
			<DO name="AlmInfMade" type="CN_SPC_DC_EX"/>
			<DO name="SetProcSuc" type="CN_SPS_EX_X002"/>
			<DO name="SetProcFal" type="CN_SPS_EX_X002"/>
			<DO name="SetMadeSuc" type="CN_SPS_EX_X002"/>
			<DO name="SetMadeFal" type="CN_SPS_EX_X002"/>
			<DO name="DevProcSuc" type="CN_SPS_EX_X002"/>
			<DO name="DevProcFal" type="CN_SPS_EX_X002"/>
			<DO name="StaMadeSuc" type="CN_SPS_EX_X002"/>
			<DO name="StaMadeFal" type="CN_SPS_EX_X002"/>
			<DO name="AlmMadeSuc" type="CN_SPS_EX_X002"/>
			<DO name="AlmMadeFal" type="CN_SPS_EX_X002"/>
			<DO name="EquipTime" type="CN_STG_SP_EX_X003"/>
			<DO name="EquipVer" type="CN_STG_SP_EX_X003"/>
			<DO name="ActSGNum" type="XJ_MV_I_EX_X002"/>
			<DO name="VrifTmMod" type="CN_STG_SP_EX_X003"/>
			<DO name="NetAIp" type="CN_STG_SP_EX_X003"/>
			<DO name="NetBIp" type="CN_STG_SP_EX_X003"/>
			<DO name="NetCIp" type="CN_STG_SP_EX_X003"/>
			<DO name="NetDIp" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp1" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp2" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp3" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp4" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp5" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp6" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp7" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp8" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp9" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp10" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp11" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp12" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp13" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp14" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp15" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp16" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp17" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp18" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp19" type="CN_STG_SP_EX_X003"/>
			<DO name="ClientIp20" type="CN_STG_SP_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_GOINGGIO_WDR821C_PI2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="DPCSO2" type="CN_DPC_X001"/>
			<DO name="DPCSO3" type="CN_DPC_X001"/>
			<DO name="DPCSO4" type="CN_DPC_X001"/>
			<DO name="DPCSO5" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_GOGGIO_WDR821C_PI1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="DPCSO2" type="CN_DPC_X001"/>
			<DO name="DPCSO3" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WDR821C_PI" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_RDRE_WDR821C_RCD1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WDR821C_RCD" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_GGIO_WDR821C_CTRL1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="SPCSO" type="CN_SPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_CSWI_WDR821C_CTRL3" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_CSWI_WDR821C_CTRL2" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_CSWI_WDR821C_CTRL1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WDR821C_CTRL" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_MMXU_WDR821C_MEAS1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW" type="CN_MV_X005"/>
			<DO name="TotVAr" type="CN_MV_X005"/>
			<DO name="TotVA" type="CN_MV_X005"/>
			<DO name="TotPF" type="CN_MV_X005"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="XJ_DEL"/>
			<DO name="PhV" type="XJ_WYE"/>
			<DO name="A" type="XJ_WYE"/>
		</LNodeType>
		<LNodeType id="XJ_MMXN_WDR821C_MEAS1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X005"/>
			<DO name="Amp2" type="CN_MV_X005"/>
			<DO name="Amp3" type="CN_MV_X005"/>
			<DO name="Amp4" type="CN_MV_X005"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
			<DO name="Vol3" type="CN_MV_X005"/>
			<DO name="Vol4" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_BinInGGIO_WDR821C_MEAS1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WDR821C_MEAS" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_MMXN_WDR821C_PROT1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X005"/>
			<DO name="Amp2" type="CN_MV_X005"/>
			<DO name="Vol1" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_MMXU_WDR821C_PROT1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_X002"/>
			<DO name="A" type="CN_WYE_X002"/>
		</LNodeType>
		<LNodeType id="XJ_AlmGGIO_WDR821C_PROT2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_YYBGGIO_WDR821C_PROT1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_GAPC_WDR821C_PROT1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PTOV_WDR821C_PROT2" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_PTOC_WDR821C_PROT4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_PTUV_WDR821C_PROT1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrVal1" type="CN_ASG_SG_X005"/>
			<DO name="StrVal2" type="CN_ASG_SG_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PTOV_WDR821C_PROT1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_PTOC_WDR821C_PROT3" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_PTOC_WDR821C_PROT2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_PTOC_WDR821C_PROT1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WDR821C_PROT" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="KG1" type="CN_ING_SG_EX_X001"/>
			<DO name="KG2" type="CN_ING_SG_EX_X001"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPC_EX_X002"/>
			<DO name="RemSetGrpEna" type="CN_SPC_EX_X002"/>
			<DO name="RemCtlEna" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna1" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna2" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna3" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna4" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna5" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna6" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna7" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna8" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna9" type="CN_SPC_EX_X002"/>
			<DO name="FuncEna10" type="CN_SPC_EX_X002"/>
			<DO name="ActSGNum" type="CN_MV_EX_X006"/>
		</LNodeType>
		<LNodeType id="XJ_GOAlmGGIO_WDR821C_LD03" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
			<DO name="Alm50" type="CN_SPS"/>
			<DO name="Alm51" type="CN_SPS"/>
			<DO name="Alm52" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_AlmGGIO_WDR821C_LD02" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_YYBGGIO_WDR821C_LD01" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_LLN0_WDR821C_LD0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="DeviceName" type="CN_STG_SP_EX_X002"/>
			<DO name="LEDRs" type="CN_SPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PI_V01_GOINGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="DPCSO2" type="CN_DPC_X001"/>
			<DO name="DPCSO3" type="CN_DPC_X001"/>
			<DO name="DPCSO4" type="CN_DPC_X001"/>
			<DO name="DPCSO5" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PI_V01_GOGGIO1_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="DPCSO2" type="CN_DPC_X001"/>
			<DO name="DPCSO3" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_CTRL_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="SPCSO" type="CN_SPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_MEAS_V01_BinInGGIO1_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PROT_V01_MMXN1_X002" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_EX_X005"/>
			<DO name="Amp2" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PROT_V01_AlmGGIO1_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PROT_V01_PTOC5" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PROT_V01_PTOC1_X002" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_PROT_V01_LLN0_X002" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="KG1" type="CN_ING_SG_EX"/>
			<DO name="KG2" type="CN_ING_SG_EX"/>
			<DO name="KG3" type="CN_ING_SG_EX"/>
			<DO name="StrVal1" type="CN_ASG_SG_EX_X003"/>
			<DO name="OpDlTmms1" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemSetGrpEna" type="CN_SPS_EX"/>
			<DO name="RemCtlEna" type="CN_SPS_EX"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_LD0_V01_GOAlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
			<DO name="Alm50" type="CN_SPS"/>
			<DO name="Alm51" type="CN_SPS"/>
			<DO name="Alm52" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_LD0_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WCB822C_LD0_V01_YYBGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WCB-822C_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PI_V01_GOINGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="DPCSO2" type="CN_DPC_X001"/>
			<DO name="DPCSO3" type="CN_DPC_X001"/>
			<DO name="DPCSO4" type="CN_DPC_X001"/>
			<DO name="DPCSO5" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PI_V01_GOGGIO1_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="DPCSO2" type="CN_DPC_X001"/>
			<DO name="DPCSO3" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_CTRL_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="SPCSO" type="CN_SPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_MEAS_V01_MMXN1_X001" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol1" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_MEAS_V01_MMXN2" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_EX_X005"/>
			<DO name="Amp2" type="CN_MV_EX_X005"/>
			<DO name="Amp3" type="CN_MV_EX_X005"/>
			<DO name="Amp4" type="CN_MV_EX_X005"/>
			<DO name="Vol1" type="CN_MV_EX_X005"/>
			<DO name="Vol2" type="CN_MV_EX_X005"/>
			<DO name="Vol3" type="CN_MV_EX_X005"/>
			<DO name="Vol4" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_MEAS_V01_BinInGGIO1_X002" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_MMXN1_X002" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_EX_X005"/>
			<DO name="Vol1" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_AlmGGIO1_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_YYBGGIO1_X002" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_PTOF1_X001" lnClass="PTOF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_PTUV1_X002" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms1" type="CN_ING_SG_EX"/>
			<DO name="OpDlTmms2" type="CN_ING_SG_EX"/>
			<DO name="RteUBlkVal" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_PTUF2" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_PTUF1_X002" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="BlkVal1" type="CN_ASG_SG_EX_X003"/>
			<DO name="BlkVal2" type="CN_ASG_SG_EX_X003"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="RteHzBlkVal" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_PVOC4" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrVal" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_RREC1_X001" lnClass="RREC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="AutoRecSt" type="CN_INS_ARST"/>
			<DO name="RecDifAng" type="CN_ASG_SG_EX_X003"/>
			<DO name="RecChaTmms" type="CN_ING_SG_EX"/>
			<DO name="Rec1Tmms" type="CN_ING_SG"/>
			<DO name="Rec2Tmms" type="CN_ING_SG"/>
			<DO name="RecBlkTmms" type="CN_ING_SG_EX"/>
			<DO name="ChTyp" type="CN_ING_SG_EX"/>
			<DO name="CurBlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="OpCls" type="CN_ACT_3P_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_PTOC1_X001" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_PVOC1_X001" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_LLN0_X002" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="KG1" type="CN_ING_SG_EX"/>
			<DO name="KG2" type="CN_ING_SG_EX"/>
			<DO name="KG3" type="CN_ING_SG_EX"/>
			<DO name="StrVal2" type="CN_ASG_SG_EX_X003"/>
			<DO name="OpDlTmms2" type="CN_ING_SG_EX"/>
			<DO name="StrVal1" type="CN_ASG_SG_EX_X003"/>
			<DO name="OpDlTmms1" type="CN_ING_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemSetGrpEna" type="CN_SPS_EX"/>
			<DO name="RemCtlEna" type="CN_SPS_EX"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna12" type="CN_SPC_EX"/>
			<DO name="FuncEna13" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="FuncEna9" type="CN_SPC_EX"/>
			<DO name="FuncEna10" type="CN_SPC_EX"/>
			<DO name="FuncEna11" type="CN_SPC_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_LD0_V01_GOAlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
			<DO name="Alm50" type="CN_SPS"/>
			<DO name="Alm51" type="CN_SPS"/>
			<DO name="Alm52" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_LD0_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_RCD02_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_RCD02_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT02_V01_PTRC11" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT02_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT02_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT02_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT02_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT02_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X006"/>
			<DO name="VRtg" type="CN_ASG_SP_X008"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT02_V01_PTOV3" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OUTMATRL" type="CN_ING_SG_EX_X003"/>
			<DO name="Vol1" type="CN_MV_X009"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT02_V01_PTOF7" lnClass="PTOF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OUTMATRL" type="CN_ING_SG_EX_X003"/>
			<DO name="Hz3" type="CN_MV_X009"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT02_V01_PTOF6" lnClass="PTOF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OUTMATRL" type="CN_ING_SG_EX_X003"/>
			<DO name="Hz2" type="CN_MV_X009"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT02_V01_PTOF5" lnClass="PTOF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OUTMATRL" type="CN_ING_SG_EX_X003"/>
			<DO name="Hz1" type="CN_MV_X009"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT02_V01_PTOV2" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X009"/>
			<DO name="OpDlTmms" type="CN_ING_SG_X001"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATRL" type="CN_ING_SG_EX_X003"/>
			<DO name="Vol1" type="CN_MV_X009"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT02_V01_PTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X009"/>
			<DO name="OpDlTmms" type="CN_ING_SG_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT02_V01_PTOF4" lnClass="PTOF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X009"/>
			<DO name="OpDlTmms" type="CN_ING_SG_X001"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATRL" type="CN_ING_SG_EX_X003"/>
			<DO name="Hz3" type="CN_MV_X009"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT02_V01_PTOF3" lnClass="PTOF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X009"/>
			<DO name="OpDlTmms" type="CN_ING_SG_X001"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATRL" type="CN_ING_SG_EX_X003"/>
			<DO name="Hz2" type="CN_MV_X009"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT02_V01_PTOF2" lnClass="PTOF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X009"/>
			<DO name="OpDlTmms" type="CN_ING_SG_X001"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATRL" type="CN_ING_SG_EX_X003"/>
			<DO name="Hz1" type="CN_MV_X009"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT02_V01_PTOF1" lnClass="PTOF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X009"/>
			<DO name="OpDlTmms" type="CN_ING_SG_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT02_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="RemSetEna3" type="CN_SPS_EX"/>
			<DO name="RemGoEna3" type="CN_SPS_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_LD002_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X009"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_LD002_V01_SPVT2" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X009"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_LD002_V01_GGIO5" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_LD002_V01_AlmGGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_LD002_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_LD002_V01_DevAlmGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_LD002_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_LD002_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_RCD01_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_RCD01_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol1" type="CN_MV_X009"/>
			<DO name="Vol2" type="CN_MV_X009"/>
			<DO name="Vol3" type="CN_MV_X009"/>
			<DO name="Vol4" type="CN_MV_X009"/>
			<DO name="Vol5" type="CN_MV_X009"/>
			<DO name="Vol6" type="CN_MV_X009"/>
			<DO name="Vol9" type="CN_MV_X009"/>
			<DO name="Vol10" type="CN_MV_X009"/>
			<DO name="Vol11" type="CN_MV_X009"/>
			<DO name="Vol12" type="CN_MV_X009"/>
			<DO name="Vol13" type="CN_MV_X009"/>
			<DO name="Vol14" type="CN_MV_X009"/>
			<DO name="Vol15" type="CN_MV_X009"/>
			<DO name="Vol16" type="CN_MV_X009"/>
			<DO name="Vol17" type="CN_MV_X009"/>
			<DO name="Vol18" type="CN_MV_X009"/>
			<DO name="Vol21" type="CN_MV_X009"/>
			<DO name="Vol22" type="CN_MV_X009"/>
			<DO name="Vol23" type="CN_MV_X009"/>
			<DO name="Vol24" type="CN_MV_X009"/>
			<DO name="Hz1" type="CN_MV_X009"/>
			<DO name="Hz2" type="CN_MV_X009"/>
			<DO name="Hz3" type="CN_MV_X009"/>
			<DO name="Hz4" type="CN_MV_X009"/>
			<DO name="Hz5" type="CN_MV_X009"/>
			<DO name="Hz6" type="CN_MV_X009"/>
			<DO name="Hz9" type="CN_MV_X009"/>
			<DO name="Hz10" type="CN_MV_X009"/>
			<DO name="Hz11" type="CN_MV_X009"/>
			<DO name="Hz12" type="CN_MV_X009"/>
			<DO name="Hz13" type="CN_MV_X009"/>
			<DO name="Hz14" type="CN_MV_X009"/>
			<DO name="Hz15" type="CN_MV_X009"/>
			<DO name="Hz16" type="CN_MV_X009"/>
			<DO name="Hz17" type="CN_MV_X009"/>
			<DO name="Hz18" type="CN_MV_X009"/>
			<DO name="Hz21" type="CN_MV_X009"/>
			<DO name="Hz22" type="CN_MV_X009"/>
			<DO name="Hz23" type="CN_MV_X009"/>
			<DO name="Hz24" type="CN_MV_X009"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Hz" type="CN_MV_X009"/>
			<DO name="PPV" type="CN_DEL_X008"/>
			<DO name="PhV" type="CN_WYE_ALL_X008"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_BayPTRC23" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_BayPTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_DevPTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_StraPTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_Bus2APPTUF1" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_Bus2APPTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_Bus2StrPTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_Bus2StrPTUF1" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_StaGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_StaGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
			<DO name="Ind44" type="CN_SPS"/>
			<DO name="Ind45" type="CN_SPS"/>
			<DO name="Ind48" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_AlmGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_BusTVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X006"/>
			<DO name="VRtg" type="CN_ASG_SP_X008"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_Bus2DisPTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OUTMATRL" type="CN_ING_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_Bus2DisPTUF1" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OUTMATRL" type="CN_ING_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_Bus2SPTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OUTMATRL" type="CN_ING_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_Bus2PTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OUTMATRL" type="CN_ING_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_Bus2SPTUF1" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OUTMATRL" type="CN_ING_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_Bus2PTUF1" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OUTMATRL" type="CN_ING_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_BusAvFPTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X009"/>
			<DO name="OpDlTmms" type="CN_ING_SG_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_Bus1APPTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_Bus1DisPTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X009"/>
			<DO name="OpDlTmms" type="CN_ING_SG_X001"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATRL" type="CN_ING_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_Bus1SPTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X009"/>
			<DO name="OpDlTmms" type="CN_ING_SG_X001"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATRL" type="CN_ING_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_Bus1PTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X009"/>
			<DO name="OpDlTmms" type="CN_ING_SG_X001"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATRL" type="CN_ING_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_Bus1StrPTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X009"/>
			<DO name="OpDlTmms" type="CN_ING_SG_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_Bus1APPTUF1" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_Bus1DisPTUF1" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X009"/>
			<DO name="OpDlTmms" type="CN_ING_SG_X001"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATRL" type="CN_ING_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_Bus1SPTUF1" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X009"/>
			<DO name="OpDlTmms" type="CN_ING_SG_X001"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATRL" type="CN_ING_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_Bus1PTUF2" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X009"/>
			<DO name="OpDlTmms" type="CN_ING_SG_X001"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATRL" type="CN_ING_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_Bus1PTUF1" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X009"/>
			<DO name="OpDlTmms" type="CN_ING_SG_X001"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="RteHzVal" type="CN_ASG_SG_EX_X009"/>
			<DO name="RteUBlkVal" type="CN_ASG_SG_EX_X009"/>
			<DO name="OUTMATRL" type="CN_ING_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_Bus1StrPTUF1" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X009"/>
			<DO name="OpDlTmms" type="CN_ING_SG_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_PROT01_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="RemSetEna2" type="CN_SPS_EX"/>
			<DO name="RemGoEna2" type="CN_SPS_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX_X003"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_LD001_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X009"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_LD001_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X009"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_LD001_V01_StaGGIO7" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_LD001_V01_AlmGGIO6" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_LD001_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_LD001_V01_SlTstGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm39" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
			<DO name="Alm43" type="CN_SPS"/>
			<DO name="Alm44" type="CN_SPS"/>
			<DO name="Alm45" type="CN_SPS"/>
			<DO name="Alm46" type="CN_SPS"/>
			<DO name="Alm47" type="CN_SPS"/>
			<DO name="Alm50" type="CN_SPS"/>
			<DO name="Alm51" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_LD001_V01_StaGGIO6" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_LD001_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC897BG_LD001_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_HMMXU2" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_IopMMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_V01_PTRC" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_GGIO8" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_GGIO7" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_GGIO6" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm53" type="CN_SPS"/>
			<DO name="Alm54" type="CN_SPS"/>
			<DO name="Alm55" type="CN_SPS"/>
			<DO name="Alm56" type="CN_SPS"/>
			<DO name="Alm57" type="CN_SPS"/>
			<DO name="Alm58" type="CN_SPS"/>
			<DO name="Alm59" type="CN_SPS"/>
			<DO name="Alm60" type="CN_SPS"/>
			<DO name="Alm61" type="CN_SPS"/>
			<DO name="Alm62" type="CN_SPS"/>
			<DO name="Alm63" type="CN_SPS"/>
			<DO name="Alm64" type="CN_SPS"/>
			<DO name="Alm65" type="CN_SPS"/>
			<DO name="Alm66" type="CN_SPS"/>
			<DO name="Alm67" type="CN_SPS"/>
			<DO name="Alm68" type="CN_SPS"/>
			<DO name="Alm69" type="CN_SPS"/>
			<DO name="Alm70" type="CN_SPS"/>
			<DO name="Alm71" type="CN_SPS"/>
			<DO name="Alm72" type="CN_SPS"/>
			<DO name="Alm73" type="CN_SPS"/>
			<DO name="Alm74" type="CN_SPS"/>
			<DO name="Alm75" type="CN_SPS"/>
			<DO name="Alm76" type="CN_SPS"/>
			<DO name="Alm77" type="CN_SPS"/>
			<DO name="Alm78" type="CN_SPS"/>
			<DO name="Alm79" type="CN_SPS"/>
			<DO name="Alm80" type="CN_SPS"/>
			<DO name="Alm81" type="CN_SPS"/>
			<DO name="Alm82" type="CN_SPS"/>
			<DO name="Alm83" type="CN_SPS"/>
			<DO name="Alm84" type="CN_SPS"/>
			<DO name="Alm85" type="CN_SPS"/>
			<DO name="Alm86" type="CN_SPS"/>
			<DO name="Alm87" type="CN_SPS"/>
			<DO name="Alm88" type="CN_SPS"/>
			<DO name="Alm89" type="CN_SPS"/>
			<DO name="Alm90" type="CN_SPS"/>
			<DO name="Alm91" type="CN_SPS"/>
			<DO name="Alm92" type="CN_SPS"/>
			<DO name="Alm105" type="CN_SPS"/>
			<DO name="Alm109" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_HTCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_HTVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_YPTR1" lnClass="YPTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="HiVRtg" type="CN_ASG_SP_X004"/>
			<DO name="MdVRtg" type="CN_ASG_SP_EX_X004"/>
			<DO name="LoVRtg" type="CN_ASG_SP_X004"/>
			<DO name="PwrRtg" type="CN_ASG_SP_X004"/>
			<DO name="LoVPwrRtg" type="CN_ASG_SP_EX_X004"/>
			<DO name="HiVTmode" type="CN_ING_SP_EX"/>
			<DO name="ZYTmode" type="CN_ING_SP_EX"/>
			<DO name="DYTmode" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_PDIF3" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_LXPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroA2" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_L1PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_MPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="ZerAMod" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroA2" type="CN_MV_X005"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_MPVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X003"/>
			<DO name="BlkValV2" type="CN_ASG_SG_X005"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkOVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="AmpPhsA" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsB" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsC" type="CN_MV_EX_X005"/>
			<DO name="VolPhsAB" type="CN_MV_EX_X005"/>
			<DO name="VolPhsBC" type="CN_MV_EX_X005"/>
			<DO name="VolPhsCA" type="CN_MV_EX_X005"/>
			<DO name="ImbNgV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_V01_RBRF" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="AmpPhsA1" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsB1" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsC1" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsA2" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsB2" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsC2" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsA3" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsB3" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsC3" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsA4" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsB4" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsC4" type="CN_MV_EX_X005"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_HPTOV2" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_HPTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroV2" type="CN_MV_X005"/>
			<DO name="ImbZroV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_HPTOC9" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="ZerVMod" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroA3" type="CN_MV_X005"/>
			<DO name="ImbZroV2" type="CN_MV_X005"/>
			<DO name="ImbZroV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_HPTOC7" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="ZerAMod" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_HPTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="ZerAMod" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_HPTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_HPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="ZerAMod" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="ImbZroA2" type="CN_MV_X005"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbZroV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_HPVOC7" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_HPVOC4" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_HPVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_HPVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_EX_X003"/>
			<DO name="BlkValV2" type="CN_ASG_SG_X005"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO name="BlkOVolEna" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="AmpPhsA1" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsB1" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsC1" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsA2" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsB2" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsC2" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsA3" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsB3" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsC3" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsA4" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsB4" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsC4" type="CN_MV_EX_X005"/>
			<DO name="VolPhsAB" type="CN_MV_EX_X005"/>
			<DO name="VolPhsBC" type="CN_MV_EX_X005"/>
			<DO name="VolPhsCA" type="CN_MV_EX_X005"/>
			<DO name="ImbNgV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_PDIF2" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="CTBlkEna" type="CN_SPG_SG_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO name="AmpPhsA1" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsB1" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsC1" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsA2" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsB2" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsC2" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_PDIF1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
