			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="AmpPhsA" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsB" type="CN_MV_EX_X005"/>
			<DO name="AmpPhsC" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="FuncEna10" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="Enable3" type="CN_SPG_SG_EX"/>
			<DO name="Enable4" type="CN_SPG_SG_EX"/>
			<DO name="Enable5" type="CN_SPG_SG_EX"/>
			<DO name="StrValSG1" type="CN_ASG_SG_EX_X003"/>
			<DO name="HOpDlTmms1" type="CN_ING_SG_EX"/>
			<DO name="StrValSG2" type="CN_ASG_SG_EX_X003"/>
			<DO name="HOpDlTmms2" type="CN_ING_SG_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_LD0_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_LD0_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_LD0_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_V01_DevAlm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm34" type="CN_SPS"/>
			<DO name="Alm36" type="CN_SPS"/>
			<DO name="Alm90" type="CN_SPS"/>
			<DO name="Alm93" type="CN_SPS"/>
			<DO name="Alm94" type="CN_SPS"/>
			<DO name="Alm95" type="CN_SPS"/>
			<DO name="Alm96" type="CN_SPS"/>
			<DO name="Alm97" type="CN_SPS"/>
			<DO name="Alm99" type="CN_SPS"/>
			<DO name="Alm100" type="CN_SPS"/>
			<DO name="Alm103" type="CN_SPS"/>
			<DO name="Alm104" type="CN_SPS"/>
			<DO name="Alm106" type="CN_SPS"/>
			<DO name="Alm107" type="CN_SPS"/>
			<DO name="Alm108" type="CN_SPS"/>
			<DO name="Alm112" type="CN_SPS"/>
			<DO name="Alm113" type="CN_SPS"/>
			<DO name="Alm114" type="CN_SPS"/>
			<DO name="Alm115" type="CN_SPS"/>
			<DO name="Alm116" type="CN_SPS"/>
			<DO name="Alm117" type="CN_SPS"/>
			<DO name="Alm118" type="CN_SPS"/>
			<DO name="Alm122" type="CN_SPS"/>
			<DO name="Alm123" type="CN_SPS"/>
			<DO name="Alm124" type="CN_SPS"/>
			<DO name="Alm125" type="CN_SPS"/>
			<DO name="Alm126" type="CN_SPS"/>
			<DO name="Alm127" type="CN_SPS"/>
			<DO name="Alm128" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH815ET1G_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="XJ_MV_I_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_CTRL_V01_ATCC1" lnClass="ATCC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Loc" type="CN_SPS"/>
			<DO name="TapChg" type="CN_BSC_X002"/>
			<DO name="ParOp" type="CN_DPC_X001"/>
			<DO name="CtlV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_V01_BinIn_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
			<DO name="Ind44" type="CN_SPS"/>
			<DO name="Ind45" type="CN_SPS"/>
			<DO name="Ind46" type="CN_SPS"/>
			<DO name="Ind47" type="CN_SPS"/>
			<DO name="Ind48" type="CN_SPS"/>
			<DO name="Ind49" type="CN_SPS"/>
			<DO name="Ind50" type="CN_SPS"/>
			<DO name="Ind51" type="CN_SPS"/>
			<DO name="Ind52" type="CN_SPS"/>
			<DO name="Ind53" type="CN_SPS"/>
			<DO name="Ind54" type="CN_SPS"/>
			<DO name="Ind55" type="CN_SPS"/>
			<DO name="Ind56" type="CN_SPS"/>
			<DO name="Ind57" type="CN_SPS"/>
			<DO name="Ind58" type="CN_SPS"/>
			<DO name="Ind59" type="CN_SPS"/>
			<DO name="Ind60" type="CN_SPS"/>
			<DO name="Ind61" type="CN_SPS"/>
			<DO name="Ind62" type="CN_SPS"/>
			<DO name="Ind63" type="CN_SPS"/>
			<DO name="Ind64" type="CN_SPS"/>
			<DO name="Ind65" type="CN_SPS"/>
			<DO name="Ind66" type="CN_SPS"/>
			<DO name="Ind67" type="CN_SPS"/>
			<DO name="Ind68" type="CN_SPS"/>
			<DO name="Ind69" type="CN_SPS"/>
			<DO name="Ind70" type="CN_SPS"/>
			<DO name="Ind71" type="CN_SPS"/>
			<DO name="Ind72" type="CN_SPS"/>
			<DO name="Ind73" type="CN_SPS"/>
			<DO name="Ind74" type="CN_SPS"/>
			<DO name="Ind75" type="CN_SPS"/>
			<DO name="Ind76" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_V01_DC_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ain1" type="CN_MV_EX_X005"/>
			<DO name="Ain2" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_V01_Alm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="OpExTmms" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_V01_PTRC" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_PROT_V01_GGIO5" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_PROT_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_PROT_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_PROT_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_PROT_V01_GAPC5" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Alm" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_PROT_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Alm" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_PROT_V01_GAPC10" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op1" type="CN_ACT_3P"/>
			<DO name="Op2" type="CN_ACT_3P"/>
			<DO name="Op3" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="BlkMod" type="CN_ING_SG_EX"/>
			<DO name="DlTmms1" type="CN_ING_SG"/>
			<DO name="DlTmms2" type="CN_ING_SG"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_PROT_V01_GAPC8" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="DlTmms" type="CN_ING_SG"/>
			<DO name="Alm" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_LD0_V01_SMIS1" lnClass="SMIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="AssCliNum" type="XJ_MV_I_EX_X001"/>
			<DO name="RunTmh" type="XJ_MV_I_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_LD0_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_LD0_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_LD0_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_V01_DevAlm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WBH814EG_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="SetChg" type="CN_SPS_EX"/>
			<DO name="ActSGNum" type="XJ_MV_I_EX_X001"/>
		</LNodeType>
		<LNodeType desc="保护告警状态" id="ALMGGIO_X023" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="AD故障" name="AlmADGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="开出回路故障" name="AlmKCGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值自检故障" name="AlmDZQZJ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区号故障" name="AlmDZQGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="定值区变化" name="AlmDZQBH" type="XJ_SPS_simple_EX"/>
			<DO desc="控制回路异常" name="AlmKZHL" type="XJ_SPS_simple_EX"/>
			<DO desc="手车位置异常" name="AlmSCW" type="XJ_SPS_simple_EX"/>
			<DO desc="1DL跳位异常" name="Alm1DL" type="XJ_SPS_simple_EX"/>
			<DO desc="2DL跳位异常" name="Alm2DL" type="XJ_SPS_simple_EX"/>
			<DO desc="3DL跳位异常" name="Alm3DL" type="XJ_SPS_simple_EX"/>
			<DO desc="I母TV断线告警" name="AlmMX1TV" type="XJ_SPS_simple_EX"/>
			<DO desc="II母TV断线告警" name="AlmMX2TV" type="XJ_SPS_simple_EX"/>
			<DO desc="进线1TV断线告警" name="AlmJX1TV" type="XJ_SPS_simple_EX"/>
			<DO desc="进线2TV断线告警" name="AlmJX2TV" type="XJ_SPS_simple_EX"/>
			<DO desc="母联自投充电" name="AlmFDCD" type="XJ_SPS_simple_EX"/>
			<DO desc="方式1自投成功" name="AlmW1OK" type="XJ_SPS_simple_EX"/>
			<DO desc="方式1自投失败" name="AlmW1ERR" type="XJ_SPS_simple_EX"/>
			<DO desc="方式2自投成功" name="AlmW2OK" type="XJ_SPS_simple_EX"/>
			<DO desc="方式2自投失败" name="AlmW2ERR" type="XJ_SPS_simple_EX"/>
			<DO desc="自恢复成功" name="AlmATOK" type="XJ_SPS_simple_EX"/>
			<DO desc="自恢复失败" name="AlmATERR" type="XJ_SPS_simple_EX"/>
			<DO desc="零序电流告警" name="AlmLXDL" type="XJ_SPS_simple_EX"/>
			<DO desc="弹簧未储能告警" name="AlmTHWCN" type="XJ_SPS_simple_EX"/>
			<DO desc="事故总信号" name="AlmSGZ" type="XJ_SPS_simple_EX"/>
			<DO desc="预告总信号" name="AlmYGZ" type="XJ_SPS_simple_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK822E_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK822E_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_FCK822E_PROT_V01_MMXN3" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
			<DO name="Vol3" type="CN_MV_X005"/>
			<DO name="Vol4" type="CN_MV_X005"/>
			<DO name="Vol5" type="CN_MV_X005"/>
			<DO name="Vol6" type="CN_MV_X005"/>
			<DO name="Vol7" type="CN_MV_X005"/>
			<DO name="Vol8" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_FCK822E_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol1" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_FCK822E_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK822E_V01_PTRC" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_FCK822E_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK822E_V01_YYB_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK822E_PROT_V01_PTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_FCK822E_PROT_V01_PTUV3" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal1" type="CN_ASG_SG_X005"/>
			<DO name="StrVal2" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="U2Ena" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK822E_PROT_V01_PTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_FCK822E_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_EX"/>
			<DO name="Enable3" type="CN_SPG_SG_EX"/>
			<DO name="Enable4" type="CN_SPG_SG_EX"/>
			<DO name="Enable5" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK822E_V01_BinIn_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK822E_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_FCK822E_MEAS_V01_BusMMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK822E_V01_DC_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ain1" type="CN_MV_EX_X005"/>
			<DO name="Ain2" type="CN_MV_EX_X005"/>
			<DO name="Ain3" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_FCK822E_MEAS_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK822E_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK822E_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="StrVal1" type="CN_ASG_SP_X004"/>
			<DO name="StrVal2" type="CN_ASG_SP_X004"/>
			<DO name="StrVal3" type="CN_ASG_SP_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK822E_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_FCK822E_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol1" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_FCK822E_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK822E_V01_Alm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="HostTPortAlm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlm" type="CN_SPS_EX"/>
			<DO name="HostContAlm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK822E_V01_DevAlm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK822E_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK822E_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="FunEna1" type="CN_SPC_EX"/>
			<DO name="FunEna2" type="CN_SPC_EX"/>
			<DO name="FunEna3" type="CN_SPC_EX"/>
			<DO name="FunEna4" type="CN_SPC_EX"/>
			<DO name="FunEna5" type="CN_SPC_EX"/>
			<DO name="FunEna6" type="CN_SPC_EX"/>
			<DO name="FunEna7" type="CN_SPC_EX"/>
			<DO name="FunEna8" type="CN_SPC_EX"/>
			<DO name="FunEna9" type="CN_SPC_EX"/>
			<DO name="FunEna10" type="CN_SPC_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PROT_V01_Pwr2MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PROT_V01_Bus2MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PROT_V01_Bus2HMMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PROT_V01_Bus1HMMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PROT_V01_Bus2MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_V01_PTRC_X001" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PROT_V01_Pwr2HTCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PROT_V01_Pwr1HTCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PROT_V01_BSTCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PROT_V01_Pwr2TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PROT_V01_Pwr2TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PROT_V01_Pwr1TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PROT_V01_OL2PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_PROT_V01_Pwr2OLPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8251EAG_V01_Diag_GGIO_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_PROT_V01_MMXU2" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_PROT_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op1" type="CN_ACT_3P"/>
			<DO name="Op2" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_PROT_V01_PTOC8" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_PROT_V01_PDIF2" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_PROT_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
			<DO name="Ind44" type="CN_SPS"/>
			<DO name="Ind45" type="CN_SPS"/>
			<DO name="Ind46" type="CN_SPS"/>
			<DO name="Ind47" type="CN_SPS"/>
			<DO name="Ind48" type="CN_SPS"/>
			<DO name="Ind49" type="CN_SPS"/>
			<DO name="Ind50" type="CN_SPS"/>
			<DO name="Ind54" type="CN_SPS"/>
			<DO name="Ind55" type="CN_SPS"/>
			<DO name="Ind56" type="CN_SPS"/>
			<DO name="Ind57" type="CN_SPS"/>
			<DO name="Ind58" type="CN_SPS"/>
			<DO name="Ind59" type="CN_SPS"/>
			<DO name="Ind61" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm39" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
			<DO name="Alm44" type="CN_SPS"/>
			<DO name="Alm45" type="CN_SPS"/>
			<DO name="Alm46" type="CN_SPS"/>
			<DO name="Alm47" type="CN_SPS"/>
			<DO name="Alm48" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_PROT_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="FuFail" type="CN_SPS"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_V01_PTRC" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Z3BlkRec" type="CN_SPG_SG_EX"/>
			<DO name="MPBlkRec" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_PROT_V01_PDIS9" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_PROT_V01_PDIS7" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="AclZ3Ena" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_PROT_V01_RPSB1" lnClass="RPSB">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="BlkValASG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_V01_RREC" lnClass="RREC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="StopRecEna" type="CN_SPC_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="AutoRecSt" type="CN_INS"/>
			<DO name="TPRecTmms" type="CN_ING_SG_EX"/>
			<DO name="RecDifAng" type="CN_ASG_SG_EX_X003"/>
			<DO name="RecChkSyn" type="CN_SPG_SG_EX"/>
			<DO name="OpnStrTPR" type="CN_SPG_SG_EX"/>
			<DO name="StopRec" type="CN_SPG_SG_EX"/>
			<DO name="PTFBlkRec" type="CN_SPG_SG_EX"/>
			<DO name="DeaLinLivB" type="CN_SPG_SG_EX"/>
			<DO name="LivLinDeaB" type="CN_SPG_SG_EX"/>
			<DO name="DeaLinDeaB" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_PROT_V01_PTOC7" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_PROT_V01_PTOC6" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="ZerStrVal" type="CN_ASG_SG_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_PROT_V01_PTOC5" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_PROT_V01_PTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_PROT_V01_PDIS5" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhStr" type="CN_ASG_SG_X005"/>
			<DO name="PhDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_PROT_V01_PDIS3" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="GndStr" type="CN_ASG_SG_X005"/>
			<DO name="GndDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_PROT_V01_PDIS2" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="GndStr" type="CN_ASG_SG_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_PROT_V01_RFLO1" lnClass="RFLO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="FltZ" type="CN_CMV_X005"/>
			<DO name="FltDiskm" type="CN_MV_X005"/>
			<DO name="FltLoop" type="CN_INS_FltLoop"/>
			<DO name="LinLenKm" type="CN_ASG_SG_X005"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_PROT_V01_PDIS1" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhStr" type="CN_ASG_SG_X005"/>
			<DO name="RisLod" type="CN_ASG_SG_X005"/>
			<DO name="LinAng" type="CN_ASG_SG_X005"/>
			<DO name="K0Fact" type="CN_ASG_SG_X005"/>
			<DO name="Z1" type="CN_ASG_SG_X005"/>
			<DO name="Z0" type="CN_ASG_SG_X005"/>
			<DO name="LinAng0" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_V01_PSCH" lnClass="PSCH">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="ProTx" type="CN_SPS"/>
			<DO name="ProRx" type="CN_SPS"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Type" type="CN_ING_SP_EX"/>
			<DO name="LocChnID" type="CN_ING_SG_EX"/>
			<DO name="RemChnID" type="CN_ING_SG_EX"/>
			<DO name="IntClkMod" type="CN_SPG_SG_EX"/>
			<DO name="StrEnaRT" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_PROT_V01_PDIF1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X004"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="CTBrkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="CTBlkEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="SelfRstFlt" type="CN_SPS_EX"/>
			<DO name="DPFCStr" type="CN_ASG_SG_EX_X003"/>
			<DO name="ROCStr" type="CN_ASG_SG_EX_X003"/>
			<DO name="PlmLoad" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_LD0_V01_SCLI6" lnClass="SCLI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="LigIntes1" type="CN_MV_EX_X005"/>
			<DO name="LigIntes2" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_LD0_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_LD0_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_LD0_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm51" type="CN_SPS"/>
			<DO name="Alm54" type="CN_SPS"/>
			<DO name="Alm55" type="CN_SPS"/>
			<DO name="Alm56" type="CN_SPS"/>
			<DO name="Alm57" type="CN_SPS"/>
			<DO name="Alm58" type="CN_SPS"/>
			<DO name="Alm59" type="CN_SPS"/>
			<DO name="Alm60" type="CN_SPS"/>
			<DO name="Alm61" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC813GAGCN_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="XJ_MV_I_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_MSQI2" lnClass="MSQI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="SeqA" type="XJ_SEQ_X001"/>
			<DO name="SeqV" type="XJ_SEQ_X001"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
			<DO name="ImbNgV" type="CN_MV_X005"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbZroV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_MMXU6" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotPF1" type="CN_MV_X005"/>
			<DO name="TotPF2" type="CN_MV_X005"/>
			<DO name="TotPF3" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_MMXU5" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW1" type="CN_MV_X005"/>
			<DO name="TotW2" type="CN_MV_X005"/>
			<DO name="TotW3" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_MMXU2" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_MSQI1" lnClass="MSQI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="SeqA" type="XJ_SEQ_X001"/>
			<DO name="SeqV" type="XJ_SEQ_X001"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbZroV" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_PDIF3" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_PTOC9" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op1" type="CN_ACT_3P"/>
			<DO name="Op2" type="CN_ACT_3P"/>
			<DO name="Op3" type="CN_ACT_3P"/>
			<DO name="Op4" type="CN_ACT_3P"/>
			<DO name="Op5" type="CN_ACT_3P"/>
			<DO name="Op6" type="CN_ACT_3P"/>
			<DO name="Op7" type="CN_ACT_3P"/>
			<DO name="Op8" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_PDIS8" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_GAPC2" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op1" type="CN_ACT_3P"/>
			<DO name="Op2" type="CN_ACT_3P"/>
			<DO name="Op3" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
			<DO name="Ind44" type="CN_SPS"/>
			<DO name="Ind45" type="CN_SPS"/>
			<DO name="Ind46" type="CN_SPS"/>
			<DO name="Ind47" type="CN_SPS"/>
			<DO name="Ind48" type="CN_SPS"/>
			<DO name="Ind49" type="CN_SPS"/>
			<DO name="Ind50" type="CN_SPS"/>
			<DO name="Ind51" type="CN_SPS"/>
			<DO name="Ind52" type="CN_SPS"/>
			<DO name="Ind53" type="CN_SPS"/>
			<DO name="Ind54" type="CN_SPS"/>
			<DO name="Ind55" type="CN_SPS"/>
			<DO name="Ind56" type="CN_SPS"/>
			<DO name="Ind57" type="CN_SPS"/>
			<DO name="Ind58" type="CN_SPS"/>
			<DO name="Ind59" type="CN_SPS"/>
			<DO name="Ind60" type="CN_SPS"/>
			<DO name="Ind61" type="CN_SPS"/>
			<DO name="Ind62" type="CN_SPS"/>
			<DO name="Ind63" type="CN_SPS"/>
			<DO name="Ind64" type="CN_SPS"/>
			<DO name="Ind65" type="CN_SPS"/>
			<DO name="Ind66" type="CN_SPS"/>
			<DO name="Ind67" type="CN_SPS"/>
			<DO name="Ind68" type="CN_SPS"/>
			<DO name="Ind91" type="CN_SPS"/>
			<DO name="Ind92" type="CN_SPS"/>
			<DO name="Ind93" type="CN_SPS"/>
			<DO name="Ind94" type="CN_SPS"/>
			<DO name="Ind95" type="CN_SPS"/>
			<DO name="Ind96" type="CN_SPS"/>
			<DO name="Ind97" type="CN_SPS"/>
			<DO name="Ind98" type="CN_SPS"/>
			<DO name="Ind99" type="CN_SPS"/>
			<DO name="Ind100" type="CN_SPS"/>
			<DO name="Ind101" type="CN_SPS"/>
			<DO name="Ind102" type="CN_SPS"/>
			<DO name="Ind103" type="CN_SPS"/>
			<DO name="Ind104" type="CN_SPS"/>
			<DO name="Ind105" type="CN_SPS"/>
			<DO name="Ind106" type="CN_SPS"/>
			<DO name="Ind107" type="CN_SPS"/>
			<DO name="Ind108" type="CN_SPS"/>
			<DO name="Ind109" type="CN_SPS"/>
			<DO name="Ind110" type="CN_SPS"/>
			<DO name="Ind111" type="CN_SPS"/>
			<DO name="Ind112" type="CN_SPS"/>
			<DO name="Ind113" type="CN_SPS"/>
			<DO name="Ind114" type="CN_SPS"/>
			<DO name="Ind115" type="CN_SPS"/>
			<DO name="Ind116" type="CN_SPS"/>
			<DO name="Ind117" type="CN_SPS"/>
			<DO name="Ind118" type="CN_SPS"/>
			<DO name="Ind119" type="CN_SPS"/>
			<DO name="Ind120" type="CN_SPS"/>
			<DO name="Ind121" type="CN_SPS"/>
			<DO name="Ind122" type="CN_SPS"/>
			<DO name="Ind123" type="CN_SPS"/>
			<DO name="Ind124" type="CN_SPS"/>
			<DO name="Ind125" type="CN_SPS"/>
			<DO name="Ind126" type="CN_SPS"/>
			<DO name="Ind127" type="CN_SPS"/>
			<DO name="Ind128" type="CN_SPS"/>
			<DO name="Ind129" type="CN_SPS"/>
			<DO name="Ind130" type="CN_SPS"/>
			<DO name="Ind131" type="CN_SPS"/>
			<DO name="Ind132" type="CN_SPS"/>
			<DO name="Ind133" type="CN_SPS"/>
			<DO name="Ind134" type="CN_SPS"/>
			<DO name="Ind135" type="CN_SPS"/>
			<DO name="Ind136" type="CN_SPS"/>
			<DO name="Ind137" type="CN_SPS"/>
			<DO name="Ind138" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm33" type="CN_SPS"/>
			<DO name="Alm34" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm36" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm39" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
			<DO name="Alm43" type="CN_SPS"/>
			<DO name="Alm52" type="CN_SPS"/>
			<DO name="Alm53" type="CN_SPS"/>
			<DO name="Alm54" type="CN_SPS"/>
			<DO name="Alm55" type="CN_SPS"/>
			<DO name="Alm56" type="CN_SPS"/>
			<DO name="Alm58" type="CN_SPS"/>
			<DO name="Alm59" type="CN_SPS"/>
			<DO name="Alm60" type="CN_SPS"/>
			<DO name="Alm61" type="CN_SPS"/>
			<DO name="Alm62" type="CN_SPS"/>
			<DO name="Alm63" type="CN_SPS"/>
			<DO name="Alm64" type="CN_SPS"/>
			<DO name="Alm65" type="CN_SPS"/>
			<DO name="Alm66" type="CN_SPS"/>
			<DO name="Alm68" type="CN_SPS"/>
			<DO name="Alm69" type="CN_SPS"/>
			<DO name="Alm70" type="CN_SPS"/>
			<DO name="Alm71" type="CN_SPS"/>
			<DO name="Alm72" type="CN_SPS"/>
			<DO name="Alm73" type="CN_SPS"/>
			<DO name="Alm74" type="CN_SPS"/>
			<DO name="Alm75" type="CN_SPS"/>
			<DO name="Alm76" type="CN_SPS"/>
			<DO name="Alm77" type="CN_SPS"/>
			<DO name="Alm78" type="CN_SPS"/>
			<DO name="Alm79" type="CN_SPS"/>
			<DO name="Alm80" type="CN_SPS"/>
			<DO name="Alm81" type="CN_SPS"/>
			<DO name="Alm82" type="CN_SPS"/>
			<DO name="Alm83" type="CN_SPS"/>
			<DO name="Alm84" type="CN_SPS"/>
			<DO name="Alm86" type="CN_SPS"/>
			<DO name="Alm90" type="CN_SPS"/>
			<DO name="Alm91" type="CN_SPS"/>
			<DO name="Alm100" type="CN_SPS"/>
			<DO name="Alm101" type="CN_SPS"/>
			<DO name="Alm102" type="CN_SPS"/>
			<DO name="Alm103" type="CN_SPS"/>
			<DO name="Alm104" type="CN_SPS"/>
			<DO name="Alm105" type="CN_SPS"/>
			<DO name="Alm106" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="SPCSO1" type="CN_SPC_X001"/>
			<DO name="SPCSO2" type="CN_SPC_X001"/>
			<DO name="SPCSO3" type="CN_SPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_PTOV2" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="CBOpnBlkRT" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_V01_PTRC" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TrStrp" type="CN_SPC_EX"/>
			<DO name="StrBFStrp" type="CN_SPC_EX"/>
			<DO name="BlkRecStrp" type="CN_SPC_EX"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="TPTrMod" type="CN_SPG_SG_EX"/>
			<DO name="Z2BlkRec" type="CN_SPG_SG_EX"/>
			<DO name="MPBlkRec" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="FuFail" type="CN_SPS"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
			<DO name="LinPTMod" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_PTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="OnePhOVMod" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_RRTC1" lnClass="RRTC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrValI2" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrVal3U0" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValU2" type="CN_ASG_SG_EX_X003"/>
			<DO name="LoA" type="CN_ASG_SG_EX_X003"/>
			<DO name="LoW" type="CN_ASG_SG_EX_X003"/>
			<DO name="LoPFAng" type="CN_ASG_SG_EX_X003"/>
			<DO name="RTCDlTmms" type="CN_ING_SG_EX"/>
			<DO name="RTDlTmms" type="CN_ING_SG_EX"/>
			<DO name="AVStrEna" type="CN_SPG_SG_EX"/>
			<DO name="LoAWStrEna" type="CN_SPG_SG_EX"/>
			<DO name="LoPFAngEna" type="CN_SPG_SG_EX"/>
			<DO name="NoCrtrnEna" type="CN_SPG_SG_EX"/>
			<DO name="PTFDisCEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_V01_PPDP" lnClass="PPDP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="ABlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="ABlkEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_PTOC6" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="MinOpTmms" type="CN_ING_SG"/>
			<DO name="OpDlTmms1" type="CN_ING_SG"/>
			<DO name="OpDlTmms2" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_RPSB1" lnClass="RPSB">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="BlkValASG" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_PDIS1" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_V01_RREC" lnClass="RREC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="OpStrp" type="CN_SPC_EX"/>
			<DO name="StopRecEna" type="CN_SPC_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="AutoRecSt" type="CN_INS"/>
			<DO name="SPRecTmms" type="CN_ING_SG_EX"/>
			<DO name="TPRecTmms" type="CN_ING_SG_EX"/>
			<DO name="RecDifAng" type="CN_ASG_SG_EX_X003"/>
			<DO name="RecChkSyn" type="CN_SPG_SG_EX"/>
			<DO name="RecChkDea" type="CN_SPG_SG_EX"/>
			<DO name="OpnStrSPR" type="CN_SPG_SG_EX"/>
			<DO name="OpnStrTPR" type="CN_SPG_SG_EX"/>
			<DO name="SPRecMod" type="CN_SPG_SG_EX"/>
			<DO name="TPRecMod" type="CN_SPG_SG_EX"/>
			<DO name="InhRec" type="CN_SPG_SG_EX"/>
			<DO name="StopRec" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_PTOC3" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="DirEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_PDIS6" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhStr" type="CN_ASG_SG_X005"/>
			<DO name="PhDlTmms" type="CN_ING_SG"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_PDIS5" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="PhStr" type="CN_ASG_SG_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_PDIS3" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="GndStr" type="CN_ASG_SG_X005"/>
			<DO name="GndDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_RFLO1" lnClass="RFLO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="FltZ" type="CN_CMV_X005"/>
			<DO name="FltDiskm" type="CN_MV_X005"/>
			<DO name="FltLoop" type="CN_INS_FltLoop"/>
			<DO name="LinLenKm" type="CN_ASG_SG_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_PDIS2" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="GndStr" type="CN_ASG_SG_X005"/>
			<DO name="RisLod" type="CN_ASG_SG_X005"/>
			<DO name="LinAng" type="CN_ASG_SG_X005"/>
			<DO name="K0Fact" type="CN_ASG_SG_X005"/>
			<DO name="Z1" type="CN_ASG_SG_X005"/>
			<DO name="Z0" type="CN_ASG_SG_X005"/>
			<DO name="LinAng0" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_V01_PSCH" lnClass="PSCH">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="ProTx" type="CN_SPS"/>
			<DO name="ProRx" type="CN_SPS"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Type" type="CN_ING_SP_EX"/>
			<DO name="LocChnID" type="CN_ING_SG_EX"/>
			<DO name="RemChnID" type="CN_ING_SG_EX"/>
			<DO name="IntClkMod" type="CN_SPG_SG_EX"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_PDIF1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc1" type="CN_WYE_ALL_X004"/>
			<DO name="DifAClc2" type="CN_WYE_ALL_X004"/>
			<DO name="LinCapac" type="CN_ASG_SG_X005"/>
			<DO name="LinCapac0" type="CN_ASG_SG_X005"/>
			<DO name="LocShRX" type="CN_ASG_SG_EX_X003"/>
			<DO name="LocNRX" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="CTBrkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="CTBlkEna" type="CN_SPG_SG_EX"/>
			<DO name="CCCEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="SelfRstFlt" type="CN_SPS_EX"/>
			<DO name="DPFCStr" type="CN_ASG_SG_EX_X003"/>
			<DO name="ROCStr" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_LD0_V01_SCLI7" lnClass="SCLI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="LigIntes1" type="CN_MV_EX_X005"/>
			<DO name="LigIntes2" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_LD0_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_V01_GOAlm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_V01_SVAlm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_LD0_V01_SCLI1" lnClass="SCLI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="LigIntes1" type="CN_MV_EX_X005"/>
			<DO name="LigIntes2" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_LD0_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_LD0_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
			<DO name="Alm43" type="CN_SPS"/>
			<DO name="Alm44" type="CN_SPS"/>
			<DO name="Alm45" type="CN_SPS"/>
			<DO name="Alm46" type="CN_SPS"/>
			<DO name="Alm47" type="CN_SPS"/>
			<DO name="Alm48" type="CN_SPS"/>
			<DO name="Alm49" type="CN_SPS"/>
			<DO name="Alm50" type="CN_SPS"/>
			<DO name="Alm51" type="CN_SPS"/>
			<DO name="Alm52" type="CN_SPS"/>
			<DO name="Alm53" type="CN_SPS"/>
			<DO name="Alm54" type="CN_SPS"/>
			<DO name="Alm55" type="CN_SPS"/>
			<DO name="Alm56" type="CN_SPS"/>
			<DO name="Alm57" type="CN_SPS"/>
			<DO name="Alm58" type="CN_SPS"/>
			<DO name="Alm59" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="SetChg" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC803GAGCN_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="XJ_MV_I_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_RCD02_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_PROT02_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_PROT02_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_LD002_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_RCD01_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_RCD01_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_PROT01_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Hz" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_PROT01_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW" type="CN_MV_X005"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="TwotVAr" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_PROT01_V01_PTRC2" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_PROT01_V01_PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_PROT01_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_PROT01_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_PROT01_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_PROT01_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_PROT01_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_PROT01_V01_GAPC2" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op2" type="CN_ACT_3P"/>
			<DO name="StrVal1" type="CN_ASG_SG_X005"/>
			<DO name="StrVal2" type="CN_ING_SG"/>
			<DO name="OpCyc" type="CN_ING_SG_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_PROT01_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op2" type="CN_ACT_3P"/>
			<DO name="StrVal1" type="CN_ASG_SG_X005"/>
			<DO name="StrVal2" type="CN_ING_SG"/>
			<DO name="StrVal3" type="CN_ASG_SG_X005"/>
			<DO name="StrVal4" type="CN_ASG_SG_X005"/>
			<DO name="OpCyc" type="CN_ING_SG_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_PROT01_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="SelfRstFlt" type="CN_SPS_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_LD001_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="XJ_MV_I"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_LD001_V01_SPVT2" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_LD001_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_LD001_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_LD001_V01_AlmGGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_LD001_V01_GGIO5" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_LD001_V01_DevAlmGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_LD001_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_LD001_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898AG_LD001_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="XJ_MV_I_EX_X001"/>
		</LNodeType>
		<LNodeType desc="定值" id="SETGGIO_X024" lnClass="GGIO">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple_X001"/>
			<DO desc="定子二次额定电流" name="Ie" type="ASG_simple_f_X005"/>
			<DO desc="差动速断定值" name="Icd" type="ASG_simple_f_X005"/>
			<DO desc="最小动作电流" name="Idz" type="ASG_simple_f_X005"/>
			<DO desc="最小制动电流" name="Izd" type="ASG_simple_f_X005"/>
			<DO desc="制动系数" name="Kzd" type="ASG_simple_f_X005"/>
			<DO desc="TA断线闭锁" name="TABS" type="ING_simple"/>
			<DO desc="比差动作方案" name="BCFA" type="ASG_simple_f_X005"/>
			<DO desc="差流越限定值" name="Icyx" type="ASG_simple_f_X005"/>
			<DO desc="差流越限时限" name="Tcyx" type="ASG_simple_f_X005"/>
			<DO desc="横差I段定值" name="Ihc1" type="ASG_simple_f_X005"/>
			<DO desc="横差I段时限" name="THC1" type="ASG_simple_f_X005"/>
			<DO desc="横差II段定值" name="Ihc2" type="ASG_simple_f_X005"/>
			<DO desc="横差II段时限" name="THC2" type="ASG_simple_f_X005"/>
			<DO desc="横II段制动系数" name="KHC2" type="ASG_simple_f_X005"/>
			<DO desc="纵向零压I段定值" name="IFX1" type="ASG_simple_f_X005"/>
			<DO desc="纵向零压I段时限" name="TFX1" type="ASG_simple_f_X005"/>
			<DO desc="纵向零压II段定值" name="Ulx2" type="ASG_simple_f_X005"/>
			<DO desc="纵向零压II段时限" name="Tlx2" type="ASG_simple_f_X005"/>
			<DO desc="零压II段制动系数" name="Kzlx" type="ASG_simple_f_X005"/>
			<DO desc="专用TV断线定值" name="Uzdx" type="ASG_simple_f_X005"/>
			<DO desc="励磁I段定值" name="ILC1" type="ASG_simple_f_X005"/>
			<DO desc="励磁I段时限" name="TLC1" type="ASG_simple_f_X005"/>
			<DO desc="励磁II段定值" name="ILC2" type="ASG_simple_f_X005"/>
			<DO desc="励磁II段时限" name="TLC2" type="ASG_simple_f_X005"/>
			<DO desc="励磁III段定值" name="ILC3" type="ASG_simple_f_X005"/>
			<DO desc="励磁III段时限" name="TLC3" type="ASG_simple_f_X005"/>
			<DO desc="机组故障时限" name="Tjgz" type="ASG_simple_f_X005"/>
			<DO desc="励磁故障时限" name="Tlgz" type="ASG_simple_f_X005"/>
			<DO desc="温度高时限" name="Twdg" type="ASG_simple_f_X005"/>
			<DO desc="非电量I时限" name="Tfd1" type="ASG_simple_f_X005"/>
			<DO desc="非电量I跳闸" name="F1TZ" type="ING_simple"/>
			<DO desc="非电量I时限" name="Tfd2" type="ASG_simple_f_X005"/>
			<DO desc="非电量II跳闸" name="F2TZ" type="ING_simple"/>
			<DO desc="非电量I时限" name="Tfd3" type="ASG_simple_f_X005"/>
			<DO desc="非电量III跳闸" name="F3TZ" type="ING_simple"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898BG_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="SetChg" type="CN_SPS_EX"/>
			<DO name="ActSGNum" type="XJ_MV_I_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898BG_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898BG_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898BG_LD0_V01_SlTstGGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898BG_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898BG_LD0_V01_AlmGGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898BG_LD0_V01_SCLI1" lnClass="SCLI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898BG_LD0_V01_SVAlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898BG_LD0_V01_StaGGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898BG_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X009"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898BG_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X009"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898BG_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX_X003"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898BG_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898BG_PROT_V01_OosGAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal1" type="CN_ASG_SG_X009"/>
			<DO name="StrVal2" type="CN_ASG_SG_X009"/>
			<DO name="Volt" type="CN_ASG_SG_X009"/>
			<DO name="Number" type="CN_ING_SG_EX_X003"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="Enable3" type="CN_SPG_SG_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_EX"/>
			<DO name="OosStr" type="CN_ACD_3P_EX"/>
			<DO name="OosOp" type="CN_ACT_3P_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898BG_PROT_V01_OosGAPC2" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Volt" type="CN_ASG_SG_X009"/>
			<DO name="Number" type="CN_ING_SG_EX_X003"/>
			<DO name="Enable4" type="CN_SPG_SG_EX"/>
			<DO name="Enable5" type="CN_SPG_SG_EX"/>
			<DO name="OosStr" type="CN_ACD_3P_EX"/>
			<DO name="OosOp" type="CN_ACT_3P_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898BG_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X006"/>
			<DO name="VRtg" type="CN_ASG_SP_X008"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898BG_PROT_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X006"/>
			<DO name="ARtg" type="CN_ASG_SP_X008"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X008"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898BG_PROT_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898BG_PROT_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898BG_PROT_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898BG_PROT_V01_PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898BG_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW" type="CN_MV_X009"/>
			<DO name="Hz" type="CN_MV_X009"/>
			<DO name="PhV" type="CN_WYE_ALL_X008"/>
			<DO name="A" type="CN_WYE_ALL_X008"/>
			<DO name="TwotVAr" type="CN_MV_EX_X009"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898BG_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Hz" type="CN_MV_X009"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898BG_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC898BG_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_MMXU4" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_PTOC5" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_PTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_V01_PTRC" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_PDIF7" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op1" type="CN_ACT_3P"/>
			<DO name="Op2" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_PDIF6" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op2" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_PDIF5" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op1" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_PDIF4" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X004"/>
			<DO name="Tr1" type="CN_ACT_3P"/>
			<DO name="Tr2" type="CN_ACT_3P"/>
			<DO name="Tr3" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_PDIF2" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_GGIO34" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_GGIO33" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
			<DO name="Ind44" type="CN_SPS"/>
			<DO name="Ind45" type="CN_SPS"/>
			<DO name="Ind46" type="CN_SPS"/>
			<DO name="Ind47" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_GGIO32" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_GGIO25" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_GGIO6" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_GGIO29" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_GGIO28" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_GGIO30" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_GGIO26" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_V01_PPDP" lnClass="PPDP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="I0BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="I2BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_PTOC3" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_V01_RBRF" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="OpTie" type="CN_ACT_3P_EX"/>
			<DO name="FailTmms" type="CN_ING_SG"/>
			<DO name="Fail1Tmms" type="CN_ING_SG_EX"/>
			<DO name="UVBlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="V0BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="V2BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValA" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrVal3I0" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValI2" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_PDIF1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X004"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="CTWrnSet" type="CN_ASG_SG_EX_X003"/>
			<DO name="CTBlkSet" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="FuncEna9" type="CN_SPC_EX"/>
			<DO name="FuncEna10" type="CN_SPC_EX"/>
			<DO name="FuncEna11" type="CN_SPC_EX"/>
			<DO name="FuncEna12" type="CN_SPC_EX"/>
			<DO name="FuncEna13" type="CN_SPC_EX"/>
			<DO name="FuncEna14" type="CN_SPC_EX"/>
			<DO name="FuncEna15" type="CN_SPC_EX"/>
			<DO name="FuncEna16" type="CN_SPC_EX"/>
			<DO name="FuncEna17" type="CN_SPC_EX"/>
			<DO name="FuncEna18" type="CN_SPC_EX"/>
			<DO name="FuncEna19" type="CN_SPC_EX"/>
			<DO name="FuncEna20" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="SelfRstFlt" type="CN_SPS_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_LD0_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_LD0_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_LD0_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm33" type="CN_SPS"/>
			<DO name="Alm34" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm36" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm39" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
			<DO name="Alm43" type="CN_SPS"/>
			<DO name="Alm44" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="XJ_MV_I_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821EG_CTRL_V01_GOINGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="AnIn1" type="CN_MV_X004"/>
			<DO name="AnIn2" type="CN_MV_X004"/>
			<DO name="AnIn3" type="CN_MV_X004"/>
			<DO name="AnIn4" type="CN_MV_X004"/>
			<DO name="AnIn5" type="CN_MV_X004"/>
			<DO name="AnIn6" type="CN_MV_X004"/>
			<DO name="AnIn7" type="CN_MV_X004"/>
			<DO name="AnIn8" type="CN_MV_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821EG_CTRL_V01_GOINGGIO2" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO1" type="CN_SPC"/>
			<DO name="SPCSO2" type="CN_SPC"/>
			<DO name="SPCSO3" type="CN_SPC"/>
			<DO name="SPCSO4" type="CN_SPC"/>
			<DO name="SPCSO5" type="CN_SPC"/>
			<DO name="SPCSO6" type="CN_SPC"/>
			<DO name="SPCSO7" type="CN_SPC"/>
			<DO name="SPCSO8" type="CN_SPC"/>
			<DO name="SPCSO9" type="CN_SPC"/>
			<DO name="SPCSO10" type="CN_SPC"/>
			<DO name="SPCSO11" type="CN_SPC"/>
			<DO name="SPCSO12" type="CN_SPC"/>
			<DO name="SPCSO13" type="CN_SPC"/>
			<DO name="SPCSO14" type="CN_SPC"/>
			<DO name="SPCSO15" type="CN_SPC"/>
			<DO name="SPCSO16" type="CN_SPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821EG_CTRL_V01_GOINGGIO3" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
			<DO name="DPCSO4" type="CN_DPC"/>
			<DO name="DPCSO5" type="CN_DPC"/>
			<DO name="DPCSO6" type="CN_DPC"/>
			<DO name="DPCSO7" type="CN_DPC"/>
			<DO name="DPCSO8" type="CN_DPC"/>
			<DO name="DPCSO9" type="CN_DPC"/>
			<DO name="DPCSO10" type="CN_DPC"/>
			<DO name="DPCSO11" type="CN_DPC"/>
			<DO name="DPCSO12" type="CN_DPC"/>
			<DO name="DPCSO13" type="CN_DPC"/>
			<DO name="DPCSO14" type="CN_DPC"/>
			<DO name="DPCSO15" type="CN_DPC"/>
			<DO name="DPCSO16" type="CN_DPC"/>
			<DO name="DPCSO17" type="CN_DPC"/>
			<DO name="DPCSO18" type="CN_DPC"/>
			<DO name="DPCSO19" type="CN_DPC"/>
			<DO name="DPCSO20" type="CN_DPC"/>
			<DO name="DPCSO21" type="CN_DPC"/>
			<DO name="DPCSO22" type="CN_DPC"/>
			<DO name="DPCSO23" type="CN_DPC"/>
			<DO name="DPCSO24" type="CN_DPC"/>
			<DO name="DPCSO25" type="CN_DPC"/>
			<DO name="DPCSO26" type="CN_DPC"/>
			<DO name="DPCSO27" type="CN_DPC"/>
			<DO name="DPCSO28" type="CN_DPC"/>
			<DO name="DPCSO29" type="CN_DPC"/>
			<DO name="DPCSO30" type="CN_DPC"/>
			<DO name="DPCSO31" type="CN_DPC"/>
			<DO name="DPCSO32" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821EG_CTRL_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO1" type="CN_SPC"/>
			<DO name="DPCSO1" type="CN_DPC"/>
			<DO name="DPCSO2" type="CN_DPC"/>
			<DO name="DPCSO3" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821EG_CTRL_V01_GAPC1" lnClass="GAPC">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="SPCSO" type="CN_SPC_DC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821EG_CTRL_V01_CSWI1" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Pos" type="CN_DPC"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821EG_CTRL_V01_XSWI1" lnClass="XSWI">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Loc" type="CN_SPS"/>
			<DO name="OpCnt" type="CN_INS"/>
			<DO name="Pos" type="CN_DPC"/>
			<DO name="BlkOpn" type="CN_SPC"/>
			<DO name="BlkCls" type="CN_SPC"/>
			<DO name="SwTyp" type="ENS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821EG_CTRL_V01_CILO1" lnClass="CILO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821EG_CTRL_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821EG_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821EG_MEAS_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="AnIn1" type="CN_MV_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821EG_MEAS_V01_BusMMXU1" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Hz" type="CN_MV_X004"/>
			<DO name="PPV" type="CN_DEL_X004"/>
			<DO name="PhV" type="CN_WYE_ALL_X003"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821EG_MEAS_V01_DCGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Ain1" type="CN_MV_EX_X004"/>
			<DO name="Ain2" type="CN_MV_EX_X004"/>
			<DO name="Ain3" type="CN_MV_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821EG_MEAS_V01_TVTR1" lnClass="TVTR">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="VRtg" type="CN_ASG_SP_X007"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_EX_X003"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821EG_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="StrVal1" type="CN_ASG_SP_X007"/>
			<DO name="StrVal2" type="CN_ASG_SP_X007"/>
			<DO name="StrVal3" type="CN_ASG_SP_X007"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821EG_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Tmp" type="CN_MV_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821EG_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol1" type="CN_MV_X004"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821EG_LD0_V01_GOAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm33" type="CN_SPS"/>
			<DO name="Alm34" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm36" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm39" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
			<DO name="Alm43" type="CN_SPS"/>
			<DO name="Alm44" type="CN_SPS"/>
			<DO name="Alm45" type="CN_SPS"/>
			<DO name="Alm46" type="CN_SPS"/>
			<DO name="Alm47" type="CN_SPS"/>
			<DO name="Alm48" type="CN_SPS"/>
			<DO name="Alm49" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821EG_LD0_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="HostTPortAlm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlm" type="CN_SPS_EX"/>
			<DO name="HostContAlm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821EG_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821EG_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="ENS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_FCK821EG_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod"/>
			<DO name="Beh" type="ENS_Beh"/>
			<DO name="Health" type="ENS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC_X001"/>
			<DO name="FunEna1" type="CN_SPC_EX_X001"/>
			<DO name="FunEna2" type="CN_SPC_EX_X001"/>
			<DO name="FunEna3" type="CN_SPC_EX_X001"/>
			<DO name="FunEna4" type="CN_SPC_EX_X001"/>
			<DO name="FunEna5" type="CN_SPC_EX_X001"/>
			<DO name="FunEna6" type="CN_SPC_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC861GAGCN_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC861GAGCN_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC861GAGCN_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC861GAGCN_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC861GAGCN_PROT_V01_GGIO5" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC861GAGCN_PROT_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC861GAGCN_PROT_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC861GAGCN_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC861GAGCN_V01_PTRC" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC861GAGCN_PROT_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC861GAGCN_PROT_V01_PTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC861GAGCN_PROT_V01_PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC861GAGCN_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC861GAGCN_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC861GAGCN_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="SelfRstFlt" type="CN_SPS_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC861GAGCN_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC861GAGCN_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC861GAGCN_LD0_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC861GAGCN_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC861GAGCN_LD0_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC861GAGCN_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC861GAGCN_LD0_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC861GAGCN_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC861GAGCN_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="XJ_MV_I_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_MMXU4" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_PTOC5" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_PTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_V01_PTRC" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_PDIF7" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op1" type="CN_ACT_3P"/>
			<DO name="Op2" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_PDIF6" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op2" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_PDIF5" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Op1" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_PDIF4" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X004"/>
			<DO name="Tr1" type="CN_ACT_3P"/>
			<DO name="Tr2" type="CN_ACT_3P"/>
			<DO name="Tr3" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_PDIF2" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_GGIO34" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_GGIO33" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
			<DO name="Ind44" type="CN_SPS"/>
			<DO name="Ind45" type="CN_SPS"/>
			<DO name="Ind46" type="CN_SPS"/>
			<DO name="Ind47" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_GGIO32" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_GGIO25" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_GGIO6" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_GGIO29" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_GGIO28" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_GGIO30" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_GGIO26" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_V01_PPDP" lnClass="PPDP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="I0BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="I2BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_PTOC3" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_PTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_V01_RBRF" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="OpTie" type="CN_ACT_3P_EX"/>
			<DO name="FailTmms" type="CN_ING_SG"/>
			<DO name="Fail1Tmms" type="CN_ING_SG_EX"/>
			<DO name="UVBlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="V0BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="V2BlkVal" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValA" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrVal3I0" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValI2" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_PDIF1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="DifAClc" type="CN_WYE_ALL_X004"/>
			<DO name="StrValSG" type="CN_ASG_SG_EX_X003"/>
			<DO name="CTWrnSet" type="CN_ASG_SG_EX_X003"/>
			<DO name="CTBlkSet" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="FuncEna9" type="CN_SPC_EX"/>
			<DO name="FuncEna10" type="CN_SPC_EX"/>
			<DO name="FuncEna11" type="CN_SPC_EX"/>
			<DO name="FuncEna12" type="CN_SPC_EX"/>
			<DO name="FuncEna13" type="CN_SPC_EX"/>
			<DO name="FuncEna14" type="CN_SPC_EX"/>
			<DO name="FuncEna15" type="CN_SPC_EX"/>
			<DO name="FuncEna16" type="CN_SPC_EX"/>
			<DO name="FuncEna17" type="CN_SPC_EX"/>
			<DO name="FuncEna18" type="CN_SPC_EX"/>
			<DO name="FuncEna19" type="CN_SPC_EX"/>
			<DO name="FuncEna20" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="SelfRstFlt" type="CN_SPS_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_LD0_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_LD0_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_LD0_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm33" type="CN_SPS"/>
			<DO name="Alm34" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm36" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm39" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
			<DO name="Alm43" type="CN_SPS"/>
			<DO name="Alm44" type="CN_SPS"/>
			<DO name="Alm45" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GAGCN_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="XJ_MV_I_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_PIGO_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_PIGO_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_V01_GOIN_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="AnIn1" type="CN_MV_X005"/>
			<DO name="AnIn2" type="CN_MV_X005"/>
			<DO name="AnIn3" type="CN_MV_X005"/>
			<DO name="AnIn4" type="CN_MV_X005"/>
			<DO name="AnIn5" type="CN_MV_X005"/>
			<DO name="AnIn6" type="CN_MV_X005"/>
			<DO name="SPCSO1" type="CN_SPC_X001"/>
			<DO name="SPCSO2" type="CN_SPC_X001"/>
			<DO name="SPCSO3" type="CN_SPC_X001"/>
			<DO name="SPCSO4" type="CN_SPC_X001"/>
			<DO name="SPCSO5" type="CN_SPC_X001"/>
			<DO name="SPCSO6" type="CN_SPC_X001"/>
			<DO name="SPCSO7" type="CN_SPC_X001"/>
			<DO name="SPCSO8" type="CN_SPC_X001"/>
			<DO name="SPCSO9" type="CN_SPC_X001"/>
			<DO name="SPCSO10" type="CN_SPC_X001"/>
			<DO name="SPCSO11" type="CN_SPC_X001"/>
			<DO name="SPCSO12" type="CN_SPC_X001"/>
			<DO name="SPCSO13" type="CN_SPC_X001"/>
			<DO name="SPCSO14" type="CN_SPC_X001"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="DPCSO2" type="CN_DPC_X001"/>
			<DO name="DPCSO3" type="CN_DPC_X001"/>
			<DO name="DPCSO4" type="CN_DPC_X001"/>
			<DO name="DPCSO5" type="CN_DPC_X001"/>
			<DO name="DPCSO6" type="CN_DPC_X001"/>
			<DO name="DPCSO7" type="CN_DPC_X001"/>
			<DO name="DPCSO8" type="CN_DPC_X001"/>
			<DO name="DPCSO9" type="CN_DPC_X001"/>
			<DO name="DPCSO10" type="CN_DPC_X001"/>
			<DO name="DPCSO11" type="CN_DPC_X001"/>
			<DO name="DPCSO12" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_CTRL_V01_CBCSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Pos" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_CTRL_V01_CILO2" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
			<DO name="EnaOp" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_CTRL_V01_CILO1" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="EnaOpn" type="CN_SPS"/>
			<DO name="EnaCls" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_V01_GO_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="AnIn1" type="CN_MV_X005"/>
			<DO name="SPCSO1" type="CN_SPC_X001"/>
			<DO name="DPCSO1" type="CN_DPC_X001"/>
			<DO name="DPCSO2" type="CN_DPC_X001"/>
			<DO name="DPCSO3" type="CN_DPC_X001"/>
			<DO name="DPCSO4" type="CN_DPC_X001"/>
			<DO name="DPCSO5" type="CN_DPC_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_MEAS_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X005"/>
			<DO name="Amp2" type="CN_MV_X005"/>
			<DO name="Amp3" type="CN_MV_X005"/>
			<DO name="Amp4" type="CN_MV_X005"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
			<DO name="Vol3" type="CN_MV_X005"/>
			<DO name="Vol4" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_MEAS_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW" type="CN_MV_X005"/>
			<DO name="TotVAr" type="CN_MV_X005"/>
			<DO name="TotVA" type="CN_MV_X005"/>
			<DO name="TotPF" type="CN_MV_X005"/>
			<DO name="Hz" type="CN_MV_X005"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_MEAS_V01_MMTR1" lnClass="MMTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="FwdWh" type="XJ_BCR_EX_X002"/>
			<DO name="BwdWh" type="XJ_BCR_EX_X002"/>
			<DO name="FwdVAh" type="XJ_BCR_EX_X002"/>
			<DO name="BwdVAh" type="XJ_BCR_EX_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_MEAS_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_MEAS_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="StrVal1" type="CN_ASG_SP_X004"/>
			<DO name="StrVal2" type="CN_ASG_SP_X004"/>
			<DO name="StrVal3" type="CN_ASG_SP_X004"/>
			<DO name="StrVal4" type="CN_ASG_SP_X004"/>
			<DO name="StrVal5" type="CN_ASG_SP_X004"/>
			<DO name="StrVal6" type="CN_ASG_SP_X004"/>
			<DO name="OpDlTmms" type="CN_ING_SP"/>
			<DO name="Enable" type="CN_SPG_SP_EX"/>
			<DO name="OpExTmms" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_PROT_V01_MMXN2" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X005"/>
			<DO name="Amp2" type="CN_MV_X005"/>
			<DO name="Amp3" type="CN_MV_X005"/>
			<DO name="Amp4" type="CN_MV_X005"/>
			<DO name="Amp5" type="CN_MV_X005"/>
			<DO name="Amp7" type="CN_MV_X005"/>
			<DO name="Amp8" type="CN_MV_X005"/>
			<DO name="Amp9" type="CN_MV_X005"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
			<DO name="Vol3" type="CN_MV_X005"/>
			<DO name="Vol7" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp1" type="CN_MV_X005"/>
			<DO name="Amp2" type="CN_MV_X005"/>
			<DO name="Vol1" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL_X005"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
			<DO name="A2" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_PROT_V01_GAPC2" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_V01_PTRC" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_PROT_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_PROT_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_V01_BinIn_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_V01_Alm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_V01_YYB_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_PROT_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_PROT_V01_TVTR2" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
			<DO name="PTFChkEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_PROT_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_PROT_V01_PTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal1" type="CN_ASG_SG_X005"/>
			<DO name="StrVal2" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_PROT_V01_PTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
			<DO name="BlkBusStrp" type="CN_SPC_EX"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_V01_GOAlm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAarlm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_V01_DevAlm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231EBG_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="CN_MV_EX_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_CTRL_V01_GOINGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="AnIn1" type="CN_MV_GZK"/>
			<DO name="AnIn2" type="CN_MV_GZK"/>
			<DO name="AnIn3" type="CN_MV_GZK"/>
			<DO name="AnIn4" type="CN_MV_GZK"/>
			<DO name="AnIn5" type="CN_MV_GZK"/>
			<DO name="AnIn6" type="CN_MV_GZK"/>
			<DO name="AnIn7" type="CN_MV_GZK"/>
			<DO name="AnIn8" type="CN_MV_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_CTRL_V01_GOINGGIO2" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="SPCSO1" type="CN_SPC_GZK"/>
			<DO name="SPCSO2" type="CN_SPC_GZK"/>
			<DO name="SPCSO3" type="CN_SPC_GZK"/>
			<DO name="SPCSO4" type="CN_SPC_GZK"/>
			<DO name="SPCSO5" type="CN_SPC_GZK"/>
			<DO name="SPCSO6" type="CN_SPC_GZK"/>
			<DO name="SPCSO7" type="CN_SPC_GZK"/>
			<DO name="SPCSO8" type="CN_SPC_GZK"/>
			<DO name="SPCSO9" type="CN_SPC_GZK"/>
			<DO name="SPCSO10" type="CN_SPC_GZK"/>
			<DO name="SPCSO11" type="CN_SPC_GZK"/>
			<DO name="SPCSO12" type="CN_SPC_GZK"/>
			<DO name="SPCSO13" type="CN_SPC_GZK"/>
			<DO name="SPCSO14" type="CN_SPC_GZK"/>
			<DO name="SPCSO15" type="CN_SPC_GZK"/>
			<DO name="SPCSO16" type="CN_SPC_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_CTRL_V01_GOINGGIO3" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="DPCSO1" type="CN_DPC_GZK"/>
			<DO name="DPCSO2" type="CN_DPC_GZK"/>
			<DO name="DPCSO3" type="CN_DPC_GZK"/>
			<DO name="DPCSO4" type="CN_DPC_GZK"/>
			<DO name="DPCSO5" type="CN_DPC_GZK"/>
			<DO name="DPCSO6" type="CN_DPC_GZK"/>
			<DO name="DPCSO7" type="CN_DPC_GZK"/>
			<DO name="DPCSO8" type="CN_DPC_GZK"/>
			<DO name="DPCSO9" type="CN_DPC_GZK"/>
			<DO name="DPCSO10" type="CN_DPC_GZK"/>
			<DO name="DPCSO11" type="CN_DPC_GZK"/>
			<DO name="DPCSO12" type="CN_DPC_GZK"/>
			<DO name="DPCSO13" type="CN_DPC_GZK"/>
			<DO name="DPCSO14" type="CN_DPC_GZK"/>
			<DO name="DPCSO15" type="CN_DPC_GZK"/>
			<DO name="DPCSO16" type="CN_DPC_GZK"/>
			<DO name="DPCSO17" type="CN_DPC_GZK"/>
			<DO name="DPCSO18" type="CN_DPC_GZK"/>
			<DO name="DPCSO19" type="CN_DPC_GZK"/>
			<DO name="DPCSO20" type="CN_DPC_GZK"/>
			<DO name="DPCSO21" type="CN_DPC_GZK"/>
			<DO name="DPCSO22" type="CN_DPC_GZK"/>
			<DO name="DPCSO23" type="CN_DPC_GZK"/>
			<DO name="DPCSO24" type="CN_DPC_GZK"/>
			<DO name="DPCSO25" type="CN_DPC_GZK"/>
			<DO name="DPCSO26" type="CN_DPC_GZK"/>
			<DO name="DPCSO27" type="CN_DPC_GZK"/>
			<DO name="DPCSO28" type="CN_DPC_GZK"/>
			<DO name="DPCSO29" type="CN_DPC_GZK"/>
			<DO name="DPCSO30" type="CN_DPC_GZK"/>
			<DO name="DPCSO31" type="CN_DPC_GZK"/>
			<DO name="DPCSO32" type="CN_DPC_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_CTRL_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="SPCSO1" type="CN_SPC_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_CTRL_V01_ATCC1" lnClass="ATCC">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="CtlV" type="CN_MV_GZK"/>
			<DO name="TapChg" type="CN_BSC_GZK"/>
			<DO name="ParOp" type="CN_SPC_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_CTRL_V01_GAPC1" lnClass="GAPC">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="SPCSO" type="CN_SPC_DC_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_CTRL_V01_CBCSWI1" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_CTRL_V01_XSWI1" lnClass="XSWI">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Loc" type="CN_SPS_GZK"/>
			<DO name="OpCnt" type="CN_INS_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK"/>
			<DO name="BlkOpn" type="CN_SPC_GZK"/>
			<DO name="BlkCls" type="CN_SPC_GZK"/>
			<DO name="SwTyp" type="ENS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_CTRL_V01_BinInGGIO3" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
			<DO name="Ind2" type="CN_SPS_GZK"/>
			<DO name="Ind3" type="CN_SPS_GZK"/>
			<DO name="Ind4" type="CN_SPS_GZK"/>
			<DO name="Ind5" type="CN_SPS_GZK"/>
			<DO name="Ind6" type="CN_SPS_GZK"/>
			<DO name="Ind7" type="CN_SPS_GZK"/>
			<DO name="Ind8" type="CN_SPS_GZK"/>
			<DO name="Ind9" type="CN_SPS_GZK"/>
			<DO name="Ind10" type="CN_SPS_GZK"/>
			<DO name="Ind11" type="CN_SPS_GZK"/>
			<DO name="Ind12" type="CN_SPS_GZK"/>
			<DO name="Ind13" type="CN_SPS_GZK"/>
			<DO name="Ind14" type="CN_SPS_GZK"/>
			<DO name="Ind15" type="CN_SPS_GZK"/>
			<DO name="Ind16" type="CN_SPS_GZK"/>
			<DO name="Ind17" type="CN_SPS_GZK"/>
			<DO name="Ind18" type="CN_SPS_GZK"/>
			<DO name="Ind19" type="CN_SPS_GZK"/>
			<DO name="Ind20" type="CN_SPS_GZK"/>
			<DO name="Ind21" type="CN_SPS_GZK"/>
			<DO name="Ind22" type="CN_SPS_GZK"/>
			<DO name="Ind23" type="CN_SPS_GZK"/>
			<DO name="Ind24" type="CN_SPS_GZK"/>
			<DO name="Ind25" type="CN_SPS_GZK"/>
			<DO name="Ind26" type="CN_SPS_GZK"/>
			<DO name="Ind27" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_CTRL_V01_CILO1" lnClass="CILO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="EnaOpn" type="CN_SPS_GZK"/>
			<DO name="EnaCls" type="CN_SPS_GZK"/>
			<DO name="EnaOp" type="CN_SPS_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_CTRL_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
			<DO name="Ind2" type="CN_SPS_GZK"/>
			<DO name="Ind3" type="CN_SPS_GZK"/>
			<DO name="Ind4" type="CN_SPS_GZK"/>
			<DO name="Ind5" type="CN_SPS_GZK"/>
			<DO name="Ind6" type="CN_SPS_GZK"/>
			<DO name="Ind7" type="CN_SPS_GZK"/>
			<DO name="Ind8" type="CN_SPS_GZK"/>
			<DO name="Ind9" type="CN_SPS_GZK"/>
			<DO name="Ind10" type="CN_SPS_GZK"/>
			<DO name="Ind11" type="CN_SPS_GZK"/>
			<DO name="Ind12" type="CN_SPS_GZK"/>
			<DO name="Ind13" type="CN_SPS_GZK"/>
			<DO name="Ind14" type="CN_SPS_GZK"/>
			<DO name="Ind15" type="CN_SPS_GZK"/>
			<DO name="Ind16" type="CN_SPS_GZK"/>
			<DO name="Ind17" type="CN_SPS_GZK"/>
			<DO name="Ind18" type="CN_SPS_GZK"/>
			<DO name="Ind19" type="CN_SPS_GZK"/>
			<DO name="Ind20" type="CN_SPS_GZK"/>
			<DO name="Ind21" type="CN_SPS_GZK"/>
			<DO name="Ind22" type="CN_SPS_GZK"/>
			<DO name="Ind23" type="CN_SPS_GZK"/>
			<DO name="Ind24" type="CN_SPS_GZK"/>
			<DO name="Ind25" type="CN_SPS_GZK"/>
			<DO name="Ind26" type="CN_SPS_GZK"/>
			<DO name="Ind27" type="CN_SPS_GZK"/>
			<DO name="Ind28" type="CN_SPS_GZK"/>
			<DO name="Ind29" type="CN_SPS_GZK"/>
			<DO name="Ind30" type="CN_SPS_GZK"/>
			<DO name="Ind31" type="CN_SPS_GZK"/>
			<DO name="Ind32" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod_GZK_X002"/>
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Health" type="ENS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="LinVRtgSnd" type="CN_ASG_SP_GZK_EX"/>
			<DO name="SynVRtgSnd" type="CN_ASG_SP_GZK_EX"/>
			<DO name="LivVal" type="CN_ASG_SP_GZK_EX"/>
			<DO name="DeaVal" type="CN_ASG_SP_GZK_EX"/>
			<DO name="RteHz" type="CN_ASG_SP_GZK_EX"/>
			<DO name="DifHz" type="CN_ASG_SP_GZK"/>
			<DO name="DifV" type="CN_ASG_SP_GZK"/>
			<DO name="DifAng" type="CN_ASG_SP_GZK"/>
			<DO name="BkrTmms" type="CN_ING_SP_GZK"/>
			<DO name="AngOfs" type="CN_ASG_SP_GZK_EX"/>
			<DO name="PTFBlkEna" type="CN_ING_SP_GZK_EX"/>
			<DO name="SynRsTmms" type="CN_ING_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_MEAS_V01_GOGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="AnIn1" type="CN_MV_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_MEAS_V01_DCGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Ain1" type="CN_MV_GZK_EX"/>
			<DO name="Ain2" type="CN_MV_GZK_EX"/>
			<DO name="Ain3" type="CN_MV_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_MEAS_V01_CBMMXU1" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="TotW" type="CN_MV_GZK"/>
			<DO name="TotVAr" type="CN_MV_GZK"/>
			<DO name="TotPF" type="CN_MV_GZK"/>
			<DO name="Hz" type="CN_MV_GZK"/>
			<DO name="PPV" type="CN_DEL_GZK"/>
			<DO name="PhV" type="CN_WYE_ALL_GZK"/>
			<DO name="A" type="CN_WYE_ALL_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_MEAS_V01_TCTR1" lnClass="TCTR">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="ARtg" type="CN_ASG_SP_GZK"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_MEAS_V01_TVTR1" lnClass="TVTR">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="VRtg" type="CN_ASG_SP_GZK"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_GZK"/>
			<DO name="PhyHealth" type="ENS_Health_GZK"/>
			<DO name="Proxy" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod_GZK_X002"/>
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Health" type="ENS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="StrVal1" type="CN_ASG_SP_GZK"/>
			<DO name="StrVal2" type="CN_ASG_SP_GZK"/>
			<DO name="StrVal3" type="CN_ASG_SP_GZK"/>
			<DO name="StrVal4" type="CN_ASG_SP_GZK"/>
			<DO name="StrVal5" type="CN_ASG_SP_GZK"/>
			<DO name="StrVal6" type="CN_ASG_SP_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Tmp" type="CN_MV_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="Vol1" type="CN_MV_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_LD0_V01_GOAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Alm1" type="CN_SPS_GZK"/>
			<DO name="Alm2" type="CN_SPS_GZK"/>
			<DO name="Alm3" type="CN_SPS_GZK"/>
			<DO name="Alm4" type="CN_SPS_GZK"/>
			<DO name="Alm5" type="CN_SPS_GZK"/>
			<DO name="Alm6" type="CN_SPS_GZK"/>
			<DO name="Alm7" type="CN_SPS_GZK"/>
			<DO name="Alm8" type="CN_SPS_GZK"/>
			<DO name="Alm9" type="CN_SPS_GZK"/>
			<DO name="Alm10" type="CN_SPS_GZK"/>
			<DO name="Alm11" type="CN_SPS_GZK"/>
			<DO name="Alm12" type="CN_SPS_GZK"/>
			<DO name="Alm13" type="CN_SPS_GZK"/>
			<DO name="Alm14" type="CN_SPS_GZK"/>
			<DO name="Alm15" type="CN_SPS_GZK"/>
			<DO name="Alm16" type="CN_SPS_GZK"/>
			<DO name="Alm17" type="CN_SPS_GZK"/>
			<DO name="Alm18" type="CN_SPS_GZK"/>
			<DO name="Alm19" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="HostTPortAlm" type="CN_SPS_GZK_EX"/>
			<DO name="HostTSrvAlm" type="CN_SPS_GZK_EX"/>
			<DO name="HostContAlm" type="CN_SPS_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_LD0_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Alm1" type="CN_SPS_GZK"/>
			<DO name="Alm2" type="CN_SPS_GZK"/>
			<DO name="Alm3" type="CN_SPS_GZK"/>
			<DO name="Alm4" type="CN_SPS_GZK"/>
			<DO name="Alm5" type="CN_SPS_GZK"/>
			<DO name="Alm6" type="CN_SPS_GZK"/>
			<DO name="Alm7" type="CN_SPS_GZK"/>
			<DO name="Alm8" type="CN_SPS_GZK"/>
			<DO name="Alm9" type="CN_SPS_GZK"/>
			<DO name="Alm10" type="CN_SPS_GZK"/>
			<DO name="Alm11" type="CN_SPS_GZK"/>
			<DO name="Alm12" type="CN_SPS_GZK"/>
			<DO name="Alm13" type="CN_SPS_GZK"/>
			<DO name="Alm14" type="CN_SPS_GZK"/>
			<DO name="Alm15" type="CN_SPS_GZK"/>
			<DO name="Alm16" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Alm1" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_GZK"/>
			<DO name="PhyHealth" type="ENS_Health_GZK"/>
			<DO name="Proxy" type="CN_SPS_GZK"/>
			<DO name="SASPinCrc" type="CN_STG_SP_GZK_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod_GZK_X002"/>
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Health" type="ENS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="LEDRs" type="CN_SPC_DC_GZK"/>
			<DO name="FunEna1" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna2" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna3" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna4" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna5" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna6" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna7" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna8" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna9" type="CN_SPC_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_LD0_V01_LXHD" lnClass="LXHD">
			<DO name="Mod" type="ENC_Mod_GZK_X002"/>
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Health" type="ENS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="DevType" type="CN_STG_SP_GZK_EX"/>
			<DO name="DevName" type="CN_STG_SP_GZK_EX"/>
			<DO name="DevDesc" type="CN_STG_SP_GZK_EX"/>
			<DO name="DevModel" type="CN_STG_SP_GZK_EX"/>
			<DO name="ManuFacturer" type="CN_STG_SP_GZK_EX"/>
			<DO name="Madein" type="CN_STG_SP_GZK_EX"/>
			<DO name="ProductNum" type="CN_STG_SP_GZK_EX"/>
			<DO name="ProductDate" type="CN_STG_SP_GZK_EX"/>
			<DO name="PhyassetID" type="CN_STG_SP_GZK_EX"/>
			<DO name="Positionx" type="CN_STG_SP_GZK_EX"/>
			<DO name="Positiony" type="CN_STG_SP_GZK_EX"/>
			<DO name="Region" type="CN_STG_SP_GZK_EX"/>
			<DO name="Cabinet" type="CN_STG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_CTRL_V01_CBXSWI1" lnClass="XSWI">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Loc" type="CN_SPS_GZK"/>
			<DO name="OpCnt" type="CN_INS_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK"/>
			<DO name="BlkOpn" type="CN_SPC_GZK"/>
			<DO name="BlkCls" type="CN_SPC_GZK"/>
			<DO name="SwTyp" type="ENS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_CTRL_V01_LLN0_X001" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod_GZK_X002"/>
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Health" type="ENS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="Phase" type="CN_ING_SP_GZK_EX"/>
			<DO name="LinVRtgSnd" type="CN_ASG_SP_GZK_EX"/>
			<DO name="SynVRtgSnd" type="CN_ASG_SP_GZK_EX"/>
			<DO name="LivVal" type="CN_ASG_SP_GZK_EX"/>
			<DO name="DeaVal" type="CN_ASG_SP_GZK_EX"/>
			<DO name="RteHz" type="CN_ASG_SP_GZK_EX"/>
			<DO name="DifHz" type="CN_ASG_SP_GZK"/>
			<DO name="DifV" type="CN_ASG_SP_GZK"/>
			<DO name="DifAng" type="CN_ASG_SP_GZK"/>
			<DO name="BkrTmms" type="CN_ING_SP_GZK"/>
			<DO name="AngOfs" type="CN_ASG_SP_GZK_EX"/>
			<DO name="PTFBlkEna" type="CN_ING_SP_GZK_EX"/>
			<DO name="SynRsTmms" type="CN_ING_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_MEAS_V01_RsynMMXN1" lnClass="MMXN">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Vol1" type="CN_MV_GZK"/>
			<DO name="Hz1" type="CN_MV_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_MEAS_V01_LinMMXU1" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="TotW" type="CN_MV_GZK"/>
			<DO name="TotVAr" type="CN_MV_GZK"/>
			<DO name="TotPF" type="CN_MV_GZK"/>
			<DO name="Hz" type="CN_MV_GZK"/>
			<DO name="PPV" type="CN_DEL_GZK"/>
			<DO name="PhV" type="CN_WYE_ALL_GZK"/>
			<DO name="A" type="CN_WYE_ALL_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_LD0_V01_AlmGGIO1_X001" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Alm1" type="CN_SPS_GZK"/>
			<DO name="Alm2" type="CN_SPS_GZK"/>
			<DO name="Alm3" type="CN_SPS_GZK"/>
			<DO name="Alm4" type="CN_SPS_GZK"/>
			<DO name="Alm5" type="CN_SPS_GZK"/>
			<DO name="Alm6" type="CN_SPS_GZK"/>
			<DO name="Alm7" type="CN_SPS_GZK"/>
			<DO name="Alm8" type="CN_SPS_GZK"/>
			<DO name="Alm9" type="CN_SPS_GZK"/>
			<DO name="Alm10" type="CN_SPS_GZK"/>
			<DO name="Alm11" type="CN_SPS_GZK"/>
			<DO name="Alm12" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_LD0_V01_LLN0_X001" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod_GZK_X002"/>
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Health" type="ENS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="LEDRs" type="CN_SPC_DC_GZK"/>
			<DO name="FunEna1" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna2" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna3" type="CN_SPC_GZK_EX"/>
			<DO name="SynChk" type="CN_SPC_GZK_EX"/>
			<DO name="DeaChk" type="CN_SPC_GZK_EX"/>
			<DO name="NotChk" type="CN_SPC_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_CTRL_V01_CSWI1" lnClass="CSWI">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_CTRL_V01_LLN0_X002" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod_GZK_X002"/>
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Health" type="ENS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_MEAS_V01_BusMMXU1" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Hz" type="CN_MV_GZK"/>
			<DO name="PPV" type="CN_DEL_GZK"/>
			<DO name="PhV" type="CN_WYE_ALL_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_MEAS_V01_LLN0_X001" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod_GZK_X002"/>
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Health" type="ENS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="StrVal1" type="CN_ASG_SP_GZK"/>
			<DO name="StrVal2" type="CN_ASG_SP_GZK"/>
			<DO name="StrVal3" type="CN_ASG_SP_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_LD0_V01_GOAlmGGIO1_X001" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Alm1" type="CN_SPS_GZK"/>
			<DO name="Alm2" type="CN_SPS_GZK"/>
			<DO name="Alm3" type="CN_SPS_GZK"/>
			<DO name="Alm4" type="CN_SPS_GZK"/>
			<DO name="Alm5" type="CN_SPS_GZK"/>
			<DO name="Alm6" type="CN_SPS_GZK"/>
			<DO name="Alm7" type="CN_SPS_GZK"/>
			<DO name="Alm8" type="CN_SPS_GZK"/>
			<DO name="Alm9" type="CN_SPS_GZK"/>
			<DO name="Alm10" type="CN_SPS_GZK"/>
			<DO name="Alm11" type="CN_SPS_GZK"/>
			<DO name="Alm12" type="CN_SPS_GZK"/>
			<DO name="Alm13" type="CN_SPS_GZK"/>
			<DO name="Alm14" type="CN_SPS_GZK"/>
			<DO name="Alm15" type="CN_SPS_GZK"/>
			<DO name="Alm16" type="CN_SPS_GZK"/>
			<DO name="Alm17" type="CN_SPS_GZK"/>
			<DO name="Alm18" type="CN_SPS_GZK"/>
			<DO name="Alm19" type="CN_SPS_GZK"/>
			<DO name="Alm20" type="CN_SPS_GZK"/>
			<DO name="Alm21" type="CN_SPS_GZK"/>
			<DO name="Alm22" type="CN_SPS_GZK"/>
			<DO name="Alm23" type="CN_SPS_GZK"/>
			<DO name="Alm24" type="CN_SPS_GZK"/>
			<DO name="Alm25" type="CN_SPS_GZK"/>
			<DO name="Alm26" type="CN_SPS_GZK"/>
			<DO name="Alm27" type="CN_SPS_GZK"/>
			<DO name="Alm28" type="CN_SPS_GZK"/>
			<DO name="Alm29" type="CN_SPS_GZK"/>
			<DO name="Alm30" type="CN_SPS_GZK"/>
			<DO name="Alm31" type="CN_SPS_GZK"/>
			<DO name="Alm32" type="CN_SPS_GZK"/>
			<DO name="Alm33" type="CN_SPS_GZK"/>
			<DO name="Alm34" type="CN_SPS_GZK"/>
			<DO name="Alm35" type="CN_SPS_GZK"/>
			<DO name="Alm36" type="CN_SPS_GZK"/>
			<DO name="Alm37" type="CN_SPS_GZK"/>
			<DO name="Alm38" type="CN_SPS_GZK"/>
			<DO name="Alm39" type="CN_SPS_GZK"/>
			<DO name="Alm40" type="CN_SPS_GZK"/>
			<DO name="Alm41" type="CN_SPS_GZK"/>
			<DO name="Alm42" type="CN_SPS_GZK"/>
			<DO name="Alm43" type="CN_SPS_GZK"/>
			<DO name="Alm44" type="CN_SPS_GZK"/>
			<DO name="Alm45" type="CN_SPS_GZK"/>
			<DO name="Alm46" type="CN_SPS_GZK"/>
			<DO name="Alm47" type="CN_SPS_GZK"/>
			<DO name="Alm48" type="CN_SPS_GZK"/>
			<DO name="Alm49" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_LD0_V01_AlmGGIO1_X002" lnClass="GGIO">
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Alm1" type="CN_SPS_GZK"/>
			<DO name="Alm2" type="CN_SPS_GZK"/>
			<DO name="Alm3" type="CN_SPS_GZK"/>
			<DO name="Alm4" type="CN_SPS_GZK"/>
			<DO name="Alm5" type="CN_SPS_GZK"/>
			<DO name="Alm6" type="CN_SPS_GZK"/>
			<DO name="Alm7" type="CN_SPS_GZK"/>
			<DO name="Alm8" type="CN_SPS_GZK"/>
			<DO name="HostTPortAlm" type="CN_SPS_GZK_EX"/>
			<DO name="HostTSrvAlm" type="CN_SPS_GZK_EX"/>
			<DO name="HostContAlm" type="CN_SPS_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC852GG_LD0_V01_LLN0_X002" lnClass="LLN0">
			<DO name="Mod" type="ENC_Mod_GZK_X002"/>
			<DO name="Beh" type="ENS_Beh_GZK"/>
			<DO name="Health" type="ENS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="LEDRs" type="CN_SPC_DC_GZK"/>
			<DO name="FunEna1" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna2" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna3" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna4" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna5" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna6" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna7" type="CN_SPC_GZK_EX"/>
			<DO name="FunEna8" type="CN_SPC_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_PIGO_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_V01_Sta_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
			<DO name="Ind2" type="CN_SPS_GZK"/>
			<DO name="Ind3" type="CN_SPS_GZK"/>
			<DO name="Ind4" type="CN_SPS_GZK"/>
			<DO name="Ind5" type="CN_SPS_GZK"/>
			<DO name="Ind6" type="CN_SPS_GZK"/>
			<DO name="Ind7" type="CN_SPS_GZK"/>
			<DO name="Ind8" type="CN_SPS_GZK"/>
			<DO name="Ind9" type="CN_SPS_GZK"/>
			<DO name="Ind10" type="CN_SPS_GZK"/>
			<DO name="Ind11" type="CN_SPS_GZK"/>
			<DO name="Ind12" type="CN_SPS_GZK"/>
			<DO name="Ind13" type="CN_SPS_GZK"/>
			<DO name="Ind14" type="CN_SPS_GZK"/>
			<DO name="Ind15" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="RcdMade" type="CN_SPS_GZK"/>
			<DO name="FltNum" type="CN_INS_GZK"/>
			<DO name="GriFltNum" type="CN_INS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_PROT_V01_MMXN2" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Amp4" type="CN_MV_GZK_X001"/>
			<DO name="Amp5" type="CN_MV_GZK_X001"/>
			<DO name="Vol1" type="CN_MV_GZK_X001"/>
			<DO name="Vol2" type="CN_MV_GZK_X001"/>
			<DO name="Vol3" type="CN_MV_GZK_X001"/>
			<DO name="Hz1" type="CN_MV_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Vol1" type="CN_MV_GZK_X001"/>
			<DO name="Vol2" type="CN_MV_GZK_X001"/>
			<DO name="Hz" type="CN_MV_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="PPV" type="CN_DEL_GZK_X001"/>
			<DO name="PhV" type="CN_WYE_ALL_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_PROT_V01_GGIO5" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Alm1" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_PROT_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
			<DO name="Ind2" type="CN_SPS_GZK"/>
			<DO name="Ind3" type="CN_SPS_GZK"/>
			<DO name="Ind4" type="CN_SPS_GZK"/>
			<DO name="Ind5" type="CN_SPS_GZK"/>
			<DO name="Ind6" type="CN_SPS_GZK"/>
			<DO name="Ind7" type="CN_SPS_GZK"/>
			<DO name="Ind8" type="CN_SPS_GZK"/>
			<DO name="Ind9" type="CN_SPS_GZK"/>
			<DO name="Ind10" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_PROT_V01_GGIO3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
			<DO name="Ind2" type="CN_SPS_GZK"/>
			<DO name="Ind3" type="CN_SPS_GZK"/>
			<DO name="Ind4" type="CN_SPS_GZK"/>
			<DO name="Ind5" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_V01_BinIn_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
			<DO name="Ind22" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_V01_Alm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Alm1" type="CN_SPS_GZK"/>
			<DO name="Alm2" type="CN_SPS_GZK"/>
			<DO name="Alm9" type="CN_SPS_GZK"/>
			<DO name="Alm10" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_V01_YYB_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
			<DO name="Ind2" type="CN_SPS_GZK"/>
			<DO name="Ind3" type="CN_SPS_GZK"/>
			<DO name="Ind4" type="CN_SPS_GZK"/>
			<DO name="Ind5" type="CN_SPS_GZK"/>
			<DO name="Ind6" type="CN_SPS_GZK"/>
			<DO name="Ind9" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_V01_PTRC" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="TrStrp" type="CN_SPC_GZK_EX_X001"/>
			<DO name="Tr" type="CN_ACT_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_PROT_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Amp" type="CN_SAV_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_PROT_V01_TVTR3" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Vol" type="CN_SAV_GZK"/>
			<DO name="VRtgSnd2" type="CN_ING_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_PROT_V01_TVTR2" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Vol" type="CN_SAV_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Vol" type="CN_SAV_GZK"/>
			<DO name="VRtg" type="CN_ASG_SP_GZK_X001"/>
			<DO name="VRtgSnd1" type="CN_ASG_SP_GZK_EX_X001"/>
			<DO name="PTFChkEna" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_PROT_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_PROT_V01_PTOF1" lnClass="PTOF">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_PROT_V01_PTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_PROT_V01_PTUV2" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_PROT_V01_PTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="Enable1" type="CN_SPG_SG_GZK_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_GZK_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_PROT_V01_PTUF1" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_PROT_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_GZK"/>
			<DO name="PhyHealth" type="CN_INS_Health_GZK"/>
			<DO name="Proxy" type="CN_SPS_GZK"/>
			<DO name="SettingGrp" type="CN_ING_SP_GZK_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_GZK"/>
			<DO name="PhyHealth" type="CN_INS_Health_GZK"/>
			<DO name="Proxy" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="FuncEna1" type="CN_SPC_GZK_EX_X001"/>
			<DO name="FuncEna2" type="CN_SPC_GZK_EX_X001"/>
			<DO name="FuncEna3" type="CN_SPC_GZK_EX_X001"/>
			<DO name="FuncEna4" type="CN_SPC_GZK_EX_X001"/>
			<DO name="FuncEna5" type="CN_SPC_GZK_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPS_GZK_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_GZK_EX"/>
			<DO name="RemGoEna" type="CN_SPS_GZK_EX"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="Vol" type="CN_MV_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="Tmp" type="CN_MV_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
			<DO name="Ind2" type="CN_SPS_GZK"/>
			<DO name="Ind3" type="CN_SPS_GZK"/>
			<DO name="Ind4" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_LD0_V01_SCLI1" lnClass="SCLI">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_V01_GOAlm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_GZK_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_GZK_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_V01_SVAlm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Alm8" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_V01_DevAlm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Alm1" type="CN_SPS_GZK"/>
			<DO name="Alm2" type="CN_SPS_GZK"/>
			<DO name="Alm3" type="CN_SPS_GZK"/>
			<DO name="Alm4" type="CN_SPS_GZK"/>
			<DO name="Alm5" type="CN_SPS_GZK"/>
			<DO name="Alm7" type="CN_SPS_GZK"/>
			<DO name="Alm8" type="CN_SPS_GZK"/>
			<DO name="Alm9" type="CN_SPS_GZK"/>
			<DO name="Alm10" type="CN_SPS_GZK"/>
			<DO name="Alm11" type="CN_SPS_GZK"/>
			<DO name="Alm13" type="CN_SPS_GZK"/>
			<DO name="Alm15" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_GZK"/>
			<DO name="PhyHealth" type="CN_INS_Health_GZK"/>
			<DO name="Proxy" type="CN_SPS_GZK"/>
			<DO name="ActSGNum" type="CN_MV_GZK_EX_X001"/>
			<DO name="SASPinCrc" type="CN_STG_SP_GZK_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="LEDRs" type="CN_SPC_DC_GZK_X001"/>
			<DO name="TimeMode" type="CN_STG_SP_GZK_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_GZK_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8229AGZK_LD0_V01_LXHD" lnClass="LXHD">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="DevType" type="CN_STG_SP_GZK_EX"/>
			<DO name="DevName" type="CN_STG_SP_GZK_EX"/>
			<DO name="DevDesc" type="CN_STG_SP_GZK_EX"/>
			<DO name="DevModel" type="CN_STG_SP_GZK_EX"/>
			<DO name="ManuFacturer" type="CN_STG_SP_GZK_EX"/>
			<DO name="Madein" type="CN_STG_SP_GZK_EX"/>
			<DO name="ProductNum" type="CN_STG_SP_GZK_EX"/>
			<DO name="ProductDate" type="CN_STG_SP_GZK_EX"/>
			<DO name="PhyassetID" type="CN_STG_SP_GZK_EX"/>
			<DO name="Positionx" type="CN_STG_SP_GZK_EX"/>
			<DO name="Positiony" type="CN_STG_SP_GZK_EX"/>
			<DO name="Region" type="CN_STG_SP_GZK_EX"/>
			<DO name="Cabinet" type="CN_STG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_PIGO_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="DPCSO1" type="CN_DPC_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_PIGO_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_PIGO_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="RcdMade" type="CN_SPS_GZK"/>
			<DO name="FltNum" type="CN_INS_GZK"/>
			<DO name="GriFltNum" type="CN_INS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_V01_GOIN_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="AnIn1" type="CN_MV_GZK_X001"/>
			<DO name="AnIn2" type="CN_MV_GZK_X001"/>
			<DO name="AnIn3" type="CN_MV_GZK_X001"/>
			<DO name="AnIn4" type="CN_MV_GZK_X001"/>
			<DO name="AnIn5" type="CN_MV_GZK_X001"/>
			<DO name="AnIn6" type="CN_MV_GZK_X001"/>
			<DO name="SPCSO1" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO2" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO3" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO4" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO5" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO6" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO7" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO8" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO9" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO10" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO11" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO12" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO13" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO14" type="CN_SPC_GZK_X001"/>
			<DO name="DPCSO1" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO2" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO3" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO4" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO5" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO6" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO7" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO8" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO9" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO10" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO11" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO12" type="CN_DPC_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_CTRL_V01_CSWI2" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_CTRL_V01_CBStCSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_CTRL_V01_CBCSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_CTRL_V01_QG3XSWI1" lnClass="XSWI">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Loc" type="CN_SPS_GZK"/>
			<DO name="OpCnt" type="CN_INS_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK_X001"/>
			<DO name="BlkOpn" type="CN_SPC_GZK_X001"/>
			<DO name="BlkCls" type="CN_SPC_GZK_X001"/>
			<DO name="SwTyp" type="CN_INS_GZK"/>
			<DO name="SwOpCap" type="CN_INS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_CTRL_V01_QG2XSWI1" lnClass="XSWI">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Loc" type="CN_SPS_GZK"/>
			<DO name="OpCnt" type="CN_INS_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK_X001"/>
			<DO name="BlkOpn" type="CN_SPC_GZK_X001"/>
			<DO name="BlkCls" type="CN_SPC_GZK_X001"/>
			<DO name="SwTyp" type="CN_INS_GZK"/>
			<DO name="SwOpCap" type="CN_INS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_CTRL_V01_QG1XSWI1" lnClass="XSWI">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Loc" type="CN_SPS_GZK"/>
			<DO name="OpCnt" type="CN_INS_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK_X001"/>
			<DO name="BlkOpn" type="CN_SPC_GZK_X001"/>
			<DO name="BlkCls" type="CN_SPC_GZK_X001"/>
			<DO name="SwTyp" type="CN_INS_GZK"/>
			<DO name="SwOpCap" type="CN_INS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_CTRL_V01_CBXCBR1" lnClass="XCBR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Loc" type="CN_SPS_GZK"/>
			<DO name="OpCnt" type="CN_INS_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK_X001"/>
			<DO name="BlkOpn" type="CN_SPC_GZK_X001"/>
			<DO name="BlkCls" type="CN_SPC_GZK_X001"/>
			<DO name="CBOpCap" type="CN_INS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_CTRL_V01_CILO1" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="EnaOpn" type="CN_SPS_GZK"/>
			<DO name="EnaCls" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_V01_GO_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="AnIn1" type="CN_MV_GZK_X001"/>
			<DO name="SPCSO1" type="CN_SPC_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_MEAS_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Amp1" type="CN_MV_GZK_X001"/>
			<DO name="Amp2" type="CN_MV_GZK_X001"/>
			<DO name="Amp3" type="CN_MV_GZK_X001"/>
			<DO name="Amp4" type="CN_MV_GZK_X001"/>
			<DO name="Vol1" type="CN_MV_GZK_X001"/>
			<DO name="Vol2" type="CN_MV_GZK_X001"/>
			<DO name="Vol3" type="CN_MV_GZK_X001"/>
			<DO name="Vol4" type="CN_MV_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_MEAS_V01_MMXU3" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="TotW" type="CN_MV_GZK_X001"/>
			<DO name="TotVAr" type="CN_MV_GZK_X001"/>
			<DO name="TotVA" type="CN_MV_GZK_X001"/>
			<DO name="TotPF" type="CN_MV_GZK_X001"/>
			<DO name="Hz" type="CN_MV_GZK_X001"/>
			<DO name="PPV" type="CN_DEL_GZK_X002"/>
			<DO name="PhV" type="CN_WYE_ALL_GZK_X002"/>
			<DO name="A" type="CN_WYE_ALL_GZK_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_MEAS_V01_MMTR1" lnClass="MMTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="FwdWh" type="XJ_BCR_GZK_EX"/>
			<DO name="BwdWh" type="XJ_BCR_GZK_EX"/>
			<DO name="FwdVAh" type="XJ_BCR_GZK_EX"/>
			<DO name="BwdVAh" type="XJ_BCR_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_MEAS_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Amp" type="CN_SAV_GZK"/>
			<DO name="ARtg" type="CN_ASG_SP_GZK_X001"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_GZK_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_MEAS_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Vol" type="CN_SAV_GZK"/>
			<DO name="VRtg" type="CN_ASG_SP_GZK_X001"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_GZK_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="FuncEna1" type="CN_SPC_GZK_EX_X001"/>
			<DO name="FuncEna2" type="CN_SPC_GZK_EX_X001"/>
			<DO name="StrVal1" type="CN_ASG_SP_GZK_X001"/>
			<DO name="StrVal2" type="CN_ASG_SP_GZK_X001"/>
			<DO name="StrVal3" type="CN_ASG_SP_GZK_X001"/>
			<DO name="StrVal4" type="CN_ASG_SP_GZK_X001"/>
			<DO name="StrVal5" type="CN_ASG_SP_GZK_X001"/>
			<DO name="StrVal6" type="CN_ASG_SP_GZK_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SP_GZK"/>
			<DO name="Enable" type="CN_SPG_SP_GZK_EX"/>
			<DO name="OpExTmms" type="CN_ING_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_PROT_V01_MMXN2" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Amp1" type="CN_MV_GZK_X001"/>
			<DO name="Amp2" type="CN_MV_GZK_X001"/>
			<DO name="Amp3" type="CN_MV_GZK_X001"/>
			<DO name="Amp4" type="CN_MV_GZK_X001"/>
			<DO name="Amp5" type="CN_MV_GZK_X001"/>
			<DO name="Amp6" type="CN_MV_GZK_X001"/>
			<DO name="Amp7" type="CN_MV_GZK_X001"/>
			<DO name="Amp8" type="CN_MV_GZK_X001"/>
			<DO name="Amp9" type="CN_MV_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="A" type="CN_WYE_ALL_GZK_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_PROT_V01_ProMMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Amp" type="CN_MV_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_PROT_V01_ProMMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="PPV" type="CN_DEL_GZK_X002"/>
			<DO name="PhV" type="CN_WYE_ALL_GZK_X002"/>
			<DO name="A" type="CN_WYE_ALL_GZK_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_PROT_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_V01_JYMX_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="SPCSO" type="CN_SPC_GZK_X001"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_V01_BsL2ZT_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="SPCSO" type="CN_SPC_GZK_X001"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_V01_BsL1ZT_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="SPCSO" type="CN_SPC_GZK_X001"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_V01_BsHZT_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="SPCSO" type="CN_SPC_GZK_X001"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_V01_PTRC" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="TrStrp" type="CN_SPC_GZK_EX_X001"/>
			<DO name="Tr" type="CN_ACT_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_PROT_V01_LZerTCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Amp" type="CN_SAV_GZK"/>
			<DO name="ARtg" type="CN_ASG_SP_GZK_X001"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_GZK_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_PROT_V01_ZerTCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Amp" type="CN_SAV_GZK"/>
			<DO name="ARtg" type="CN_ASG_SP_GZK_X001"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_GZK_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_PROT_V01_ProTCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Amp" type="CN_SAV_GZK"/>
			<DO name="ARtg" type="CN_ASG_SP_GZK_X001"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_GZK_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_PROT_V01_FDLSCAS1" lnClass="SCAS">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_GZK_EX"/>
			<DO name="OpEx" type="CN_ACT_3P_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Vol" type="CN_SAV_GZK"/>
			<DO name="VRtg" type="CN_ASG_SP_GZK_X001"/>
			<DO name="PTFChkEna" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_PROT_V01_JYMXPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_PROT_V01_AlmZerPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_PROT_V01_DisZerPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_PROT_V01_OLPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_PROT_V01_Ph2LZrPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_PROT_V01_Ph1LZrPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_PROT_V01_PhZerPTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_PROT_V01_Ph3ZerPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_PROT_V01_Ph2ZerPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_PROT_V01_Ph1ZerPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
			<DO name="ZroACalEna" type="CN_SPG_SG_GZK_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_PROT_V01_PhPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
			<DO name="OUTMATR" type="CN_ING_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_PROT_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_GZK"/>
			<DO name="PhyHealth" type="CN_INS_Health_GZK"/>
			<DO name="Proxy" type="CN_SPS_GZK"/>
			<DO name="SettingGrp" type="CN_ING_SP_GZK_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_GZK"/>
			<DO name="PhyHealth" type="CN_INS_Health_GZK"/>
			<DO name="Proxy" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="FuncEna1" type="CN_SPC_GZK_EX_X001"/>
			<DO name="FuncEna2" type="CN_SPC_GZK_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPS_GZK_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_GZK_EX"/>
			<DO name="RemGoEna" type="CN_SPS_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="Vol" type="CN_MV_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="Tmp" type="CN_MV_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_V01_Sta_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
			<DO name="Ind2" type="CN_SPS_GZK"/>
			<DO name="Ind3" type="CN_SPS_GZK"/>
			<DO name="Ind4" type="CN_SPS_GZK"/>
			<DO name="Ind5" type="CN_SPS_GZK"/>
			<DO name="Ind6" type="CN_SPS_GZK"/>
			<DO name="Ind7" type="CN_SPS_GZK"/>
			<DO name="Ind8" type="CN_SPS_GZK"/>
			<DO name="Ind9" type="CN_SPS_GZK"/>
			<DO name="Ind10" type="CN_SPS_GZK"/>
			<DO name="Ind11" type="CN_SPS_GZK"/>
			<DO name="Ind12" type="CN_SPS_GZK"/>
			<DO name="Ind13" type="CN_SPS_GZK"/>
			<DO name="Ind14" type="CN_SPS_GZK"/>
			<DO name="Ind15" type="CN_SPS_GZK"/>
			<DO name="Ind16" type="CN_SPS_GZK"/>
			<DO name="Ind17" type="CN_SPS_GZK"/>
			<DO name="Ind18" type="CN_SPS_GZK"/>
			<DO name="Ind19" type="CN_SPS_GZK"/>
			<DO name="Ind20" type="CN_SPS_GZK"/>
			<DO name="Ind21" type="CN_SPS_GZK"/>
			<DO name="Ind22" type="CN_SPS_GZK"/>
			<DO name="Ind23" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_V01_Alm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Alm1" type="CN_SPS_GZK"/>
			<DO name="Alm2" type="CN_SPS_GZK"/>
			<DO name="Alm3" type="CN_SPS_GZK"/>
			<DO name="Alm4" type="CN_SPS_GZK"/>
			<DO name="Alm5" type="CN_SPS_GZK"/>
			<DO name="Alm6" type="CN_SPS_GZK"/>
			<DO name="Alm7" type="CN_SPS_GZK"/>
			<DO name="Alm8" type="CN_SPS_GZK"/>
			<DO name="Alm10" type="CN_SPS_GZK"/>
			<DO name="Alm11" type="CN_SPS_GZK"/>
			<DO name="Alm12" type="CN_SPS_GZK"/>
			<DO name="Alm13" type="CN_SPS_GZK"/>
			<DO name="Alm14" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="HostTPortAlm" type="CN_SPS_GZK_EX"/>
			<DO name="HostTSrvAlm" type="CN_SPS_GZK_EX"/>
			<DO name="HostContAlm" type="CN_SPS_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_V01_Diag_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Alm1" type="CN_SPS_GZK"/>
			<DO name="Alm2" type="CN_SPS_GZK"/>
			<DO name="Alm3" type="CN_SPS_GZK"/>
			<DO name="Alm4" type="CN_SPS_GZK"/>
			<DO name="Alm5" type="CN_SPS_GZK"/>
			<DO name="Alm6" type="CN_SPS_GZK"/>
			<DO name="Alm7" type="CN_SPS_GZK"/>
			<DO name="Alm8" type="CN_SPS_GZK"/>
			<DO name="Alm9" type="CN_SPS_GZK"/>
			<DO name="Alm10" type="CN_SPS_GZK"/>
			<DO name="Alm11" type="CN_SPS_GZK"/>
			<DO name="Alm13" type="CN_SPS_GZK"/>
			<DO name="Alm14" type="CN_SPS_GZK"/>
			<DO name="Alm15" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_GZK"/>
			<DO name="PhyHealth" type="CN_INS_Health_GZK"/>
			<DO name="Proxy" type="CN_SPS_GZK"/>
			<DO name="ActSGNum" type="CN_MV_GZK_EX_X001"/>
			<DO name="SASPinCrc" type="CN_STG_SP_GZK_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="LEDRs" type="CN_SPC_DC_GZK_X001"/>
			<DO name="TimeMode" type="CN_STG_SP_GZK_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_GZK_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8221AGZK_LD0_V01_LXHD" lnClass="LXHD">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="DevType" type="CN_STG_SP_GZK_EX"/>
			<DO name="DevName" type="CN_STG_SP_GZK_EX"/>
			<DO name="DevDesc" type="CN_STG_SP_GZK_EX"/>
			<DO name="DevModel" type="CN_STG_SP_GZK_EX"/>
			<DO name="ManuFacturer" type="CN_STG_SP_GZK_EX"/>
			<DO name="Madein" type="CN_STG_SP_GZK_EX"/>
			<DO name="ProductNum" type="CN_STG_SP_GZK_EX"/>
			<DO name="ProductDate" type="CN_STG_SP_GZK_EX"/>
			<DO name="PhyassetID" type="CN_STG_SP_GZK_EX"/>
			<DO name="Positionx" type="CN_STG_SP_GZK_EX"/>
			<DO name="Positiony" type="CN_STG_SP_GZK_EX"/>
			<DO name="Region" type="CN_STG_SP_GZK_EX"/>
			<DO name="Cabinet" type="CN_STG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_PIGO_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="DPCSO1" type="CN_DPC_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_PIGO_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_PIGO_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="RcdMade" type="CN_SPS_GZK"/>
			<DO name="FltNum" type="CN_INS_GZK"/>
			<DO name="GriFltNum" type="CN_INS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_V01_GOIN_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="AnIn1" type="CN_MV_GZK_X001"/>
			<DO name="AnIn2" type="CN_MV_GZK_X001"/>
			<DO name="AnIn3" type="CN_MV_GZK_X001"/>
			<DO name="AnIn4" type="CN_MV_GZK_X001"/>
			<DO name="AnIn5" type="CN_MV_GZK_X001"/>
			<DO name="AnIn6" type="CN_MV_GZK_X001"/>
			<DO name="SPCSO1" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO2" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO3" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO4" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO5" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO6" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO7" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO8" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO9" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO10" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO11" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO12" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO13" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO14" type="CN_SPC_GZK_X001"/>
			<DO name="DPCSO1" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO2" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO3" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO4" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO5" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO6" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO7" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO8" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO9" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO10" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO11" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO12" type="CN_DPC_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_CTRL_V01_CSWI2" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_CTRL_V01_CBStCSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_CTRL_V01_CBCSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_CTRL_V01_QG3XSWI1" lnClass="XSWI">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Loc" type="CN_SPS_GZK"/>
			<DO name="OpCnt" type="CN_INS_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK_X001"/>
			<DO name="BlkOpn" type="CN_SPC_GZK_X001"/>
			<DO name="BlkCls" type="CN_SPC_GZK_X001"/>
			<DO name="SwTyp" type="CN_INS_GZK"/>
			<DO name="SwOpCap" type="CN_INS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_CTRL_V01_QG2XSWI1" lnClass="XSWI">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Loc" type="CN_SPS_GZK"/>
			<DO name="OpCnt" type="CN_INS_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK_X001"/>
			<DO name="BlkOpn" type="CN_SPC_GZK_X001"/>
			<DO name="BlkCls" type="CN_SPC_GZK_X001"/>
			<DO name="SwTyp" type="CN_INS_GZK"/>
			<DO name="SwOpCap" type="CN_INS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_CTRL_V01_QG1XSWI1" lnClass="XSWI">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Loc" type="CN_SPS_GZK"/>
			<DO name="OpCnt" type="CN_INS_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK_X001"/>
			<DO name="BlkOpn" type="CN_SPC_GZK_X001"/>
			<DO name="BlkCls" type="CN_SPC_GZK_X001"/>
			<DO name="SwTyp" type="CN_INS_GZK"/>
			<DO name="SwOpCap" type="CN_INS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_CTRL_V01_CBXCBR1" lnClass="XCBR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Loc" type="CN_SPS_GZK"/>
			<DO name="OpCnt" type="CN_INS_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK_X001"/>
			<DO name="BlkOpn" type="CN_SPC_GZK_X001"/>
			<DO name="BlkCls" type="CN_SPC_GZK_X001"/>
			<DO name="CBOpCap" type="CN_INS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_CTRL_V01_CILO1" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="EnaOpn" type="CN_SPS_GZK"/>
			<DO name="EnaCls" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_V01_GO_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="AnIn1" type="CN_MV_GZK_X001"/>
			<DO name="SPCSO1" type="CN_SPC_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_MEAS_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Amp1" type="CN_MV_GZK_X001"/>
			<DO name="Amp2" type="CN_MV_GZK_X001"/>
			<DO name="Amp3" type="CN_MV_GZK_X001"/>
			<DO name="Amp4" type="CN_MV_GZK_X001"/>
			<DO name="Vol1" type="CN_MV_GZK_X001"/>
			<DO name="Vol2" type="CN_MV_GZK_X001"/>
			<DO name="Vol3" type="CN_MV_GZK_X001"/>
			<DO name="Vol4" type="CN_MV_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_MEAS_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="TotW" type="CN_MV_GZK_X001"/>
			<DO name="TotVAr" type="CN_MV_GZK_X001"/>
			<DO name="TotVA" type="CN_MV_GZK_X001"/>
			<DO name="TotPF" type="CN_MV_GZK_X001"/>
			<DO name="Hz" type="CN_MV_GZK_X001"/>
			<DO name="PPV" type="CN_DEL_GZK_X002"/>
			<DO name="PhV" type="CN_WYE_ALL_GZK_X002"/>
			<DO name="A" type="CN_WYE_ALL_GZK_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_MEAS_V01_MMTR1" lnClass="MMTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="FwdWh" type="XJ_BCR_GZK_EX"/>
			<DO name="BwdWh" type="XJ_BCR_GZK_EX"/>
			<DO name="FwdVAh" type="XJ_BCR_GZK_EX"/>
			<DO name="BwdVAh" type="XJ_BCR_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_MEAS_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Amp" type="CN_SAV_GZK"/>
			<DO name="ARtg" type="CN_ASG_SP_GZK_X001"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_GZK_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_MEAS_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Vol" type="CN_SAV_GZK"/>
			<DO name="VRtg" type="CN_ASG_SP_GZK_X001"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_GZK_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="FuncEna1" type="CN_SPC_GZK_EX_X001"/>
			<DO name="FuncEna2" type="CN_SPC_GZK_EX_X001"/>
			<DO name="StrVal1" type="CN_ASG_SP_GZK_X001"/>
			<DO name="StrVal2" type="CN_ASG_SP_GZK_X001"/>
			<DO name="StrVal3" type="CN_ASG_SP_GZK_X001"/>
			<DO name="StrVal4" type="CN_ASG_SP_GZK_X001"/>
			<DO name="StrVal5" type="CN_ASG_SP_GZK_X001"/>
			<DO name="StrVal6" type="CN_ASG_SP_GZK_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SP_GZK"/>
			<DO name="Enable" type="CN_SPG_SP_GZK_EX"/>
			<DO name="OpExTmms" type="CN_ING_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Amp1" type="CN_MV_GZK_X001"/>
			<DO name="Amp2" type="CN_MV_GZK_X001"/>
			<DO name="Amp3" type="CN_MV_GZK_X001"/>
			<DO name="Amp4" type="CN_MV_GZK_X001"/>
			<DO name="Amp5" type="CN_MV_GZK_X001"/>
			<DO name="Amp6" type="CN_MV_GZK_X001"/>
			<DO name="Vol1" type="CN_MV_GZK_X001"/>
			<DO name="Vol2" type="CN_MV_GZK_X001"/>
			<DO name="Vol3" type="CN_MV_GZK_X001"/>
			<DO name="Vol4" type="CN_MV_GZK_X001"/>
			<DO name="Vol5" type="CN_MV_GZK_X001"/>
			<DO name="Vol6" type="CN_MV_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_PROT_V01_ProMSQI1" lnClass="MSQI">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="SeqA" type="XJ_SEQ_GZK"/>
			<DO name="SeqV" type="XJ_SEQ_GZK"/>
			<DO name="ImbZroA" type="CN_MV_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_PROT_V01_ProBPHMMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="PhV" type="CN_WYE_ALL_GZK_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_PROT_V01_ProMMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Amp" type="CN_MV_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_PROT_V01_ProMMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="PPV" type="CN_DEL_GZK_X002"/>
			<DO name="PhV" type="CN_WYE_ALL_GZK_X002"/>
			<DO name="A" type="CN_WYE_ALL_GZK_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_PROT_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_PROT_V01_FDLSCAS1" lnClass="SCAS">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="OpEx" type="CN_ACT_3P_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_V01_PTRC" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Tr" type="CN_ACT_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_V01_JYMX_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="SPCSO" type="CN_SPC_GZK_X001"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_PROT_V01_ZerTCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Amp" type="CN_SAV_GZK"/>
			<DO name="ARtg" type="CN_ASG_SP_GZK_X001"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_GZK_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_PROT_V01_ProCBTCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Amp" type="CN_SAV_GZK"/>
			<DO name="ARtg" type="CN_ASG_SP_GZK_X001"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_GZK_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_PROT_V01_ProTCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Amp" type="CN_SAV_GZK"/>
			<DO name="ARtg" type="CN_ASG_SP_GZK_X001"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_GZK_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_PROT_V01_ProVBTVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Vol" type="CN_SAV_GZK"/>
			<DO name="VRtg" type="CN_ASG_SP_GZK_X001"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_GZK_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Vol" type="CN_SAV_GZK"/>
			<DO name="VRtg" type="CN_ASG_SP_GZK_X001"/>
			<DO name="PTFChkEna" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_PROT_V01_JYMXPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_PROT_V01_AlmZerPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_PROT_V01_CBPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_PROT_V01_VBPTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_PROT_V01_UVPTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="BlkVal" type="CN_ASG_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_PROT_V01_OVPTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_PROT_V01_ZerPTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_PROT_V01_ZerPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
			<DO name="ZroACalEna" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_PROT_V01_PhPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_PROT_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_GZK"/>
			<DO name="PhyHealth" type="CN_INS_Health_GZK"/>
			<DO name="Proxy" type="CN_SPS_GZK"/>
			<DO name="SettingGrp" type="CN_ING_SP_GZK_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_GZK"/>
			<DO name="PhyHealth" type="CN_INS_Health_GZK"/>
			<DO name="Proxy" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="FuncEna1" type="CN_SPC_GZK_EX_X001"/>
			<DO name="FuncEna2" type="CN_SPC_GZK_EX_X001"/>
			<DO name="FuncEna3" type="CN_SPC_GZK_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPS_GZK_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_GZK_EX"/>
			<DO name="RemGoEna" type="CN_SPS_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="Vol" type="CN_MV_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="Tmp" type="CN_MV_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_V01_Sta_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
			<DO name="Ind2" type="CN_SPS_GZK"/>
			<DO name="Ind3" type="CN_SPS_GZK"/>
			<DO name="Ind4" type="CN_SPS_GZK"/>
			<DO name="Ind5" type="CN_SPS_GZK"/>
			<DO name="Ind6" type="CN_SPS_GZK"/>
			<DO name="Ind7" type="CN_SPS_GZK"/>
			<DO name="Ind8" type="CN_SPS_GZK"/>
			<DO name="Ind9" type="CN_SPS_GZK"/>
			<DO name="Ind10" type="CN_SPS_GZK"/>
			<DO name="Ind11" type="CN_SPS_GZK"/>
			<DO name="Ind12" type="CN_SPS_GZK"/>
			<DO name="Ind13" type="CN_SPS_GZK"/>
			<DO name="Ind14" type="CN_SPS_GZK"/>
			<DO name="Ind15" type="CN_SPS_GZK"/>
			<DO name="Ind16" type="CN_SPS_GZK"/>
			<DO name="Ind17" type="CN_SPS_GZK"/>
			<DO name="Ind18" type="CN_SPS_GZK"/>
			<DO name="Ind19" type="CN_SPS_GZK"/>
			<DO name="Ind20" type="CN_SPS_GZK"/>
			<DO name="Ind21" type="CN_SPS_GZK"/>
			<DO name="Ind22" type="CN_SPS_GZK"/>
			<DO name="Ind23" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_V01_Alm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Alm1" type="CN_SPS_GZK"/>
			<DO name="Alm2" type="CN_SPS_GZK"/>
			<DO name="Alm3" type="CN_SPS_GZK"/>
			<DO name="Alm4" type="CN_SPS_GZK"/>
			<DO name="Alm5" type="CN_SPS_GZK"/>
			<DO name="Alm6" type="CN_SPS_GZK"/>
			<DO name="Alm7" type="CN_SPS_GZK"/>
			<DO name="Alm8" type="CN_SPS_GZK"/>
			<DO name="Alm10" type="CN_SPS_GZK"/>
			<DO name="Alm11" type="CN_SPS_GZK"/>
			<DO name="Alm12" type="CN_SPS_GZK"/>
			<DO name="Alm13" type="CN_SPS_GZK"/>
			<DO name="Alm14" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="HostTPortAlm" type="CN_SPS_GZK_EX"/>
			<DO name="HostTSrvAlm" type="CN_SPS_GZK_EX"/>
			<DO name="HostContAlm" type="CN_SPS_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_V01_Diag_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Alm1" type="CN_SPS_GZK"/>
			<DO name="Alm2" type="CN_SPS_GZK"/>
			<DO name="Alm3" type="CN_SPS_GZK"/>
			<DO name="Alm4" type="CN_SPS_GZK"/>
			<DO name="Alm5" type="CN_SPS_GZK"/>
			<DO name="Alm6" type="CN_SPS_GZK"/>
			<DO name="Alm7" type="CN_SPS_GZK"/>
			<DO name="Alm8" type="CN_SPS_GZK"/>
			<DO name="Alm9" type="CN_SPS_GZK"/>
			<DO name="Alm10" type="CN_SPS_GZK"/>
			<DO name="Alm11" type="CN_SPS_GZK"/>
			<DO name="Alm12" type="CN_SPS_GZK"/>
			<DO name="Alm13" type="CN_SPS_GZK"/>
			<DO name="Alm14" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_GZK"/>
			<DO name="PhyHealth" type="CN_INS_Health_GZK"/>
			<DO name="Proxy" type="CN_SPS_GZK"/>
			<DO name="ActSGNum" type="CN_MV_GZK_EX_X001"/>
			<DO name="SASPinCrc" type="CN_STG_SP_GZK_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="LEDRs" type="CN_SPC_DC_GZK_X001"/>
			<DO name="TimeMode" type="CN_STG_SP_GZK_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_GZK_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8231AGZK_LD0_V01_LXHD" lnClass="LXHD">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="DevType" type="CN_STG_SP_GZK_EX"/>
			<DO name="DevName" type="CN_STG_SP_GZK_EX"/>
			<DO name="DevDesc" type="CN_STG_SP_GZK_EX"/>
			<DO name="DevModel" type="CN_STG_SP_GZK_EX"/>
			<DO name="ManuFacturer" type="CN_STG_SP_GZK_EX"/>
			<DO name="Madein" type="CN_STG_SP_GZK_EX"/>
			<DO name="ProductNum" type="CN_STG_SP_GZK_EX"/>
			<DO name="ProductDate" type="CN_STG_SP_GZK_EX"/>
			<DO name="PhyassetID" type="CN_STG_SP_GZK_EX"/>
			<DO name="Positionx" type="CN_STG_SP_GZK_EX"/>
			<DO name="Positiony" type="CN_STG_SP_GZK_EX"/>
			<DO name="Region" type="CN_STG_SP_GZK_EX"/>
			<DO name="Cabinet" type="CN_STG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_PIGO_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="DPCSO1" type="CN_DPC_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_PIGO_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
			<DO name="Ind2" type="CN_SPS_GZK"/>
			<DO name="Ind3" type="CN_SPS_GZK"/>
			<DO name="Ind4" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_PIGO_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="RcdMade" type="CN_SPS_GZK"/>
			<DO name="FltNum" type="CN_INS_GZK"/>
			<DO name="GriFltNum" type="CN_INS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_V01_GOIN_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="AnIn1" type="CN_MV_GZK_X001"/>
			<DO name="AnIn2" type="CN_MV_GZK_X001"/>
			<DO name="AnIn3" type="CN_MV_GZK_X001"/>
			<DO name="AnIn4" type="CN_MV_GZK_X001"/>
			<DO name="AnIn5" type="CN_MV_GZK_X001"/>
			<DO name="AnIn6" type="CN_MV_GZK_X001"/>
			<DO name="SPCSO1" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO2" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO3" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO4" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO5" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO6" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO7" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO8" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO9" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO10" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO11" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO12" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO13" type="CN_SPC_GZK_X001"/>
			<DO name="SPCSO14" type="CN_SPC_GZK_X001"/>
			<DO name="DPCSO1" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO2" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO3" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO4" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO5" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO6" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO7" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO8" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO9" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO10" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO11" type="CN_DPC_GZK_X001"/>
			<DO name="DPCSO12" type="CN_DPC_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_CTRL_V01_CSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_CTRL_V01_CBGenCSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_V01_CBSt_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_CTRL_V01_CBSynCSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_CTRL_V01_CBDeaCSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_CTRL_V01_CBCSWI1" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_CTRL_V01_QG3XSWI1" lnClass="XSWI">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Loc" type="CN_SPS_GZK"/>
			<DO name="OpCnt" type="CN_INS_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK_X001"/>
			<DO name="BlkOpn" type="CN_SPC_GZK_X001"/>
			<DO name="BlkCls" type="CN_SPC_GZK_X001"/>
			<DO name="SwTyp" type="CN_INS_GZK"/>
			<DO name="SwOpCap" type="CN_INS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_CTRL_V01_QG2XSWI1" lnClass="XSWI">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Loc" type="CN_SPS_GZK"/>
			<DO name="OpCnt" type="CN_INS_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK_X001"/>
			<DO name="BlkOpn" type="CN_SPC_GZK_X001"/>
			<DO name="BlkCls" type="CN_SPC_GZK_X001"/>
			<DO name="SwTyp" type="CN_INS_GZK"/>
			<DO name="SwOpCap" type="CN_INS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_CTRL_V01_QG1XSWI1" lnClass="XSWI">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Loc" type="CN_SPS_GZK"/>
			<DO name="OpCnt" type="CN_INS_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK_X001"/>
			<DO name="BlkOpn" type="CN_SPC_GZK_X001"/>
			<DO name="BlkCls" type="CN_SPC_GZK_X001"/>
			<DO name="SwTyp" type="CN_INS_GZK"/>
			<DO name="SwOpCap" type="CN_INS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_CTRL_V01_CBXCBR1" lnClass="XCBR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Loc" type="CN_SPS_GZK"/>
			<DO name="OpCnt" type="CN_INS_GZK"/>
			<DO name="Pos" type="CN_DPC_GZK_X001"/>
			<DO name="BlkOpn" type="CN_SPC_GZK_X001"/>
			<DO name="BlkCls" type="CN_SPC_GZK_X001"/>
			<DO name="CBOpCap" type="CN_INS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_CTRL_V01_CILO1" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="EnaOpn" type="CN_SPS_GZK"/>
			<DO name="EnaCls" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_CTRL_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="Phase" type="CN_ING_SP_GZK_EX"/>
			<DO name="LinVRtgSnd" type="CN_ASG_SP_GZK_EX_X001"/>
			<DO name="SynVRtgSnd" type="CN_ASG_SP_GZK_EX_X001"/>
			<DO name="LivVal" type="CN_ASG_SP_GZK_EX_X001"/>
			<DO name="DeaVal" type="CN_ASG_SP_GZK_EX_X001"/>
			<DO name="RteHz" type="CN_ASG_SP_GZK_EX_X001"/>
			<DO name="DifHz" type="CN_ASG_SP_GZK_X001"/>
			<DO name="DifV" type="CN_ASG_SP_GZK_X001"/>
			<DO name="DifAng" type="CN_ASG_SP_GZK_X001"/>
			<DO name="BkrTmms" type="CN_ING_SP_GZK"/>
			<DO name="AngOfs" type="CN_ASG_SP_GZK_EX_X001"/>
			<DO name="PTFBlkEna" type="CN_ING_SP_GZK_EX"/>
			<DO name="SynRsTmms" type="CN_ING_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_V01_Go_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="AnIn1" type="CN_MV_GZK_X001"/>
			<DO name="SPCSO1" type="CN_SPC_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_MEAS_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Amp1" type="CN_MV_GZK_X001"/>
			<DO name="Amp2" type="CN_MV_GZK_X001"/>
			<DO name="Amp3" type="CN_MV_GZK_X001"/>
			<DO name="Amp4" type="CN_MV_GZK_X001"/>
			<DO name="Vol1" type="CN_MV_GZK_X001"/>
			<DO name="Vol2" type="CN_MV_GZK_X001"/>
			<DO name="Vol3" type="CN_MV_GZK_X001"/>
			<DO name="Vol4" type="CN_MV_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_MEAS_V01_RsynMMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Vol" type="CN_MV_GZK_X001"/>
			<DO name="Hz" type="CN_MV_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_MEAS_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="TotW" type="CN_MV_GZK_X001"/>
			<DO name="TotVAr" type="CN_MV_GZK_X001"/>
			<DO name="TotVA" type="CN_MV_GZK_X001"/>
			<DO name="TotPF" type="CN_MV_GZK_X001"/>
			<DO name="Hz" type="CN_MV_GZK_X001"/>
			<DO name="PPV" type="CN_DEL_GZK_X002"/>
			<DO name="PhV" type="CN_WYE_ALL_GZK_X002"/>
			<DO name="A" type="CN_WYE_ALL_GZK_X002"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_MEAS_V01_MMTR1" lnClass="MMTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="FwdWh" type="XJ_BCR_GZK_EX"/>
			<DO name="BwdWh" type="XJ_BCR_GZK_EX"/>
			<DO name="FwdVAh" type="XJ_BCR_GZK_EX"/>
			<DO name="BwdVAh" type="XJ_BCR_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_MEAS_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Amp" type="CN_SAV_GZK"/>
			<DO name="ARtg" type="CN_ASG_SP_GZK_X001"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_GZK_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_MEAS_V01_TVTR2" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Vol" type="CN_SAV_GZK"/>
			<DO name="VRtg" type="CN_ASG_SP_GZK_X001"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_GZK_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="FuncEna1" type="CN_SPC_GZK_EX_X001"/>
			<DO name="FuncEna2" type="CN_SPC_GZK_EX_X001"/>
			<DO name="FuncEna3" type="CN_SPC_GZK_EX_X001"/>
			<DO name="FuncEna4" type="CN_SPC_GZK_EX_X001"/>
			<DO name="FuncEna5" type="CN_SPC_GZK_EX_X001"/>
			<DO name="FuncEna6" type="CN_SPC_GZK_EX_X001"/>
			<DO name="StrVal1" type="CN_ASG_SP_GZK_X001"/>
			<DO name="StrVal2" type="CN_ASG_SP_GZK_X001"/>
			<DO name="StrVal3" type="CN_ASG_SP_GZK_X001"/>
			<DO name="StrVal4" type="CN_ASG_SP_GZK_X001"/>
			<DO name="StrVal5" type="CN_ASG_SP_GZK_X001"/>
			<DO name="StrVal6" type="CN_ASG_SP_GZK_X001"/>
			<DO name="OpDlTmms" type="CN_ING_SP_GZK"/>
			<DO name="Enable" type="CN_SPG_SP_GZK_EX"/>
			<DO name="OpExTmms" type="CN_ING_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Amp1" type="CN_MV_GZK_X001"/>
			<DO name="Amp2" type="CN_MV_GZK_X001"/>
			<DO name="Amp3" type="CN_MV_GZK_X001"/>
			<DO name="Amp4" type="CN_MV_GZK_X001"/>
			<DO name="Amp5" type="CN_MV_GZK_X001"/>
			<DO name="Vol1" type="CN_MV_GZK_X001"/>
			<DO name="Vol2" type="CN_MV_GZK_X001"/>
			<DO name="Vol3" type="CN_MV_GZK_X001"/>
			<DO name="Hz1" type="CN_MV_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_PROT_V01_ProMMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Amp" type="CN_MV_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_PROT_V01_ProMMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="PPV" type="CN_DEL_GZK_X002"/>
			<DO name="PhV" type="CN_WYE_ALL_GZK_X002"/>
			<DO name="A" type="CN_WYE_ALL_GZK_X002"/>
			<DO name="SynV" type="CN_MV_GZK_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_PROT_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_V01_PTRC" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Tr" type="CN_ACT_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_V01_Opro_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_V01_JYMX_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="SPCSO" type="CN_SPC_GZK_X001"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_PROT_V01_ZerTCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Amp" type="CN_SAV_GZK"/>
			<DO name="ARtg" type="CN_ASG_SP_GZK_X001"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_GZK_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_PROT_V01_ProTCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Amp" type="CN_SAV_GZK"/>
			<DO name="ARtg" type="CN_ASG_SP_GZK_X001"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_GZK_EX_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Vol" type="CN_SAV_GZK"/>
			<DO name="VRtg" type="CN_ASG_SP_GZK_X001"/>
			<DO name="PTFChkEna" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_PROT_V01_JYMXPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_PROT_V01_RecRSYN1" lnClass="RSYN">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Rel" type="CN_SPS_GZK"/>
			<DO name="DeaLinLivB" type="CN_SPG_SG_GZK_EX"/>
			<DO name="DeaBusLivL" type="CN_SPG_SG_GZK_EX"/>
			<DO name="DeaBusDeaL" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_PROT_V01_AlmZerPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_PROT_V01_PTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="BlkVal" type="CN_ASG_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
			<DO name="RteUBlkVal" type="CN_ASG_SG_GZK_EX"/>
			<DO name="RteUUnBlkVal" type="CN_ASG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_PROT_V01_PTUF1" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="CN_ASG_SG_GZK"/>
			<DO name="BlkVal" type="CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
			<DO name="RteHzVal" type="CN_ASG_SG_GZK_EX"/>
			<DO name="BlkValA" type="CN_ASG_SG_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_PROT_V01_BlkRecPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="CN_ASG_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_V01_RREC" lnClass="RREC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="AutoRecSt" type="CN_INS_GZK"/>
			<DO name="TPRecTmms" type="CN_ING_SG_GZK_EX"/>
			<DO name="RecDifAng" type="CN_ASG_SG_GZK_EX"/>
			<DO name="RecChkSyn" type="CN_SPG_SG_GZK_EX"/>
			<DO name="OpnStrTPR" type="CN_SPG_SG_GZK_EX"/>
			<DO name="StopRec" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_PROT_V01_OLPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_PROT_V01_PTFPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_PROT_V01_AccZerPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_PROT_V01_AccPVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="StrValSG" type="CN_ASG_SG_GZK_EX"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_PROT_V01_ZerPTOC2" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_PROT_V01_ZerPTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="StrVal" type="CN_ASG_SG_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
			<DO name="ZroACalEna" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_PROT_V01_PhPVOC2" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="StrValSG" type="CN_ASG_SG_GZK_EX"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_GZK_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_PROT_V01_PhPVOC1" lnClass="PVOC">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Str" type="CN_ACD_3P_GZK"/>
			<DO name="Op" type="CN_ACT_3P_GZK"/>
			<DO name="OpDlTmms" type="CN_ING_SG_GZK"/>
			<DO name="BlkValVpp" type="CN_ASG_SG_GZK_EX"/>
			<DO name="BlkValV2" type="CN_ASG_SG_GZK"/>
			<DO name="StrValSG" type="CN_ASG_SG_GZK_EX"/>
			<DO name="Enable" type="CN_SPG_SG_GZK_EX"/>
			<DO name="BlkDirEna" type="CN_SPG_SG_GZK_EX"/>
			<DO name="BlkVolEna" type="CN_SPG_SG_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_PROT_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_GZK"/>
			<DO name="PhyHealth" type="CN_INS_Health_GZK"/>
			<DO name="Proxy" type="CN_SPS_GZK"/>
			<DO name="SettingGrp" type="CN_ING_SP_GZK_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_GZK"/>
			<DO name="PhyHealth" type="CN_INS_Health_GZK"/>
			<DO name="Proxy" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="FuncEna3" type="CN_SPC_GZK_EX_X001"/>
			<DO name="FuncEna4" type="CN_SPC_GZK_EX_X001"/>
			<DO name="FuncEna5" type="CN_SPC_GZK_EX_X001"/>
			<DO name="RemSetEna" type="CN_SPS_GZK_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_GZK_EX"/>
			<DO name="RemGoEna" type="CN_SPS_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="Vol" type="CN_MV_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="Tmp" type="CN_MV_GZK_X001"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_V01_Sta_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Ind1" type="CN_SPS_GZK"/>
			<DO name="Ind2" type="CN_SPS_GZK"/>
			<DO name="Ind3" type="CN_SPS_GZK"/>
			<DO name="Ind4" type="CN_SPS_GZK"/>
			<DO name="Ind5" type="CN_SPS_GZK"/>
			<DO name="Ind6" type="CN_SPS_GZK"/>
			<DO name="Ind7" type="CN_SPS_GZK"/>
			<DO name="Ind8" type="CN_SPS_GZK"/>
			<DO name="Ind9" type="CN_SPS_GZK"/>
			<DO name="Ind10" type="CN_SPS_GZK"/>
			<DO name="Ind11" type="CN_SPS_GZK"/>
			<DO name="Ind12" type="CN_SPS_GZK"/>
			<DO name="Ind13" type="CN_SPS_GZK"/>
			<DO name="Ind14" type="CN_SPS_GZK"/>
			<DO name="Ind15" type="CN_SPS_GZK"/>
			<DO name="Ind16" type="CN_SPS_GZK"/>
			<DO name="Ind17" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_V01_Alm_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Alm1" type="CN_SPS_GZK"/>
			<DO name="Alm2" type="CN_SPS_GZK"/>
			<DO name="Alm3" type="CN_SPS_GZK"/>
			<DO name="Alm4" type="CN_SPS_GZK"/>
			<DO name="Alm5" type="CN_SPS_GZK"/>
			<DO name="Alm6" type="CN_SPS_GZK"/>
			<DO name="Alm7" type="CN_SPS_GZK"/>
			<DO name="Alm8" type="CN_SPS_GZK"/>
			<DO name="Alm9" type="CN_SPS_GZK"/>
			<DO name="Alm10" type="CN_SPS_GZK"/>
			<DO name="Alm11" type="CN_SPS_GZK"/>
			<DO name="Alm12" type="CN_SPS_GZK"/>
			<DO name="Alm13" type="CN_SPS_GZK"/>
			<DO name="Alm14" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="HostTPortAlm" type="CN_SPS_GZK_EX"/>
			<DO name="HostTSrvAlm" type="CN_SPS_GZK_EX"/>
			<DO name="HostContAlm" type="CN_SPS_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_V01_Diag_GGIO" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK"/>
			<DO name="Alm1" type="CN_SPS_GZK"/>
			<DO name="Alm2" type="CN_SPS_GZK"/>
			<DO name="Alm3" type="CN_SPS_GZK"/>
			<DO name="Alm4" type="CN_SPS_GZK"/>
			<DO name="Alm5" type="CN_SPS_GZK"/>
			<DO name="Alm6" type="CN_SPS_GZK"/>
			<DO name="Alm7" type="CN_SPS_GZK"/>
			<DO name="Alm8" type="CN_SPS_GZK"/>
			<DO name="Alm9" type="CN_SPS_GZK"/>
			<DO name="Alm10" type="CN_SPS_GZK"/>
			<DO name="Alm11" type="CN_SPS_GZK"/>
			<DO name="Alm13" type="CN_SPS_GZK"/>
			<DO name="Alm14" type="CN_SPS_GZK"/>
			<DO name="Alm15" type="CN_SPS_GZK"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_GZK"/>
			<DO name="PhyHealth" type="CN_INS_Health_GZK"/>
			<DO name="Proxy" type="CN_SPS_GZK"/>
			<DO name="ActSGNum" type="CN_MV_GZK_EX_X001"/>
			<DO name="SASPinCrc" type="CN_STG_SP_GZK_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_LN0_GZK"/>
			<DO name="LEDRs" type="CN_SPC_DC_GZK_X001"/>
			<DO name="TimeMode" type="CN_STG_SP_GZK_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_GZK_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC8211AGZK_LD0_V01_LXHD" lnClass="LXHD">
			<DO name="Mod" type="CN_INC_Mod_GZK"/>
			<DO name="Beh" type="CN_INS_Beh_GZK"/>
			<DO name="Health" type="CN_INS_Health_GZK"/>
			<DO name="NamPlt" type="CN_LPL_GZK_EX"/>
			<DO name="DevType" type="CN_STG_SP_GZK_EX"/>
			<DO name="DevName" type="CN_STG_SP_GZK_EX"/>
			<DO name="DevDesc" type="CN_STG_SP_GZK_EX"/>
			<DO name="DevModel" type="CN_STG_SP_GZK_EX"/>
			<DO name="ManuFacturer" type="CN_STG_SP_GZK_EX"/>
			<DO name="Madein" type="CN_STG_SP_GZK_EX"/>
			<DO name="ProductNum" type="CN_STG_SP_GZK_EX"/>
			<DO name="ProductDate" type="CN_STG_SP_GZK_EX"/>
			<DO name="PhyassetID" type="CN_STG_SP_GZK_EX"/>
			<DO name="Positionx" type="CN_STG_SP_GZK_EX"/>
			<DO name="Positiony" type="CN_STG_SP_GZK_EX"/>
			<DO name="Region" type="CN_STG_SP_GZK_EX"/>
			<DO name="Cabinet" type="CN_STG_SP_GZK_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_PROT_V01_MMXU4" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol1" type="CN_MV_X005"/>
			<DO name="Vol2" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_PROT_V01_MMXU2" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_PROT_V01_MSQI1" lnClass="MSQI">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="SeqA" type="XJ_SEQ_X001"/>
			<DO name="SeqV" type="XJ_SEQ_X001"/>
			<DO name="ImbNgA" type="CN_MV_X005"/>
			<DO name="ImbZroA" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_ALL_X004"/>
			<DO name="A" type="CN_WYE_ALL_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_PROT_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
			<DO name="Ind44" type="CN_SPS"/>
			<DO name="Ind45" type="CN_SPS"/>
			<DO name="Ind46" type="CN_SPS"/>
			<DO name="Ind47" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_PROT_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_V01_PTRC" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV_X003"/>
			<DO name="FuFail" type="CN_SPS"/>
			<DO name="VRtg" type="CN_ASG_SP_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_PROT_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV_X003"/>
			<DO name="ARtg" type="CN_ASG_SP_X004"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX_X004"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_V01_PPDP" lnClass="PPDP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="ABlkEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_V01_RREC" lnClass="RREC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="StopRecEna" type="CN_SPC_EX"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="AutoRecSt" type="CN_INS"/>
			<DO name="SPRecTmms" type="CN_ING_SG_EX"/>
			<DO name="TPRecTmms" type="CN_ING_SG_EX"/>
			<DO name="RecDifAng" type="CN_ASG_SG_EX_X003"/>
			<DO name="RecChkSyn" type="CN_SPG_SG_EX"/>
			<DO name="RecChkDea" type="CN_SPG_SG_EX"/>
			<DO name="SPRChkLiv" type="CN_SPG_SG_EX"/>
			<DO name="OpnStrSPR" type="CN_SPG_SG_EX"/>
			<DO name="OpnStrTPR" type="CN_SPG_SG_EX"/>
			<DO name="SPRecMod" type="CN_SPG_SG_EX"/>
			<DO name="TPRecMod" type="CN_SPG_SG_EX"/>
			<DO name="InhRec" type="CN_SPG_SG_EX"/>
			<DO name="StopRec" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_PROT_V01_PTOC4" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_PROT_V01_PTOC1" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG_X005"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_PROT_V01_PTOC3" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_V01_RBRF" lnClass="RBRF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="OpEx" type="CN_ACT_3P"/>
			<DO name="OpIn" type="CN_ACT_3P"/>
			<DO name="FailTmms" type="CN_ING_SG"/>
			<DO name="ReTrTmms" type="CN_ING_SG_EX"/>
			<DO name="StrValA" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrVal3I0" type="CN_ASG_SG_EX_X003"/>
			<DO name="StrValI2" type="CN_ASG_SG_EX_X003"/>
			<DO name="LoPFAng" type="CN_ASG_SG_EX_X003"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="ReTrEna" type="CN_SPG_SG_EX"/>
			<DO name="PDPStrEna" type="CN_SPG_SG_EX"/>
			<DO name="LoPFEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="SelfRstFlt" type="CN_SPS_EX"/>
			<DO name="DPFCStr" type="CN_ASG_SG_EX_X003"/>
			<DO name="ROCStr" type="CN_ASG_SG_EX_X003"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV_X005"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_LD0_V01_GGIO6" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_LD0_V01_GGIO5" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_LD0_V01_GGIO2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_LD0_V01_GGIO4" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_LD0_V01_GGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_LD0_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL_X001"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC862GAGCN_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="TimeMode" type="CN_STG_SP_EX"/>
			<DO name="EquipTime" type="CN_STG_SP_EX"/>
			<DO name="EquipVer" type="CN_STG_SP_EX"/>
			<DO name="ActSGNum" type="XJ_MV_I_EX_X001"/>
		</LNodeType>
		<LNodeType desc="LLN0" id="NRR_LLN0_V2.01__915__V1.00" lnClass="LLN0">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL_LN0"/>
			<DO desc="Local operation for complete logical device " name="Loc" type="CN_SPS"/>
			<DO desc="LED reset " name="LEDRs" type="CN_SPC_DC"/>
			<DO desc="Function 1 enabled" name="FuncEna1" type="CN_SPC_EX"/>
			<DO desc="Function 2 enabled" name="FuncEna2" type="CN_SPC_EX"/>
			<DO desc="Function 3 enabled" name="FuncEna3" type="CN_SPC_EX"/>
			<DO desc="Function 4 enabled" name="FuncEna4" type="CN_SPC_EX"/>
			<DO desc="Function 5 enabled" name="FuncEna5" type="CN_SPC_EX"/>
			<DO desc="Function 6 enabled" name="FuncEna6" type="CN_SPC_EX"/>
			<DO desc="Function 7 enabled" name="FuncEna7" type="CN_SPC_EX"/>
			<DO desc="Function 8 enabled" name="FuncEna8" type="CN_SPC_EX"/>
			<DO desc="Function 9 enabled" name="FuncEna9" type="CN_SPC_EX"/>
			<DO desc="Function 10 enabled" name="FuncEna10" type="CN_SPC_EX"/>
			<DO desc="Enable modify setting remotely" name="RemSetEna" type="CN_SPS_EX"/>
			<DO desc="Enable modify setting group remotely" name="RemGrpEna" type="CN_SPS_EX"/>
			<DO desc="Enable control GOOSE out strap remotely" name="RemGoEna" type="CN_SPS_EX"/>
			<DO desc="DPFC start value" name="DPFCStr" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Residual current start value" name="ROCStr" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Negtive current start value" name="N0CStr" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Line No" name="LinNo" type="CN_STG_SG_EX"/>
			<DO desc="Remote Trigger" name="RemTrig" type="CN_SPC_EX"/>
		</LNodeType>
		<LNodeType desc="LPHD" id="NRR_LPHD_V2.02__915__V1.00" lnClass="LPHD">
			<DO desc="Physical device name plate" name="PhyNam" type="CN_DPL_X001"/>
			<DO desc="Physical device health" name="PhyHealth" type="CN_INS_Health"/>
			<DO desc="Output communications buffer overflow" name="OutOv" type="CN_SPS"/>
			<DO desc="Indicates if this LN is a proxy" name="Proxy" type="CN_SPS"/>
			<DO desc="Input communications buffer overflow" name="InOv" type="CN_SPS"/>
			<DO desc="Number of Power ups" name="NumPwrUp" type="CN_INS"/>
			<DO desc="Number of Warm Starts" name="WrmStr" type="CN_INS"/>
			<DO desc="Number of watchdog device resets detected" name="WacTrg" type="CN_INS"/>
			<DO desc="Power Up detected" name="PwrUp" type="CN_SPS"/>
			<DO desc="Power Down detected" name="PwrDn" type="CN_SPS"/>
			<DO desc="External power supply alarm" name="PwrSupAlm" type="CN_SPS"/>
			<DO desc="Reset device statistics" name="RsStat" type="CN_SPC_X001"/>
			<DO desc="Setting Group" name="SettingGrp" type="CN_ING_SP_EX"/>
			<DO desc="Device name" name="DeviceName" type="CN_STG_SP_EX"/>
			<DO desc="GOOSE DI Enable" name="GooseEna" type="CN_SPG_SP_EX"/>
			<DO desc="Other GOOSE DI Enable" name="OthGoEna" type="CN_SPG_SP_EX"/>
			<DO desc="Active Setting Group" name="ActSGST" type="CN_MV_EX_X010"/>
			<DO desc="全站过程层虚端子配置CRC版本" name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO desc="IED过程层虚端子配置CRC版本" name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="NRR_PDIF_V2.04__915__V1.01" lnClass="PDIF">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start (7-4)" name="Str" type="CN_ACD"/>
			<DO desc="Operate (7-4)" name="Op" transient="true" type="CN_ACT_3P"/>
			<DO desc="PDIF operate value" name="StrValSG" type="CN_ASG_SG_EX_X010"/>
			<DO desc="二次谐波制动系数 (1396)" name="Ha2RstFact" type="CN_ASG_SG_EX_X010"/>
			<DO desc="CT断线告警定值 (1396)" name="CTWrnSet" type="CN_ASG_SG_EX_X010"/>
			<DO desc="CT断线闭锁定值 (1396)" name="CTBlkSet" type="CN_ASG_SG_EX_X010"/>
			<DO desc="投入 (1396)" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="CT断线闭锁差动（变压器保护用） (1396)" name="CTBlkEna" type="CN_SPG_SG_EX"/>
			<DO desc="Slope 1 (NR)" name="Slope1Val" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Slope 2 (NR)" name="Slope2Val" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Slope 3 (NR)" name="Slope3Val" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Slope 4 (NR)" name="Slope4Val" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Block value of phase voltage (NR)" name="UVBlkVal" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Block value of V0 (NR)" name="V0BlkVal" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Block value of V2 (NR)" name="V2BlkVal" type="CN_ASG_SG_EX_X010"/>
		</LNodeType>
		<LNodeType id="NRR_PTOC_V2.09__915__V1.00" lnClass="PTOC">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start " name="Str" type="CN_ACD"/>
			<DO desc="Operate " name="Op" transient="true" type="CN_ACT_3P"/>
			<DO desc="Start Value " name="StrVal" type="CN_ASG_SG_X010"/>
			<DO desc="Time Dial Multiplier (7-4)" name="TmMult" type="CN_ASG_SG_X010"/>
			<DO desc="Minimum Operate Time " name="MinOpTmms" type="CN_ING_SG"/>
			<DO desc="Operate Delay Time " name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="Enable" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="反时限特性(110kV) (1396)" name="InvertMod" type="CN_ING_SG_EX"/>
			<DO desc="current time factor" name="ZroINVTFac" type="CN_ASG_SG_EX_X010"/>
			<DO desc="current time index" name="ZroINVTInd" type="CN_ASG_SG_EX_X010"/>
		</LNodeType>
		<LNodeType id="NRR_PPDP_V2.00__915__V1.00" lnClass="PPDP">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL_EX"/>
			<DO desc="Start " name="Str" type="CN_ACD"/>
			<DO desc="Operate " name="Op" type="CN_ACT_3P"/>
			<DO desc="I0 block value" name="I0BlkVal" type="CN_ASG_SG_EX_X010"/>
			<DO desc="I2 block value" name="I2BlkVal" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Operate Delay Time in Miliseconds" name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="Enable" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="Alarm Delay Time in Miliseconds" name="AlmDlTmms" type="CN_ING_SG_EX"/>
			<DO desc="I0 block enable" name="I0BlkEna" type="CN_SPG_SG_EX"/>
			<DO desc="I2 block enable" name="I2BlkEna" type="CN_SPG_SG_EX"/>
			<DO desc="Output Matrix" name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_PTRC_V2.03__915__V1.00" lnClass="PTRC">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL"/>
			<DO desc="跳闸出口压板 (1396)" name="TrStrp" type="CN_SPC_EX"/>
			<DO desc="启动失灵出口压板 (1396)" name="StrBFStrp" type="CN_SPC_EX"/>
			<DO desc="闭锁重合出口压板 (1396)" name="BlkRecStrp" type="CN_SPC_EX"/>
			<DO desc="Trip (7-4)" name="Tr" type="CN_ACT_3P"/>
			<DO desc="Operate (combination of subscribed Op from protection functions) (7-4)" name="Op" type="CN_ACT_3P"/>
			<DO desc="Sum of all starts of all connected Logical Nodes (7-4)" name="Str" type="CN_ACD"/>
			<DO desc="启动失灵 (1396)" name="StrBF" type="CN_ACT_3P_EX"/>
			<DO desc="闭锁重合 (1396)" name="BlkRecST" type="CN_SPS_EX"/>
			<DO desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec" type="CN_SPG_SG_EX"/>
			<DO desc="Three Pole Trip Mode (NR)" name="TPTrModB" type="CN_SPG_SG_EX"/>
			<DO desc="multi-phase fault blocking recloser (NR)" name="MPFBlkRec" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_RDRE_V2.00__NR__V1.00_X002" lnClass="RDRE">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Trigger recorder" name="RcdTrg" type="CN_SPC_X001"/>
			<DO desc="Recording made" name="RcdMade" type="CN_SPS"/>
			<DO desc="Fault Number" name="FltNum" type="CN_INS"/>
			<DO desc="Grid Fault Number" name="GriFltNum" type="CN_INS"/>
			<DO desc="Nof updating" name="NofUpdate" type="CN_INS_EX"/>
			<DO desc="Max fault current" name="MaxFltValA" type="CN_MV_EX_X010"/>
			<DO desc="Max fault zero current" name="FltI0ValA" type="CN_MV_EX_X010"/>
		</LNodeType>
		<LNodeType id="NRR_RBRF_V2.06__915__V1.00" lnClass="RBRF">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start, timer running " name="Str" type="CN_ACD"/>
			<DO desc="Breaker failure trip" name="OpEx" transient="true" type="CN_ACT_3P"/>
			<DO desc="Operate, retrip" name="OpIn" transient="true" type="CN_ACT_3P"/>
			<DO desc="失灵跳母联 (1396)" name="OpTie" type="CN_ACT_3P_EX"/>
			<DO desc="Breaker Failure Time Delay for bus bar trip (7-4)" name="FailTmms" type="CN_ING_SG"/>
			<DO desc="Breaker Failure Time Delay for bus tie trip(1396)" name="Fail1Tmms" type="CN_ING_SG_EX"/>
			<DO desc="低电压闭锁定值(相电压) (1396)" name="UVBlkVal" type="CN_ASG_SG_EX_X010"/>
			<DO desc="零序电压闭锁定值 (1396)" name="V0BlkVal" type="CN_ASG_SG_EX_X010"/>
			<DO desc="负序电压闭锁定值 (1396)" name="V2BlkVal" type="CN_ASG_SG_EX_X010"/>
			<DO desc="三相失灵相电流定值 (1396)" name="StrValA" type="CN_ASG_SG_EX_X010"/>
			<DO desc="失灵零序电流定值 (1396)" name="StrVal3I0" type="CN_ASG_SG_EX_X010"/>
			<DO desc="失灵负序电流定值 (1396)" name="StrValI2" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Enable" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="Breaker Failure Time Delay for bus tie trip (NR)" name="FailDlTmms" type="CN_ING_SG_EX"/>
			<DO desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna" type="CN_SPG_SG_EX"/>
			<DO desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna" type="CN_SPG_SG_EX"/>
			<DO desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena" type="CN_SPG_SG_EX"/>
			<DO desc="DPFC start RBRF" name="DPFCEna" type="CN_SPG_SG_EX"/>
			<DO desc="RBRF blocked by transformer trip position" name="TrPosEna" type="CN_SPG_SG_EX"/>
			<DO desc="RBRF blocked by pole discrepancy position" name="PDPPosEna" type="CN_SPG_SG_EX"/>
			<DO desc="RBRF blocked by circuit breaker close position" name="CBClsEna" type="CN_SPG_SG_EX"/>
			<DO desc="PDP Block Enable" name="PDPBlkEna" type="CN_SPG_SG_EX"/>
			<DO desc="Trip strap" name="TrStrp" type="CN_SPC_EX"/>
		</LNodeType>
		<LNodeType id="NRR_RFLO_V2.01__915__V1.00" lnClass="RFLO">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Fault Impedance " name="FltZ" type="CN_CMV_X010"/>
			<DO desc="Fault Distance in km " name="FltDiskm" type="CN_MV_X010"/>
			<DO desc="Max Fault Phase Current" name="MaxFltA" type="CN_MV_EX_X010"/>
			<DO desc="Fault Phase" name="FltLoop" type="CN_INS_FltLoop"/>
			<DO desc="Positive-sequence line resistance" name="R1" type="CN_ASG_SG_X010"/>
			<DO desc="Fault Phase A Current" name="FltAPhA" type="CN_MV_EX_X010"/>
			<DO desc="Fault Phase B Current" name="FltAPhB" type="CN_MV_EX_X010"/>
			<DO desc="Fault Phase C Current" name="FltAPhC" type="CN_MV_EX_X010"/>
			<DO desc="Fault voltage U0" name="FltValV0" type="CN_MV_EX_X010"/>
		</LNodeType>
		<LNodeType id="NRR_GGIO_SG_V2.00__NR__V1.00" lnClass="GGIO">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Function 1 enabled" name="SPG01" type="CN_SPG_SG_EX"/>
			<DO desc="Function 2 enabled" name="SPG02" type="CN_SPG_SG_EX"/>
			<DO desc="Function 3 enabled" name="SPG03" type="CN_SPG_SG_EX"/>
			<DO desc="Function 4 enabled" name="SPG04" type="CN_SPG_SG_EX"/>
			<DO desc="Function 5 enabled" name="SPG05" type="CN_SPG_SG_EX"/>
			<DO desc="Function 6 enabled" name="SPG06" type="CN_SPG_SG_EX"/>
			<DO desc="Function 7 enabled" name="SPG07" type="CN_SPG_SG_EX"/>
			<DO desc="Function 8 enabled" name="SPG08" type="CN_SPG_SG_EX"/>
			<DO desc="Setting 1" name="ASG01" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Setting 2" name="ASG02" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Setting 3" name="ASG03" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Setting 4" name="ASG04" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Setting 5" name="ASG05" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Setting 6" name="ASG06" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Setting 7" name="ASG07" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Setting 8" name="ASG08" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Setting 1" name="ING01" type="CN_ING_SG_EX"/>
			<DO desc="Setting 2" name="ING02" type="CN_ING_SG_EX"/>
			<DO desc="Setting 3" name="ING03" type="CN_ING_SG_EX"/>
			<DO desc="Setting 4" name="ING04" type="CN_ING_SG_EX"/>
			<DO desc="Setting 5" name="ING05" type="CN_ING_SG_EX"/>
			<DO desc="Setting 6" name="ING06" type="CN_ING_SG_EX"/>
			<DO desc="Setting 7" name="ING07" type="CN_ING_SG_EX"/>
			<DO desc="Setting 8" name="ING08" type="CN_ING_SG_EX"/>
			<DO desc="Output Matrix" name="OUTMATR1" type="CN_ING_SG_EX"/>
			<DO desc="Output Matrix" name="OUTMATR2" type="CN_ING_SG_EX"/>
			<DO desc="Output Matrix" name="OUTMATR3" type="CN_ING_SG_EX"/>
			<DO desc="Output Matrix" name="OUTMATR4" type="CN_ING_SG_EX"/>
			<DO desc="Output Matrix" name="OUTMATR5" type="CN_ING_SG_EX"/>
			<DO desc="Output Matrix" name="OUTMATR6" type="CN_ING_SG_EX"/>
			<DO desc="Output Matrix" name="OUTMATR7" type="CN_ING_SG_EX"/>
			<DO desc="Output Matrix" name="OUTMATR8" type="CN_ING_SG_EX"/>
			<DO desc="Pulse time" name="BO1PlsTmms" type="CN_ING_SG_EX"/>
			<DO desc="Pulse time" name="BO2PlsTmms" type="CN_ING_SG_EX"/>
			<DO desc="Pulse time" name="BO3PlsTmms" type="CN_ING_SG_EX"/>
			<DO desc="Pulse time" name="BO4PlsTmms" type="CN_ING_SG_EX"/>
			<DO desc="Pulse time" name="BO5PlsTmms" type="CN_ING_SG_EX"/>
			<DO desc="Pulse time" name="BO6PlsTmms" type="CN_ING_SG_EX"/>
			<DO desc="Pulse time" name="BO7PlsTmms" type="CN_ING_SG_EX"/>
			<DO desc="Pulse time" name="BO8PlsTmms" type="CN_ING_SG_EX"/>
			<DO desc="Start " name="Str" type="CN_ACD"/>
			<DO desc="Operate " name="Op" transient="true" type="CN_ACT_3P"/>
			<DO desc="Trigger mode " name="TrigMod" type="CN_ING_SG_EX"/>
			<DO desc="Enable" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="Output Matrix" name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO desc="Negetive voltage block " name="BlkValV2" type="CN_ASG_SG_X010"/>
			<DO desc="Phase to phase voltage block " name="BlkValVpp" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Voltage control element operate timer " name="VCETmms" type="CN_ING_SG_EX"/>
			<DO desc="Block by other side " name="BlkOthVEna" type="CN_SPG_SG_EX"/>
			<DO desc="VTS disable DOCEF " name="ROCTVFEna" type="CN_SPG_SG_EX"/>
			<DO desc="CT Fail over current value" name="IROCCTFail" type="CN_ASG_SG_EX_X010"/>
			<DO desc="CT Fail over voltage value" name="IROVCTFail" type="CN_ASG_SG_EX_X010"/>
			<DO desc="CTS time delay" name="CTFlTmms" type="CN_ING_SG_EX"/>
			<DO desc="CTS enable" name="CTFlChkEna" type="CN_SPG_SG_EX"/>
			<DO desc="Positive voltage for VTS" name="VPosTVFail" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Negetive voltage for VTS" name="VNegTVFail" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Phase current block for VTS" name="IpBlk" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Negetive current block for VTS" name="I2Blk" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Time delay for VTS" name="TVFlTmms" type="CN_ING_SG_EX"/>
			<DO desc="TV Failure Check Enable" name="TVFlChkEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_MMXU_V2.00__915__V1.00" lnClass="MMXU">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="P" name="TotW" type="CN_MV_X010"/>
			<DO desc="Q" name="TotVAr" type="CN_MV_X010"/>
			<DO desc="S" name="TotVA" type="CN_MV_X010"/>
			<DO desc="PF" name="TotPF" type="CN_MV_X010"/>
			<DO desc="Frequency" name="Hz" type="CN_MV_X010"/>
			<DO desc="Line Voltage" name="PPV" type="CN_DEL"/>
			<DO desc="Phase to ground voltages" name="PhV" type="CN_WYE_ALL_X009"/>
			<DO desc="Phase currents" name="A" type="CN_WYE_ALL_X009"/>
			<DO desc="Line currents" name="PPA" type="CN_DEL_EX_X001"/>
		</LNodeType>
		<LNodeType id="NRR_TCTR_V2.00__NR__V1.00" lnClass="TCTR">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="External equipment health " name="EEHealth" type="CN_INS_Health"/>
			<DO desc="External equipment name plate " name="EEName" type="CN_DPL_X001"/>
			<DO desc="Operation time " name="OpTmh" type="CN_INS"/>
			<DO desc="Current (Sampled value) " name="Amp" type="CN_SAV_X007"/>
			<DO desc="Rated Current" name="ARtg" type="CN_ASG_SP_X009"/>
			<DO desc="Rated Frequency" name="HzRtg" type="CN_ASG_SP_X009"/>
			<DO desc="Secondary Rated Current" name="ARtgSnd" type="CN_ASG_SP_EX_X009"/>
			<DO desc="Current (Sampled value from another channel)" name="AmpChB" type="CN_SAV_EX_X005"/>
			<DO desc="ECVT Delay time" name="ECVTDelay" type="CN_ASG_SG_EX_X010"/>
			<DO desc="CT Fail over current value" name="IROCCTFail" type="CN_ASG_SG_EX_X010"/>
			<DO desc="CT Fail Block Protection" name="BlkCTFail" type="CN_SPG_SG_EX"/>
			<DO desc="CT Phase AB" name="CTPAB" type="CN_SPG_SG_EX"/>
			<DO desc="CT Phase BC" name="CTPBC" type="CN_SPG_SG_EX"/>
			<DO desc="CT Phase CA" name="CTPCA" type="CN_SPG_SG_EX"/>
			<DO desc="CT MODE" name="CTMod" type="CN_SPG_SP_EX"/>
			<DO desc="Zero sequency current is calculated" name="ZASCalEna" type="CN_SPG_SP_EX"/>
			<DO desc="Zero sequency current is calculated" name="ZroACalEna" type="CN_SPG_SP_EX"/>
			<DO desc="Negtive polarity" name="NegPol" type="CN_SPG_SP_EX"/>
		</LNodeType>
		<LNodeType id="NRR_TVTR_V2.02__NR__V1.00" lnClass="TVTR">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL"/>
			<DO desc="External equipment health (7-4)" name="EEHealth" type="CN_INS_Health"/>
			<DO desc="External equipment name plate (7-4)" name="EEName" type="CN_DPL_X001"/>
			<DO desc="Operation time (7-4)" name="OpTmh" type="CN_INS"/>
			<DO desc="Voltage (sampled value) (7-4)" name="Vol" type="CN_SAV_X007"/>
			<DO desc="TVTR fuse failure (7-4)" name="FuFail" type="CN_SPS"/>
			<DO desc="Rated Voltage (7-4)" name="VRtg" type="CN_ASG_SP_X009"/>
			<DO desc="Rated frequency (7-4)" name="HzRtg" type="CN_ASG_SP_X009"/>
			<DO desc="二次额定电压 (1396)" name="VRtgSnd" type="CN_ASG_SP_EX_X009"/>
			<DO desc="电压取线路PT电压 (1396)" name="LinPTMod" type="CN_SPG_SG_EX"/>
			<DO desc="Line TV MODE (NR)" name="LinTVMod" type="CN_SPG_SG_EX"/>
			<DO desc="TV Failure Check Enable (NR)" name="TVFChkEna" type="CN_SPG_SP_EX"/>
			<DO desc="Voltage (sampled value from another channel) (NR)" name="VolChB" type="CN_SAV_EX_X005"/>
			<DO desc="Zero sequency voltage is calculated (NR)" name="ZroVCalEna" type="CN_SPG_SP_EX"/>
		</LNodeType>
		<LNodeType desc="396规范中的在线监测：电源电压监视" id="NRR_SPVT_V2.01__NR__V1.00" lnClass="SPVT">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL_EX"/>
			<DO desc="Temperature alarm level reached " name="Alm" type="CN_SPS"/>
			<DO desc="Temperature warning level reached" name="Wrn" type="CN_SPS_EX"/>
			<DO desc="Voltage margin" name="VolMrg" type="CN_INS_EX"/>
			<DO desc="Voltage" name="Vol" type="CN_MV_X010"/>
			<DO desc="Voltage alarm upper limit set-point" name="VolAlmUSpt" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Voltage alarm lower limit set-point" name="VolAlmLSpt" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Voltage warning upper limit set-point" name="VolWrnUSpt" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Voltage warning lower limit set-point" name="VolWrnLSpt" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Delay Time of Voltage alarm upper limit" name="VAlmHiTmms" type="CN_ING_SG_EX"/>
			<DO desc="Delay Time of Voltage alarm lower limit" name="VAlmLTmms" type="CN_ING_SG_EX"/>
			<DO desc="Delay Time of Voltage warning upper limit" name="VWrnHiTmms" type="CN_ING_SG_EX"/>
			<DO desc="Delay Time of Voltage warning lower limit" name="VWrnLTmms" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType desc="STMP" id="NRR_STMP_V2.02__NR__V1.00_X001" lnClass="STMP">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL_EX"/>
			<DO desc="告警 (1396)" name="Alm" type="CN_SPS"/>
			<DO desc="预警 (1396)" name="Wrn" type="CN_SPS_EX"/>
			<DO desc="跳闸 (1396)" name="Trip" type="CN_SPS_EX"/>
			<DO desc="温度裕度 (1396)" name="TmpMrg" type="CN_INS_EX"/>
			<DO desc="温度 (1396)" name="Tmp" type="CN_MV_X010"/>
			<DO desc="告警定值 (1396)" name="TmpAlmSpt" type="CN_ASG_SG_EX_X010"/>
			<DO desc="预警定值 (1396)" name="TmpWrnSpt" type="CN_ASG_SG_EX_X010"/>
			<DO desc="跳闸定值 (1396)" name="TmpTripSpt" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Delay Time of Temperature alarm level (NR)" name="TmpAlmTmms" type="CN_ING_SG_EX"/>
			<DO desc="Delay Time of Temperature warning (NR)" name="TmpWrnTmms" type="CN_ING_SG_EX"/>
			<DO desc="Delay Time of Temperature trip level (NR)" name="TmpTrTmms" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType desc="LLN0" id="NRR_LLN0_V2.04__931__V1.00" lnClass="LLN0">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL_LN0"/>
			<DO desc="Local operation (7-4)" name="Loc" type="CN_SPS"/>
			<DO desc="LED reset (7-4)" name="LEDRs" type="CN_SPC_DC"/>
			<DO desc="保护功能软压板1 (1396)" name="FuncEna1" type="CN_SPC_EX"/>
			<DO desc="保护功能软压板2 (1396)" name="FuncEna2" type="CN_SPC_EX"/>
			<DO desc="Function 3 enabled (NR)" name="FuncEna3" type="CN_SPC_EX"/>
			<DO desc="Function 4 enabled (NR)" name="FuncEna4" type="CN_SPC_EX"/>
			<DO desc="Function 5 enabled (NR)" name="FuncEna5" type="CN_SPC_EX"/>
			<DO desc="Function 6 enabled (NR)" name="FuncEna6" type="CN_SPC_EX"/>
			<DO desc="Function 7 enabled (NR)" name="FuncEna7" type="CN_SPC_EX"/>
			<DO desc="Function 8 enabled (NR)" name="FuncEna8" type="CN_SPC_EX"/>
			<DO desc="Function 9 enabled (NR)" name="FuncEna9" type="CN_SPC_EX"/>
			<DO desc="Function 10 enabled (NR)" name="FuncEna10" type="CN_SPC_EX"/>
			<DO desc="事故总信号及人工复归 (1396)" name="CBFlt" type="CN_SPC_EX"/>
			<DO desc="远方修改定值 (1396)" name="RemSetEna" type="CN_SPS_EX"/>
			<DO desc="远方切换定值区 (1396)" name="RemGrpEna" type="CN_SPS_EX"/>
			<DO desc="远方控制GOOSE (1396)" name="RemGoEna" type="CN_SPS_EX"/>
			<DO desc="变化量启动电流定值 (1396)" name="DPFCStr" type="CN_ASG_SG_EX_X010"/>
			<DO desc="零序启动电流定值 (1396)" name="ROCStr" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Negtive current start value (NR)" name="N0CStr" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Line No (NR)" name="LinNo" type="CN_STG_SG_EX"/>
			<DO desc="SV Delay time (NR)" name="DelayTRtg" type="CN_SAV_EX_X005"/>
			<DO desc="Z3 auxiliary start value (NR)" name="Z3AuxStr" type="CN_SPG_SG_EX"/>
			<DO desc="Configrations backup/启动备份 (NR)" name="ConfBak" type="CN_SPC_EX"/>
			<DO desc="Configrations backup made/备份完成 (NR)" name="ConfMade" type="CN_SPS_EX"/>
			<DO desc="UnpackOk/下装备份解析成功 (NR)" name="UnpackOk" type="CN_SPS_EX"/>
			<DO desc="UnpackErr/下装备份解析失败 (NR)" name="UnpackErr" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType desc="LPHD" id="NRR_LPHD_V2.01__931__V1.00_X001" lnClass="LPHD">
			<DO desc="Physical device name plate" name="PhyNam" type="CN_DPL_X001"/>
			<DO desc="Physical device health" name="PhyHealth" type="CN_INS_Health"/>
			<DO desc="Output communications buffer overflow" name="OutOv" type="CN_SPS"/>
			<DO desc="Indicates if this LN is a proxy" name="Proxy" type="CN_SPS"/>
			<DO desc="Input communications buffer overflow" name="InOv" type="CN_SPS"/>
			<DO desc="Number of Power ups" name="NumPwrUp" type="CN_INS"/>
			<DO desc="Number of Warm Starts" name="WrmStr" type="CN_INS"/>
			<DO desc="Number of watchdog device resets detected" name="WacTrg" type="CN_INS"/>
			<DO desc="Power Up detected" name="PwrUp" type="CN_SPS"/>
			<DO desc="Power Down detected" name="PwrDn" type="CN_SPS"/>
			<DO desc="External power supply alarm" name="PwrSupAlm" type="CN_SPS"/>
			<DO desc="Reset device statistics" name="RsStat" type="CN_SPC_X001"/>
			<DO desc="Setting Group" name="SettingGrp" type="CN_ING_SP_EX"/>
			<DO desc="Device name" name="DeviceName" type="CN_STG_SP_EX"/>
			<DO desc="GOOSE DI Enable" name="GooseEna" type="CN_SPG_SP_EX"/>
			<DO desc="Other GOOSE DI Enable" name="OthGoEna" type="CN_SPG_SP_EX"/>
			<DO desc="Active Setting Group" name="ActSGST" type="CN_MV_EX_X010"/>
			<DO desc="Station name" name="StationNs" type="CN_STG_SP_EX"/>
			<DO desc="全站过程层虚端子配置CRC版本" name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO desc="IED过程层虚端子配置CRC版本" name="IEDPinCrc" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="NRR_PDIF_V2.03__931__V1.00_X001" lnClass="PDIF">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start (7-4)" name="Str" type="CN_ACD"/>
			<DO desc="Operate (7-4)" name="Op" transient="true" type="CN_ACT_3P"/>
			<DO desc="Differential Current (7-4)" name="DifAClc" type="CN_WYE_ALL_X009"/>
			<DO desc="Restraint Current (7-4)" name="RstA" type="CN_WYE_ALL_X009"/>
			<DO desc="Line capacitance (for load currents) (7-4)" name="LinCapac" type="CN_ASG_SG_X010"/>
			<DO desc="线路零序容抗 (1396)" name="LinCapac0" type="CN_ASG_SG_X010"/>
			<DO desc="电抗器阻抗定值 (1396)" name="LocShRX" type="CN_ASG_SG_EX_X010"/>
			<DO desc="中性点电抗器阻抗定值 (1396)" name="LocNRX" type="CN_ASG_SG_EX_X010"/>
			<DO desc="CT变比系数 (1396)" name="CTFact" type="CN_ASG_SG_EX_X010"/>
			<DO desc="差动动作电流定值 (1396)" name="StrValSG" type="CN_ASG_SG_EX_X010"/>
			<DO desc="CT断线差流定值 (1396)" name="CTBrkVal" type="CN_ASG_SG_EX_X010"/>
			<DO desc="投入 (1396)" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="CT断线闭锁差动 (1396)" name="CTBlkEna" type="CN_SPG_SG_EX"/>
			<DO desc="对侧电抗器阻抗 (1396)" name="RemShRX" type="CN_ASG_SG_EX_X010"/>
			<DO desc="对侧中性点电抗器阻抗 (1396)" name="RemNRX" type="CN_ASG_SG_EX_X010"/>
			<DO desc="电容电流补偿 (1396)" name="CCCEna" type="CN_SPG_SG_EX"/>
			<DO desc="突变量差动保护投入 (1396)" name="BrkDifEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_PDIS_V2.06__931__V1.00_X001" lnClass="PDIS">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start (7-4)" name="Str" type="CN_ACD"/>
			<DO desc="Operate (7-4)" name="Op" transient="true" type="CN_ACT_3P"/>
			<DO desc="Phase Start Value (7-4)" name="PhStr" type="CN_ASG_SG_X010"/>
			<DO desc="Ground Start Value (7-4)" name="GndStr" type="CN_ASG_SG_X010"/>
			<DO desc="Resistive reach for load area (7-4)" name="RisLod" type="CN_ASG_SG_X010"/>
			<DO desc="Operate Time Delay (7-4)" name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="Operate Time Delay for Multiphase Faults (7-4)" name="PhDlTmms" type="CN_ING_SG"/>
			<DO desc="Operate Time Delay for single phase ground faults (7-4)" name="GndDlTmms" type="CN_ING_SG"/>
			<DO desc="Line Angle (7-4)" name="LinAng" type="CN_ASG_SG_X010"/>
			<DO desc="Residual Compensation Factor K0 (7-4)" name="K0Fact" type="CN_ASG_SG_X010"/>
			<DO desc="阻抗定值（在不同的实例中分别表示相间和接地阻抗） (1396)" name="StrVal" type="CN_ASG_SG_X010"/>
			<DO desc="线路正序阻抗定值 (1396)" name="Z1" type="CN_ASG_SG_EX_X010"/>
			<DO desc="线路零序阻抗定值 (1396)" name="Z0" type="CN_ASG_SG_EX_X010"/>
			<DO desc="线路零序灵敏角 (1396)" name="LinAng0" type="CN_ASG_SG_X010"/>
			<DO desc="投入 (1396)" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="距离加速投入 (1396)" name="SpdupEna" type="CN_SPG_SG_EX"/>
			<DO desc="负荷限制投入 (1396)" name="RisLodEna" type="CN_SPG_SG_EX"/>
			<DO desc="接地距离偏移角(220kV) (1396)" name="LineAngOfsPG" type="CN_ASG_SG_EX_X010"/>
			<DO desc="接地距离偏移角(NR)" name="LineAngOfsPP" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Resistance setting of phase-to-phase (NR)" name="RisPP" type="CN_ASG_SG_EX_X010"/>
			<DO desc="phase-to-phase distance protection enabled (NR)" name="ZmPPEna" type="CN_SPG_SG_EX"/>
			<DO desc="phase-to-ground distance protection enabled (NR)" name="ZmPGEna" type="CN_SPG_SG_EX"/>
			<DO desc="Real component of zero-sequence compensation coefficient (NR)" name="RealK0" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Iimaginary component of zero-sequence compensation coefficient (NR)" name="ImagK0" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Mho Positive Reach (NR)" name="MhoPosRch" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Mho Reverse Reach (NR)" name="MhoRevRch" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Forward Voltage Value (NR)" name="FVolVal" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Out of range Impendance Change Value (NR)" name="ChgZVal" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Zero Sequence Compensation Impendance Value (NR)" name="CZ0Val" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Capacitance Value (NR)" name="CapacVal" type="CN_ASG_SG_EX_X010"/>
			<DO desc="加速联跳 (NR)" name="AccRTrpEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_PSCH_V2.04__931__V1.00_X001" lnClass="PSCH">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL"/>
			<DO desc="远跳或远传压板 (1396)" name="OpStrp" type="CN_SPC_EX"/>
			<DO desc="Teleprotection signal transmitted (7-4)" name="ProTx" transient="true" type="CN_SPS"/>
			<DO desc="Teleprotection signal received (7-4)" name="ProRx" transient="true" type="CN_SPS"/>
			<DO desc="Carrier Send (7-4)" name="Str" type="CN_ACD"/>
			<DO desc="Operate (7-4)" name="Op" transient="true" type="CN_ACT_3P"/>
			<DO desc="Co-ordination timer for blocking scheme (7-4)" name="CrdTmms" type="CN_ING_SG"/>
			<DO desc="Mode of weak end infeed function (7-4)" name="WeiMod" type="CN_ING_SG"/>
			<DO desc="Pickup time for current reversal logic (7-4)" name="RvATmms" type="CN_ING_SG"/>
			<DO desc="Delay time for reset of current reversal output (7-4)" name="RvRsTmms" type="CN_ING_SG"/>
			<DO desc="通道类型 (1396)" name="Type" type="CN_ING_SP_EX"/>
			<DO desc="本侧识别码 (1396)" name="LocChnID" type="CN_ING_SG_EX"/>
			<DO desc="对侧识别码 (1396)" name="RemChnID" type="CN_ING_SG_EX"/>
			<DO desc="通道交换时间定值 (1396)" name="ChkTmh" type="CN_ING_SG_EX"/>
			<DO desc="允许式通道 (1396)" name="PermSchTyp" type="CN_SPG_SG_EX"/>
			<DO desc="解除闭锁功能 (1396)" name="UnBlkEna" type="CN_SPG_SG_EX"/>
			<DO desc="弱电源侧 (1396)" name="WeakEnd" type="CN_SPG_SG_EX"/>
			<DO desc="通信内时钟 (1396)" name="IntClkMod" type="CN_SPG_SG_EX"/>
			<DO desc="自动交换通道 (1396)" name="AutChk" type="CN_SPG_SG_EX"/>
			<DO desc="通道速率 (1396)" name="ChnSpd" type="CN_SPG_SG_EX"/>
			<DO desc="远跳受本侧启动控制 (1396)" name="StrEnaRT" type="CN_SPG_SG_EX"/>
			<DO desc="Zone extension protection operates (NR)" name="OpEx" type="CN_ACT_3P"/>
			<DO desc="Pickup time delay of unblocking scheme (NR)" name="UnBlkTmms" type="CN_ING_SG"/>
			<DO desc="Phase A signal to be transmitted to the other side (NR)" name="TxSigPhA" type="CN_SPS_EX"/>
			<DO desc="Phase B signal to be transmitted to the other side (NR)" name="TxSigPhB" type="CN_SPS_EX"/>
			<DO desc="Phase C signal to be transmitted to the other side (NR)" name="TxSigPhC" type="CN_SPS_EX"/>
			<DO desc="Phase A signal  received from the other side (NR)" name="RxSigPhA" type="CN_SPS_EX"/>
			<DO desc="Phase B signal  received from the other side (NR)" name="RxSigPhB" type="CN_SPS_EX"/>
			<DO desc="Phase C signal  received from the other side (NR)" name="RxSigPhC" type="CN_SPS_EX"/>
			<DO desc="Unblocking signal received (NR)" name="UnBlk" type="CN_SPS_EX"/>
			<DO desc="initiating sending permissive signal from external tripping signal received (NR)" name="ExTrp" type="CN_SPS_EX"/>
			<DO desc="indicating abnormal signal received (NR)" name="AbnorCh" type="CN_SPS_EX"/>
			<DO desc="Low-voltage setting of weak infeed logic (NR)" name="UVWeiVal" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Option of pilot scheme (NR)" name="PilotMod" type="CN_ING_SG_EX"/>
			<DO desc="Pickup time delay for zone extension protection (NR)" name="ZXTmms" type="CN_ING_SG_EX"/>
			<DO desc="Channel check time (NR)" name="ChkTmhF" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Phase segregated channel mode (NR)" name="ChPhSegMod" type="CN_SPG_SG_EX"/>
			<DO desc="Enabling/disabling unblocking scheme (NR)" name="ZXEna" type="CN_SPG_SG_EX"/>
			<DO desc="independent pilot channel Enable (NR)" name="IndepChEna" type="CN_SPG_SG_EX"/>
			<DO desc="Enable (NR)" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="Phase segregated channel mode (NR)" name="ChnPhsMode" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_RRTC_V2.01__931__V1.00" lnClass="RRTC">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL_EX"/>
			<DO desc="启动 (1396)" name="Str" type="CN_ACD"/>
			<DO desc="动作 (1396)" name="Op" type="CN_ACT_3P"/>
			<DO desc="零序电流定值 (1396)" name="StrVal3I0" type="CN_ASG_SG_EX_X010"/>
			<DO desc="负序电流定值 (1396)" name="StrValI2" type="CN_ASG_SG_EX_X010"/>
			<DO desc="零序电压定值 (1396)" name="StrVal3U0" type="CN_ASG_SG_EX_X010"/>
			<DO desc="负序电压定值 (1396)" name="StrValU2" type="CN_ASG_SG_EX_X010"/>
			<DO desc="低电流定值 (1396)" name="LoA" type="CN_ASG_SG_EX_X010"/>
			<DO desc="低有功功率 (1396)" name="LoW" type="CN_ASG_SG_EX_X010"/>
			<DO desc="低功率因数角 (1396)" name="LoPFAng" type="CN_ASG_SG_EX_X010"/>
			<DO desc="远跳经故障判据时间 (1396)" name="RTCDlTmms" type="CN_ING_SG_EX"/>
			<DO desc="远跳不经故障判据时间 (1396)" name="RTDlTmms" type="CN_ING_SG_EX"/>
			<DO desc="故障电流、电压启动 (1396)" name="AVStrEna" type="CN_SPG_SG_EX"/>
			<DO desc="低电流、低有功启动 (1396)" name="LoAWStrEna" type="CN_SPG_SG_EX"/>
			<DO desc="低功率因数角启动 (1396)" name="LoPFAngEna" type="CN_SPG_SG_EX"/>
			<DO desc="远方跳闸不经故障判据 (1396)" name="NoCrtrnEna" type="CN_SPG_SG_EX"/>
			<DO desc="PT断线转无判据 (1396)" name="PTFDisCEna" type="CN_SPG_SG_EX"/>
			<DO desc="二取二经故障判据时间 (1396)" name="RTCDChTmms" type="CN_ASG_SG_EX_X010"/>
			<DO desc="二取二无判据时间 (1396)" name="RTDChTmms" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Start Value" name="StrVal" type="CN_ASG_SG_X010"/>
		</LNodeType>
		<LNodeType id="NRR_PTOC_V2.05__931__V1.00_X001" lnClass="PTOC">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start (7-4)" name="Str" type="CN_ACD"/>
			<DO desc="Operate (7-4)" name="Op" transient="true" type="CN_ACT_3P"/>
			<DO desc="Start Value (7-4)" name="StrVal" type="CN_ASG_SG_X010"/>
			<DO desc="Minimum Operate Time (7-4)" name="MinOpTmms" type="CN_ING_SG"/>
			<DO desc="Operate Delay Time (7-4)" name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="经方向 (1396)" name="DirEna" type="CN_SPG_SG_EX"/>
			<DO desc="投入 (1396)" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="3U0突变量闭锁投入 (1396)" name="VolBlk" type="CN_SPG_SG_EX"/>
			<DO desc="加速段投入 (1396)" name="SpdupEna" type="CN_SPG_SG_EX"/>
			<DO desc="反时限特性(110kV) (1396)" name="InvertMod" type="CN_ING_SG_EX"/>
			<DO desc="current time factor (NR)" name="ZroINVTFac" type="CN_ASG_SG_EX_X010"/>
			<DO desc="current time index (NR)" name="ZroINVTInd" type="CN_ASG_SG_EX_X010"/>
			<DO desc="trip blocking recloser (NR)" name="ZroINVBRec" type="CN_SPG_SG_EX"/>
			<DO desc="rip blocking recloser (NR)" name="OvIBlkRec" type="CN_SPG_SG_EX"/>
			<DO desc="Start Value (NR)" name="StrMult" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Voltage Block Enable (NR)" name="VolBlkEna" type="CN_SPG_SG_EX"/>
			<DO desc="Block Reclose Enable (NR)" name="BlkRecEna" type="CN_SPG_SG_EX"/>
			<DO desc="Self-Calculation Zero sequence current Enable (NR)" name="SClcZeEna" type="CN_SPG_SG_EX"/>
			<DO desc="Invert Over Current Enable (NR)" name="InvertEna" type="CN_SPG_SG_EX"/>
			<DO desc="Output Matrix (NR)" name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO desc="Reserve over current Enable (NR)" name="TVFailEna" type="CN_SPG_SG_EX"/>
			<DO desc="Time of cooperate with inverse type(零序反时限配合时间) (NR)" name="InvZroTmms" type="CN_ING_SG_EX"/>
			<DO desc="UPP Block (NR)" name="VolPPBlk" type="CN_ASG_SG_EX_X010"/>
		</LNodeType>
		<LNodeType id="NRR_PPDP_V2.00__931__V1.00" lnClass="PPDP">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL_EX"/>
			<DO desc="启动 (1396)" name="Str" type="CN_ACD"/>
			<DO desc="动作 (1396)" name="Op" type="CN_ACT_3P"/>
			<DO desc="不一致零负序电流定值 (1396)" name="ABlkVal" type="CN_ASG_SG_EX_X010"/>
			<DO desc="不一致零序电流定值 (1396)" name="I0BlkVal" type="CN_ASG_SG_EX_X010"/>
			<DO desc="不一致负序电流定值 (1396)" name="I2BlkVal" type="CN_ASG_SG_EX_X010"/>
			<DO desc="三相不一致保护时间 (1396)" name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="三相不一致保护 (1396)" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="不一致经零负序电流 (1396)" name="ABlkEna" type="CN_SPG_SG_EX"/>
			<DO desc="I0 block enable (NR)" name="I0BlkEna" type="CN_SPG_SG_EX"/>
			<DO desc="I2 block enable (NR)" name="I2BlkEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_PTOV_V2.00__931__V1.00" lnClass="PTOV">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start (7-4)" name="Str" type="CN_ACD"/>
			<DO desc="Operate (7-4)" name="Op" transient="true" type="CN_ACT_3P"/>
			<DO desc="Start Value (7-4)" name="StrVal" type="CN_ASG_SG_X010"/>
			<DO desc="Operate Delay Time (7-4)" name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="投入 (1396)" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="过电压远跳经跳位闭锁 (1396)" name="CBOpnBlkRT" type="CN_SPG_SG_EX"/>
			<DO desc="过电压三取一方式 (1396)" name="OnePhOVMod" type="CN_SPG_SG_EX"/>
			<DO desc="PP Enable (NR)" name="PPEna" type="CN_SPG_SG_EX"/>
			<DO desc="En_OV_Init_TT (NR)" name="ProTxEna" type="CN_SPG_SG_EX"/>
			<DO desc="Output Matrix (NR)" name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO desc="Optional Characteristic Value (NR)" name="OptChrVal" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_PTRC_V2.01__931__V1.00_X001" lnClass="PTRC">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL"/>
			<DO desc="跳闸出口压板 (1396)" name="TrStrp" type="CN_SPC_EX"/>
			<DO desc="启动失灵出口压板 (1396)" name="StrBFStrp" type="CN_SPC_EX"/>
			<DO desc="闭锁重合出口压板 (1396)" name="BlkRecStrp" type="CN_SPC_EX"/>
			<DO desc="Trip (7-4)" name="Tr" type="CN_ACT_3P"/>
			<DO desc="Operate (combination of subscribed Op from protection functions) (7-4)" name="Op" type="CN_ACT_3P"/>
			<DO desc="Sum of all starts of all connected Logical Nodes (7-4)" name="Str" type="CN_ACD"/>
			<DO desc="启动失灵 (1396)" name="StrBF" type="CN_ACT_3P_EX"/>
			<DO desc="闭锁重合 (1396)" name="BlkRecST" type="CN_SPS_EX"/>
			<DO desc="三相跳闸模式 (1396)" name="TPTrMod" type="CN_SPG_SG_EX"/>
			<DO desc="Ⅱ段保护闭锁重合闸 (1396)" name="Z2BlkRec" type="CN_SPG_SG_EX"/>
			<DO desc="多相故障闭锁重合闸 (1396)" name="MPBlkRec" type="CN_SPG_SG_EX"/>
			<DO desc="III段以上保护闭锁重合闸 (1396)" name="Z3BlkRec" type="CN_SPG_SG_EX"/>
			<DO desc="Output Matrix" name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_RFLO_V2.02__931__V1.00_X001" lnClass="RFLO">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Fault Impedance " name="FltZ" type="CN_CMV_X010"/>
			<DO desc="Fault Distance in km " name="FltDiskm" type="CN_MV_X010"/>
			<DO desc="Max Fault Phase Current" name="MaxFltA" type="CN_MV_EX_X010"/>
			<DO desc="Max Fault I0 Current" name="MaxFltI0A" type="CN_MV_EX_X010"/>
			<DO desc="Fault Different Current" name="MaxFltDifA" type="CN_MV_EX_X010"/>
			<DO desc="Fault Loop (7-4)" name="FltLoop" type="CN_INS"/>
			<DO desc="Line length in km " name="LinLenKm" type="CN_ASG_SG_X010"/>
			<DO desc="Positive-sequence line resistance" name="R1" type="CN_ASG_SG_X010"/>
			<DO desc="Positive-sequence line reactance" name="X1" type="CN_ASG_SG_X010"/>
			<DO desc="Zero -sequence line resistance" name="R0" type="CN_ASG_SG_X010"/>
			<DO desc="Zero -sequence line reactance" name="X0" type="CN_ASG_SG_X010"/>
			<DO desc="Mutual resistance" name="Rm0" type="CN_ASG_SG_X010"/>
			<DO desc="Mutual reactance" name="Xm0" type="CN_ASG_SG_X010"/>
			<DO desc="Fault voltage" name="FltValV" type="CN_MV_EX_X010"/>
			<DO desc="Imbanlance fault voltage" name="FltImbValV" type="CN_MV_EX_X010"/>
			<DO desc="Imbanlance fault current" name="FltImbValA" type="CN_MV_EX_X010"/>
			<DO desc="Fault Phase A Current" name="FltAPhA" type="CN_MV_EX_X010"/>
			<DO desc="Fault Phase B Current" name="FltAPhB" type="CN_MV_EX_X010"/>
			<DO desc="Fault Phase C Current" name="FltAPhC" type="CN_MV_EX_X010"/>
			<DO desc="Fault voltage Phase A" name="FltVPhA" type="CN_MV_EX_X010"/>
			<DO desc="Fault voltage Phase B" name="FltVPhB" type="CN_MV_EX_X010"/>
			<DO desc="Fault voltage Phase C" name="FltVPhC" type="CN_MV_EX_X010"/>
			<DO desc="Fault voltage U0" name="FltValV0" type="CN_MV_EX_X010"/>
		</LNodeType>
		<LNodeType id="NRR_RPSB_V2.00__NR__V1.00_X001" lnClass="RPSB">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start" name="Str" type="CN_ACD"/>
			<DO desc="Operate" name="Op" type="CN_ACT_3P"/>
			<DO desc="Blocking of correlated PDIS zone" name="BlkZn" type="CN_SPS"/>
			<DO desc="Block Current Value" name="BlkValASG" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Enable" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="Under 1st distance  for Power Swing Blocking Protect" name="BlkZ1Ena" type="CN_SPG_SG_EX"/>
			<DO desc="Under 2st distance  for Power Swing Blocking Protect" name="BlkZ2Ena" type="CN_SPG_SG_EX"/>
			<DO desc="Under 3st distance  for Power Swing Blocking Protect" name="BlkZ3Ena" type="CN_SPG_SG_EX"/>
			<DO desc="Under 4st distance  for Power Swing Blocking Protect" name="BlkZ4Ena" type="CN_SPG_SG_EX"/>
			<DO desc="Under Pilot Protect or Power Swing Blocking Protect" name="PilotPEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_RREC_V2.02__931__V1.00" lnClass="RREC">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL"/>
			<DO desc="重合闸出口软压板 (1396)" name="OpStrp" type="CN_SPC_EX"/>
			<DO desc="按相重合闸 (1396)" name="PhRecEna" type="CN_SPC_EX"/>
			<DO desc="停用重合闸 (1396)" name="StopRecEna" type="CN_SPC_EX"/>
			<DO desc="Operate (used here to provide close to XCBR) (7-4)" name="Op" transient="true" type="CN_ACT_3P"/>
			<DO desc="Auto Reclosing Status (7-4)" name="AutoRecSt" type="CN_INS_ARST"/>
			<DO desc="单相重合闸时间 (1396)" name="SPRecTmms" type="CN_ING_SG_EX"/>
			<DO desc="三相重合闸时间 (1396)" name="TPRecTmms" type="CN_ING_SG_EX"/>
			<DO desc="同期合闸角 (1396)" name="RecDifAng" type="CN_ASG_SG_EX_X010"/>
			<DO desc="重合闸检同期方式 (1396)" name="RecChkSyn" type="CN_SPG_SG_EX"/>
			<DO desc="重合闸检无压方式 (1396)" name="RecChkDea" type="CN_SPG_SG_EX"/>
			<DO desc="单相重合闸检线路有压 (1396)" name="SPRChkLiv" type="CN_SPG_SG_EX"/>
			<DO desc="TWJ启动单相重合闸 (1396)" name="OpnStrSPR" type="CN_SPG_SG_EX"/>
			<DO desc="TWJ启动三相重合闸 (1396)" name="OpnStrTPR" type="CN_SPG_SG_EX"/>
			<DO desc="后合检线路有压 (1396)" name="ChkLivLin" type="CN_SPG_SG_EX"/>
			<DO desc="单相重合闸 (1396)" name="SPRecMod" type="CN_SPG_SG_EX"/>
			<DO desc="三相重合闸 (1396)" name="TPRecMod" type="CN_SPG_SG_EX"/>
			<DO desc="禁止重合闸 (1396)" name="InhRec" type="CN_SPG_SG_EX"/>
			<DO desc="停用重合闸 (1396)" name="StopRec" type="CN_SPG_SG_EX"/>
			<DO desc="Op trip enable recloser" name="OpTrgRec" type="CN_SPG_SG_EX"/>
			<DO desc="TV Fail Block recloser" name="PTFBlkRec" type="CN_SPG_SG_EX"/>
			<DO desc="Double line live check Enable" name="DbLnLvEna" type="CN_SPG_SG_EX"/>
			<DO desc="SP and TP pole recloser mode (NR)" name="SPTPRecMod" type="CN_SPG_SG_EX"/>
			<DO desc="Recloser Enable (NR)" name="RecEna" type="CN_SPG_SG_EX"/>
			<DO desc="In Recloser mode (NR)" name="InRecMod" type="CN_SPG_SG_EX"/>
			<DO desc="No Check Enable (NR)" name="NoChkEna" type="CN_SPG_SG_EX"/>
			<DO desc="Adaptation recloser enable (NR)" name="AdpRecEna" type="CN_SPG_SG_EX"/>
			<DO desc="Dead Line and Live Bus Enable (NR)" name="LnDeaEna" type="CN_SPG_SG_EX"/>
			<DO desc="Dead Bus and Live Line Enable (NR)" name="BsDeaEna" type="CN_SPG_SG_EX"/>
			<DO desc="Dead Bus and Dead Line Enable (NR)" name="LnBsEna" type="CN_SPG_SG_EX"/>
			<DO desc="Angle Offset between Ux and Ua (NR)" name="AngOfs" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Dead Line Value (NR)" name="LnDeaVal" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Dead Bus Value (NR)" name="BsDeaVal" type="CN_ASG_SG_EX_X010"/>
		</LNodeType>
		<LNodeType id="NRR_MMXU_V2.00__931__V1.00_X002" lnClass="MMXU">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Frequency" name="Hz" type="CN_MV_X010"/>
			<DO desc="Phase to ground voltages" name="PhV" type="CN_WYE_ALL_X009"/>
			<DO desc="Phase currents" name="A" type="CN_WYE_ALL_X009"/>
			<DO desc="Voltage of Other Side" name="OthV" type="CN_CMV_EX_X002"/>
		</LNodeType>
		<LNodeType id="NRR_TCTR_V2.01__931__V1.00_X001" lnClass="TCTR">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL"/>
			<DO desc="External equipment health (7-4)" name="EEHealth" type="CN_INS_Health"/>
			<DO desc="External equipment name plate (7-4)" name="EEName" type="CN_DPL_X001"/>
			<DO desc="Operation time (7-4)" name="OpTmh" type="CN_INS"/>
			<DO desc="Current (Sampled value)  (7-4)" name="Amp" type="CN_SAV_X007"/>
			<DO desc="Rated Current (7-4)" name="ARtg" type="CN_ASG_SP_X009"/>
			<DO desc="Rated Frequency (7-4)" name="HzRtg" type="CN_ASG_SP_X009"/>
			<DO desc="二次额定电流 (1396)" name="ARtgSnd" type="CN_ASG_SP_EX_X009"/>
			<DO desc="Current (Sampled value from another channel) (NR)" name="AmpChB" type="CN_SAV_EX_X005"/>
			<DO desc="ECVT Delay time (NR)" name="ECVTDelay" type="CN_ASG_SG_EX_X010"/>
			<DO desc="CT Fail over current value (NR)" name="IROCCTFail" type="CN_ASG_SG_EX_X010"/>
			<DO desc="CT Fail Block Protection (NR)" name="BlkCTFail" type="CN_SPG_SG_EX"/>
			<DO desc="CT Phase AB (NR)" name="CTPAB" type="CN_SPG_SG_EX"/>
			<DO desc="CT Phase BC (NR)" name="CTPBC" type="CN_SPG_SG_EX"/>
			<DO desc="CT Phase CA (NR)" name="CTPCA" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_TVTR_V2.03__931__V1.00_X001" lnClass="TVTR">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL"/>
			<DO desc="External equipment health (7-4)" name="EEHealth" type="CN_INS_Health"/>
			<DO desc="External equipment name plate (7-4)" name="EEName" type="CN_DPL_X001"/>
			<DO desc="Operation time (7-4)" name="OpTmh" type="CN_INS"/>
			<DO desc="Voltage (sampled value) (7-4)" name="Vol" type="CN_SAV_X007"/>
			<DO desc="TVTR fuse failure (7-4)" name="FuFail" type="CN_SPS"/>
			<DO desc="Rated Voltage (7-4)" name="VRtg" type="CN_ASG_SP_X009"/>
			<DO desc="Rated frequency (7-4)" name="HzRtg" type="CN_ASG_SP_X009"/>
			<DO desc="二次额定电压 (1396)" name="VRtgSnd" type="CN_ASG_SP_EX_X009"/>
			<DO desc="电压取线路PT电压 (1396)" name="LinPTMod" type="CN_SPG_SG_EX"/>
			<DO desc="PT断线检测投入 (1396)" name="PTFChkEna" type="CN_SPG_SG_EX"/>
			<DO desc="Voltage (sampled value from another channel) " name="VolChB" type="CN_SAV_EX_X005"/>
		</LNodeType>
		<LNodeType desc="396规范中的在线监测：通道光强监测" id="NRR_SCLI_V2.02__NR__V1.00_X001" lnClass="SCLI">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL_EX"/>
			<DO desc="告警 (1396)" name="Alm" type="CN_SPS"/>
			<DO desc="预警 (1396)" name="Wrn" type="CN_SPS_EX"/>
			<DO desc="劣化率 (1396)" name="DetRate" type="CN_INS_EX"/>
			<DO desc="光强裕度 (1396)" name="LigMrg" type="CN_INS_EX"/>
			<DO desc="光强 (1396)" name="LigIntes" type="CN_MV_EX_X010"/>
			<DO desc="告警定值 (1396)" name="LigAlmSpt" type="CN_ASG_SG_EX_X010"/>
			<DO desc="预警定值 (1396)" name="LigWrnSpt" type="CN_ASG_SG_EX_X010"/>
			<DO desc="劣化率计算区间定值 (1396)" name="DetRateSpt" type="CN_ING_SG_EX"/>
			<DO desc="Delay Time of Light intensity alarm level (NR)" name="LigAlmTmms" type="CN_ING_SG_EX"/>
			<DO desc="Delay Time of Light intensity warning level (NR)" name="LigWrnTmms" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType desc="[220kV]及以上LLN0" id="NRR_LLN0_V2.03__915__V1.02" lnClass="LLN0">
			<DO desc="Mode (7-4)" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour (7-4)" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health (7-4)" name="Health" type="CN_INS_Health"/>
			<DO desc="Name plate (7-4)" name="NamPlt" type="CN_LPL_LN0"/>
			<DO desc="Local operation (7-4)" name="Loc" type="CN_SPS"/>
			<DO desc="Operation time (7-4)" name="OpTmh" type="CN_INS"/>
			<DO desc="Run Diagnostics (7-4)" name="Diag" type="CN_SPC_X001"/>
			<DO desc="LED reset (7-4)" name="LEDRs" type="CN_SPC_DC"/>
			<DO desc="保护功能软压板1 (1396)" name="FuncEna1" type="CN_SPC_EX"/>
			<DO desc="保护功能软压板2 (1396)" name="FuncEna2" type="CN_SPC_EX"/>
			<DO desc="Function 3 enabled (NR)" name="FuncEna3" type="CN_SPC_EX"/>
			<DO desc="Function 4 enabled (NR)" name="FuncEna4" type="CN_SPC_EX"/>
			<DO desc="Function 5 enabled (NR)" name="FuncEna5" type="CN_SPC_EX"/>
			<DO desc="Function 6 enabled (NR)" name="FuncEna6" type="CN_SPC_EX"/>
			<DO desc="Function 7 enabled (NR)" name="FuncEna7" type="CN_SPC_EX"/>
			<DO desc="Function 8 enabled (NR)" name="FuncEna8" type="CN_SPC_EX"/>
			<DO desc="Function 9 enabled (NR)" name="FuncEna9" type="CN_SPC_EX"/>
			<DO desc="Function 10 enabled (NR)" name="FuncEna10" type="CN_SPC_EX"/>
			<DO desc="Function 11 enabled (NR)" name="FuncEna11" type="CN_SPC_EX"/>
			<DO desc="Function 12 enabled (NR)" name="FuncEna12" type="CN_SPC_EX"/>
			<DO desc="Function 13 enabled (NR)" name="FuncEna13" type="CN_SPC_EX"/>
			<DO desc="Function 14 enabled (NR)" name="FuncEna14" type="CN_SPC_EX"/>
			<DO desc="Function 15 enabled (NR)" name="FuncEna15" type="CN_SPC_EX"/>
			<DO desc="Function 16 enabled (NR)" name="FuncEna16" type="CN_SPC_EX"/>
			<DO desc="Function 17 enabled (NR)" name="FuncEna17" type="CN_SPC_EX"/>
			<DO desc="远方修改定值 (1396)" name="RemSetEna" type="CN_SPS_EX"/>
			<DO desc="远方切换定值区 (1396)" name="RemGrpEna" type="CN_SPS_EX"/>
			<DO desc="远方控制GOOSE (1396)" name="RemGoEna" type="CN_SPS_EX"/>
			<DO desc="自复归事故总信号 (1396)" name="SelfRstFlt" type="CN_SPS_EX"/>
			<DO desc="变化量启动电流定值 (1396)" name="DPFCStr" type="CN_ASG_SG_EX_X010"/>
			<DO desc="零序启动电流定值 (1396)" name="ROCStr" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Negtive current start value (NR)" name="N0CStr" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Line No (NR)" name="LinNo" type="CN_STG_SG_EX"/>
			<DO desc="解析定值文件 (NR)" name="SetInfProc" type="CN_SPC_DC_EX"/>
			<DO desc="生成定值文件 (NR)" name="SetInfMade" type="CN_SPC_DC_EX"/>
			<DO desc="生成状态文件 (NR)" name="StaInfMade" type="CN_SPC_DC_EX"/>
			<DO desc="生成动态告警文件 (NR)" name="AlmInfMade" type="CN_SPC_DC_EX"/>
			<DO desc="定值文件解析成功 (NR)" name="SetProcSuc" type="CN_SPS_EX"/>
			<DO desc="定值文件解析失败 (NR)" name="SetProcFal" type="CN_SPS_EX"/>
			<DO desc="定值文件生成成功 (NR)" name="SetMadeSuc" type="CN_SPS_EX"/>
			<DO desc="定值文件生成失败 (NR)" name="SetMadeFal" type="CN_SPS_EX"/>
			<DO desc="档案文件更新成功 (NR)" name="DevProcSuc" type="CN_SPS_EX"/>
			<DO desc="档案文件更新失败 (NR)" name="DevProcFal" type="CN_SPS_EX"/>
			<DO desc="状态文件生成成功 (NR)" name="StaMadeSuc" type="CN_SPS_EX"/>
			<DO desc="状态文件生成失败 (NR)" name="StaMadeFal" type="CN_SPS_EX"/>
			<DO desc="动态告警文件生成成功 (NR)" name="AlmMadeSuc" type="CN_SPS_EX"/>
			<DO desc="动态告警文件生成失败 (NR)" name="AlmMadeFal" type="CN_SPS_EX"/>
			<DO desc="启动定值文件备份 (NR)" name="ConfSFBak" type="CN_SPC_DC_EX"/>
			<DO desc="启动档案文件备份 (NR)" name="ConfTFBak" type="CN_SPC_DC_EX"/>
			<DO desc="启动告警文件备份 (NR)" name="ConfAFBak" type="CN_SPC_DC_EX"/>
			<DO desc="启动状态文件备份 (NR)" name="ConfCFBak" type="CN_SPC_DC_EX"/>
			<DO desc="Configrations backup/启动备份 (NR)" name="ConfBak" type="CN_SPC_EX"/>
			<DO desc="Configrations backup made/备份完成 (NR)" name="ConfMade" type="CN_SPS_EX"/>
			<DO desc="UnpackOk/下装备份解析成功 (NR)" name="UnpackOk" type="CN_SPS_EX"/>
			<DO desc="UnpackErr/下装备份解析失败 (NR)" name="UnpackErr" type="CN_SPS_EX"/>
			<DO desc="定值修改" name="SetChg" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType desc="LPHD" id="NRR_LPHD_V2.03__915__V1.00" lnClass="LPHD">
			<DO desc="Physical device name plate" name="PhyNam" type="CN_DPL_X001"/>
			<DO desc="Physical device health" name="PhyHealth" type="CN_INS_Health"/>
			<DO desc="Output communications buffer overflow" name="OutOv" type="CN_SPS"/>
			<DO desc="Indicates if this LN is a proxy" name="Proxy" type="CN_SPS"/>
			<DO desc="Input communications buffer overflow" name="InOv" type="CN_SPS"/>
			<DO desc="Number of Power ups" name="NumPwrUp" type="CN_INS"/>
			<DO desc="Number of Warm Starts" name="WrmStr" type="CN_INS"/>
			<DO desc="Number of watchdog device resets detected" name="WacTrg" type="CN_INS"/>
			<DO desc="Power Up detected" name="PwrUp" type="CN_SPS"/>
			<DO desc="Power Down detected" name="PwrDn" type="CN_SPS"/>
			<DO desc="External power supply alarm" name="PwrSupAlm" type="CN_SPS"/>
			<DO desc="Reset device statistics" name="RsStat" type="CN_SPC_X001"/>
			<DO desc="Setting Group" name="SettingGrp" type="CN_ING_SP_EX"/>
			<DO desc="Device name" name="DeviceName" type="CN_STG_SP_EX"/>
			<DO desc="GOOSE DI Enable" name="GooseEna" type="CN_SPG_SP_EX"/>
			<DO desc="Other GOOSE DI Enable" name="OthGoEna" type="CN_SPG_SP_EX"/>
			<DO desc="Active Setting Group" name="ActSGST" type="CN_MV_EX_X010"/>
			<DO desc="全站过程层虚端子配置CRC版本" name="SASPinCrc" type="CN_STG_SP_EX"/>
			<DO desc="IED过程层虚端子配置CRC版本" name="IEDPinCrc" type="CN_STG_SP_EX"/>
			<DO desc="系统参数MD5" name="SysParaMd5" type="CN_STG_SP_EX"/>
			<DO desc="保护定值MD5" name="SettingMd5" type="CN_STG_SP_EX"/>
			<DO desc="出口定值MD5" name="MatrixMd5" type="CN_STG_SP_EX"/>
			<DO desc="软压板MD5" name="RelEnaMd5" type="CN_STG_SP_EX"/>
			<DO desc="备注信息MD5" name="RemarkMd5" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="NRR_PDIF_V2.02__978__V1.00" lnClass="PDIF">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start " name="Str" type="CN_ACD"/>
			<DO desc="Operate " name="Op" transient="true" type="CN_ACT_3P"/>
			<DO desc="Differential Current " name="DifAClc" type="CN_WYE_ALL_X009"/>
			<DO desc="Restraint Current" name="RstA" type="CN_WYE_ALL_X009"/>
			<DO desc="Line capacitance (for load currents)" name="LinCapac" type="CN_ASG_SG_X010"/>
			<DO desc="PDIF operate value" name="StrValSG" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Second harmonic restraint factor" name="Ha2RstFact" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Different value to warning for CT abnormal" name="CTWrnSet" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Different value to block for CT broken" name="CTBlkSet" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Enable PDIF" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="CT broken Block PDIF Enable" name="CTBlkEna" type="CN_SPG_SG_EX"/>
			<DO desc="Current setting of knee point 1 of biased" name="InfVal" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Percentage restraint factor" name="PctRstFact" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Alarm " name="AlmOp" transient="true" type="CN_ACT_3P_EX"/>
			<DO desc="Current setting of knee point 2 of biased" name="Inf2Val" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Operate Delay Time" name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="PDIF instantaneus operate value" name="HiOpVal" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Third harmonic restraint factor" name="Ha3RstFact" type="CN_ASG_SG_EX_X010"/>
			<DO desc="3rd Harmonic restraint mode" name="Ha3RstMod" type="CN_SPG_SG_EX"/>
			<DO desc="Side 1 zero sequence current filter" name="Sd1ZroEna" type="CN_SPG_SG_EX"/>
			<DO desc="Side 2 zero sequence current filter" name="Sd2ZroEna" type="CN_SPG_SG_EX"/>
			<DO desc="Side 3 zero sequence current filter" name="Sd3ZroEna" type="CN_SPG_SG_EX"/>
			<DO desc="Output Matrix" name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO desc="Slope 1" name="Slope1Val" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Slope 2" name="Slope2Val" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Slope 3" name="Slope3Val" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Block value of V2" name="V2BlkVal" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Coefficient of 3rd or 5th harmonic for overexcitation detection" name="Ha3Ha5Fact" type="CN_ASG_SG_EX_X010"/>
			<DO desc="3rd or 5nd harmonica for overexcitation criterion" name="Ha3Ha5Ena" type="CN_SPG_SG_EX"/>
			<DO desc="Selecting blocking mode of inrush current" name="InrhBlkMod" type="CN_SPG_SG_EX"/>
			<DO desc="Selecting the method of distinguishing inrush current" name="InrhIdMod" type="CN_SPG_SG_EX"/>
			<DO desc="The target clock each side current will be shift to for phase compensation_defined" name="ClkNum" type="CN_ING_SP_EX"/>
			<DO desc="External zero-sequence current Block Enable" name="ExI0BlkEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_PDIS_V2.02__978__V1.00" lnClass="PDIS">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start " name="Str" type="CN_ACD"/>
			<DO desc="Operate " name="Op" transient="true" type="CN_ACT_3P"/>
			<DO desc="Groud Start Value" name="GndStr" type="CN_ASG_SG_X010"/>
			<DO desc="Operate Time Delay" name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="Phase Operate Time Delay" name="PhDlTmms" type="CN_ING_SG"/>
			<DO desc="Groud Operate Time Delay" name="GndDlTmms" type="CN_ING_SG"/>
			<DO desc="Line Angle" name="LinAng" type="CN_ASG_SG_X010"/>
			<DO desc="Residual Compensation Factor K0" name="K0Fact" type="CN_ASG_SG_X010"/>
			<DO desc="Enable" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="Phase Start Value to transformer" name="ZValToTfm" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Phase Start Value to bus" name="ZValToBus" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Output Matrix" name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_PTOC_V2.01__978__V1.03" lnClass="PTOC">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start " name="Str" type="CN_ACD"/>
			<DO desc="Operate " name="Op" transient="true" type="CN_ACT_3P"/>
			<DO desc="Start Value " name="StrVal" type="CN_ASG_SG_X010"/>
			<DO desc="current time factor" name="TmMult" type="CN_ASG_SG_X010"/>
			<DO desc="Minimum Operate Time " name="MinOpTmms" type="CN_ING_SG"/>
			<DO desc="Operate Delay Time " name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="Direction Mode " name="DirMod" type="CN_ING_SG"/>
			<DO desc="Directional Mode Enable" name="DirEna" type="CN_SPG_SG_EX"/>
			<DO desc="Current Directional To Bus" name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO desc="Enable" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="Invert Time Mode " name="InvertMod" type="CN_ING_SG_EX"/>
			<DO desc="Trip Enable" name="TrEna" type="CN_SPG_SG_EX"/>
			<DO desc="Block Value (Maximum operating current)" name="BlkValA" type="CN_ASG_SG_X010"/>
			<DO desc="Overload reset multiplier" name="RsMult" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Start Value " name="StrMult" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Cold load pickup Time multiplier" name="CTmMult" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Cold load pickup Operate Delay Time" name="COpDlTmms" type="CN_ING_SG_EX"/>
			<DO desc="The constant K" name="ConsK" type="CN_ASG_SG_EX_X010"/>
			<DO desc="The constant C" name="ConsC" type="CN_ASG_SG_EX_X010"/>
			<DO desc="The constant Alpha" name="ConsAlpha" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Voltage Block Enable" name="VolBlkEna" type="CN_SPG_SG_EX"/>
			<DO desc="Harmonica Block Enable" name="HaBlkEna" type="CN_SPG_SG_EX"/>
			<DO desc="Zero sequency current is calculated" name="ZroACalEna" type="CN_SPG_SG_EX"/>
			<DO desc="Block Reclose Enable" name="BlkRecEna" type="CN_SPG_SG_EX"/>
			<DO desc="Output Matrix" name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_PTOV_V2.00__915__V1.00" lnClass="PTOV">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start " name="Str" type="CN_ACD"/>
			<DO desc="Operate " name="Op" transient="true" type="CN_ACT_3P"/>
			<DO desc="Start Value" name="StrVal" type="CN_ASG_SG_X010"/>
			<DO desc="Time Multplier" name="TmMult" type="CN_ASG_SG_X010"/>
			<DO desc="Minimum Operate Time" name="MinOpTmms" type="CN_ING_SG"/>
			<DO desc="Operate Delay Time" name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="Operate Delay Time" name="RsDlTmms" type="CN_ING_SG"/>
			<DO desc="Enable" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="Curve type" name="TypRsCrv" type="CN_ING_SG"/>
			<DO desc="Invert Time Mode" name="InvertMod" type="CN_ING_SG_EX"/>
			<DO desc="The constant K" name="ConsK" type="CN_ASG_SG_EX_X010"/>
			<DO desc="The constant C" name="ConsC" type="CN_ASG_SG_EX_X010"/>
			<DO desc="The constant Alpha" name="ConsAlpha" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Multiplier of the pickup setting" name="RsVal" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Operate mode" name="OpMod" type="CN_ING_SG"/>
			<DO desc="Measure mode" name="MeaMod" type="CN_SPG_SG_EX"/>
			<DO desc="Zero sequency voltage is calculated" name="ZroVCalEna" type="CN_SPG_SG_EX"/>
			<DO desc="Output Matrix" name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_PTUF_V2.00__978__V1.00" lnClass="PTUF">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start " name="Str" type="CN_ACD"/>
			<DO desc="Operate " name="Op" type="CN_ACT_3P"/>
			<DO desc="Start Value (frequency) " name="StrVal" type="CN_ASG_SG_X010"/>
			<DO desc="Operate Delay Time " name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="Enable" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="Df/Dt Blocked Value" name="RteHzVal" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Df/Dt Blocked Enable" name="RteHzEna" type="CN_SPG_SG_EX"/>
			<DO desc="Output Matrix" name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO desc="Output Matrix 2" name="OUTMATR2" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_PTOF_V2.00__NR__V1.00" lnClass="PTOF">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start " name="Str" type="CN_ACD"/>
			<DO desc="Operate " name="Op" type="CN_ACT_3P"/>
			<DO desc="Start Value (frequency) " name="StrVal" type="CN_ASG_SG_X010"/>
			<DO desc="Blocked Voltage Value" name="BlkVal" type="CN_ASG_SG_X010"/>
			<DO desc="Operate Delay Time " name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="Reset Delay Time" name="RsDlTmms" type="CN_ING_SG"/>
			<DO desc="Enable" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="Output Matrix" name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_PVOC_V2.00__978__V1.01" lnClass="PVOC">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start " name="Str" type="CN_ACD"/>
			<DO desc="Operate " name="Op" transient="true" type="CN_ACT_3P"/>
			<DO desc="Operate Delay Time" name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="Block value Vpp" name="BlkValVpp" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Block value V2" name="BlkValV2" type="CN_ASG_SG_X010"/>
			<DO desc="Start value" name="StrValSG" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Current Directional To Bus" name="DirToBus" type="CN_SPG_SG_EX"/>
			<DO desc="Enable" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="Direction Block Enable" name="BlkDirEna" type="CN_SPG_SG_EX"/>
			<DO desc="Voltage Block Enable" name="BlkVolEna" type="CN_SPG_SG_EX"/>
			<DO desc="Exponent Value" name="ExpVal" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Output Matrix" name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO desc="Start Value" name="StrVal" type="CN_ASG_SG_X010"/>
		</LNodeType>
		<LNodeType id="NRR_PVPH_V2.02__978__V1.00" lnClass="PVPH">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start " name="Str" type="CN_ACD"/>
			<DO desc="Operate" name="Op" transient="true" type="CN_ACT_3P"/>
			<DO desc="Volts per hertz Start Value" name="StrVal" type="CN_ASG_SG_X010"/>
			<DO desc="Volts 0 per hertz Start Value" name="StrVal0" type="CN_ASG_SG_X010"/>
			<DO desc="Volts 1 per hertz Start Value" name="StrVal1" type="CN_ASG_SG_X010"/>
			<DO desc="Volts 2 per hertz Start Value" name="StrVal2" type="CN_ASG_SG_X010"/>
			<DO desc="Volts 3 per hertz Start Value" name="StrVal3" type="CN_ASG_SG_X010"/>
			<DO desc="Volts 4 per hertz Start Value" name="StrVal4" type="CN_ASG_SG_X010"/>
