			<DO desc="Volts 5 per hertz Start Value" name="StrVal5" type="CN_ASG_SG_X010"/>
			<DO desc="Volts 6 per hertz Start Value" name="StrVal6" type="CN_ASG_SG_X010"/>
			<DO desc="Volts 7 per hertz Start Value" name="StrVal7" type="CN_ASG_SG_X010"/>
			<DO desc="Volts 8 per hertz Start Value" name="StrVal8" type="CN_ASG_SG_X010"/>
			<DO desc="Volts 9 per hertz Start Value" name="StrVal9" type="CN_ASG_SG_X010"/>
			<DO desc="Warn Delay Time" name="WarnDlTmms" type="CN_ING_SG_EX"/>
			<DO desc="反时限过励磁1段时间 (1396)" name="OpDlTmms0" type="CN_ING_SG"/>
			<DO desc="反时限过励磁1段时间 (1396)" name="OpDlTmms1" type="CN_ING_SG"/>
			<DO desc="反时限过励磁2段时间 (1396)" name="OpDlTmms2" type="CN_ING_SG"/>
			<DO desc="反时限过励磁3段时间 (1396)" name="OpDlTmms3" type="CN_ING_SG"/>
			<DO desc="反时限过励磁4段时间 (1396)" name="OpDlTmms4" type="CN_ING_SG"/>
			<DO desc="反时限过励磁5段时间 (1396)" name="OpDlTmms5" type="CN_ING_SG"/>
			<DO desc="反时限过励磁6段时间 (1396)" name="OpDlTmms6" type="CN_ING_SG"/>
			<DO desc="反时限过励磁7段时间 (1396)" name="OpDlTmms7" type="CN_ING_SG"/>
			<DO desc="反时限过励磁6段时间 (1396)" name="OpDlTmms8" type="CN_ING_SG"/>
			<DO desc="反时限过励磁7段时间 (1396)" name="OpDlTmms9" type="CN_ING_SG"/>
			<DO desc="Type of Reset Curve" name="TypRsCrv" type="CN_ING_SG"/>
			<DO desc="current time factor" name="TmMult" type="CN_ASG_SG_X010"/>
			<DO desc="Trip enable" name="TrEna" type="CN_SPG_SG_EX"/>
			<DO desc="Cooling time of inverse-time" name="InverCTmms" type="CN_ING_SG_EX"/>
			<DO desc="Selecting phase voltage or phase-to-phase voltage" name="MeaMod" type="CN_SPG_SG_EX"/>
			<DO desc="Alarm enable" name="AlmEna" type="CN_SPG_SG_EX"/>
			<DO desc="Invert Time Mode" name="InvertMod" type="CN_ING_SG_EX"/>
			<DO desc="The constant K" name="ConsK" type="CN_ASG_SG_EX_X010"/>
			<DO desc="The constant C" name="ConsC" type="CN_ASG_SG_EX_X010"/>
			<DO desc="The constant Alpha" name="ConsAlpha" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Output Matrix" name="OUTMATR" type="CN_ING_SG_EX"/>
			<DO desc="Alarm" name="Alm" transient="true" type="CN_SPS"/>
			<DO desc="Alarm Value" name="AlmVal" type="CN_ASG_SG_X010"/>
		</LNodeType>
		<LNodeType id="NRR_RBRF_V2.01__978__V1.00" lnClass="RBRF">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start, timer running " name="Str" type="CN_ACD"/>
			<DO desc="Breaker failure trip" name="OpEx" transient="true" type="CN_ACT_3P"/>
			<DO desc="Operate, retrip" name="OpIn" transient="true" type="CN_ACT_3P"/>
			<DO desc="Breaker Failure Detection Mode" name="FailMod" type="CN_ING_SG"/>
			<DO desc="Breaker Failure Time Delay for bus bar trip" name="FailTmms" type="CN_ING_SG"/>
			<DO desc="Phase current to start RBRF" name="StrValA" type="CN_ASG_SG_EX_X010"/>
			<DO desc="3I0 value to start RBRF" name="StrVal3I0" type="CN_ASG_SG_EX_X010"/>
			<DO desc="I2 value to start RBRF" name="StrValI2" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Enable" name="Enable" type="CN_SPG_SG_EX"/>
			<DO desc="Time delay of stage 1 for BFP" name="Fail1Tmms" type="CN_ING_SG_EX"/>
			<DO desc="re-trip phase-A circuit breaker " name="ReTrA" type="CN_SPS_EX"/>
			<DO desc="re-trip phase-B circuit breaker " name="ReTrB" type="CN_SPS_EX"/>
			<DO desc="re-trip phase-C circuit breaker " name="ReTrC" type="CN_SPS_EX"/>
			<DO desc=" re-trip three-phase circuit breaker " name="ReTrTP" type="CN_SPS_EX"/>
			<DO desc="Higher Phase current Enable" name="IHOCEna" type="CN_SPG_SG_EX"/>
			<DO desc="Under 3I0 block for Breaker Failure Protect" name="I0BlkEna" type="CN_SPG_SG_EX"/>
			<DO desc="Under I2 block for Breaker Failure Protect" name="I2BlkEna" type="CN_SPG_SG_EX"/>
			<DO desc="1st and 2nd Break Failure Enable" name="BF1BF2Ena" type="CN_SPG_SG_EX"/>
			<DO desc="DPFC start RBRF" name="DPFCEna" type="CN_SPG_SG_EX"/>
			<DO desc="RBRF blocked by transformer trip position" name="TrPosEna" type="CN_SPG_SG_EX"/>
			<DO desc="RBRF blocked by pole discrepancy position" name="PDPPosEna" type="CN_SPG_SG_EX"/>
			<DO desc="RBRF blocked by circuit breaker close position" name="CBClsEna" type="CN_SPG_SG_EX"/>
			<DO desc="Output Matrix" name="OUTMATR" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_RFLO_V2.04__978__V1.01" lnClass="RFLO">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Fault Impedance " name="FltZ" type="CN_CMV_X010"/>
			<DO desc="Fault Distance in km " name="FltDiskm" type="CN_MV_X010"/>
			<DO desc="最大故障差流 (1396)" name="MaxFltDifA" type="CN_MV_EX_X010"/>
			<DO desc="Fault Loop (7-4)" name="FltLoop" type="CN_INS"/>
			<DO desc="Positive-sequence line resistance" name="R1" type="CN_ASG_SG_X010"/>
			<DO desc="Fault Phase A Current" name="FltAPhA" type="CN_MV_EX_X010"/>
			<DO desc="Fault Phase B Current" name="FltAPhB" type="CN_MV_EX_X010"/>
			<DO desc="Fault Phase C Current" name="FltAPhC" type="CN_MV_EX_X010"/>
			<DO desc="Fault voltage Phase A" name="FltVPhA" type="CN_MV_EX_X010"/>
			<DO desc="Fault voltage Phase B" name="FltVPhB" type="CN_MV_EX_X010"/>
			<DO desc="Fault voltage Phase C" name="FltVPhC" type="CN_MV_EX_X010"/>
			<DO desc="Fault voltage U0" name="FltValV0" type="CN_MV_EX_X010"/>
		</LNodeType>
		<LNodeType id="NRR_RPSB_V2.00__978__V1.00" lnClass="RPSB">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start" name="Str" type="CN_ACD"/>
			<DO desc="Operate" name="Op" type="CN_ACT_3P"/>
			<DO desc="Blocking of correlated PDIS zone" name="BlkZn" type="CN_SPS"/>
			<DO desc="Block Current Value" name="BlkValASG" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Enable" name="Enable" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_GGIO_SG_V2.00__978__V1.00" lnClass="GGIO">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Setting 1" name="ING01" type="CN_ING_SG_EX"/>
			<DO desc="Setting 2" name="ING02" type="CN_ING_SG_EX"/>
			<DO desc="Setting 3" name="ING03" type="CN_ING_SG_EX"/>
			<DO desc="Setting 4" name="ING04" type="CN_ING_SG_EX"/>
			<DO desc="Setting 5" name="ING05" type="CN_ING_SG_EX"/>
			<DO desc="Setting 6" name="ING06" type="CN_ING_SG_EX"/>
			<DO desc="Setting 7" name="ING07" type="CN_ING_SG_EX"/>
			<DO desc="Setting 8" name="ING08" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="NRR_YPTR_V2.01__978__V1.00" lnClass="YPTR">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="High Rated Voltage" name="HiVRtg" type="CN_ASG_SP_X009"/>
			<DO desc="Middle Rated Voltage" name="MdVRtg" type="CN_ASG_SP_EX_X009"/>
			<DO desc="Low Rated Voltage" name="LoVRtg" type="CN_ASG_SP_X009"/>
			<DO desc="Rated power " name="PwrRtg" type="CN_ASG_SP_X009"/>
			<DO desc="Low Voltage Side Rated power " name="LoVPwrRtg" type="CN_ASG_SP_EX_X009"/>
			<DO desc="HVside Trasformer Connection Mode" name="HiVTmode" type="CN_ING_SP_EX"/>
			<DO desc="MVside Trasformer Connection Mode" name="MdVTmode" type="CN_ING_SP_EX"/>
			<DO desc="LVside Trasformer Connection Mode" name="LoVTmode" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="NRR_PHAR_V2.00__NR__V1.00" lnClass="PHAR">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Start(Active when restraint is needed) " name="Str" type="CN_ACD"/>
			<DO desc="Number of harmonic restrained " name="HaRst" type="CN_ING_SG"/>
			<DO desc="Start Value " name="PhStr" type="CN_ASG_SG_X010"/>
			<DO desc="Stop Value " name="PhStop" type="CN_ASG_SG_X010"/>
			<DO desc="Operate Delay Time " name="OpDlTmms" type="CN_ING_SG"/>
			<DO desc="Reset Delay Time " name="RsDlTmms" type="CN_ING_SG"/>
			<DO desc="Block mode " name="BlkMod" type="CN_ING_SG_EX"/>
			<DO desc="Current setting of releasing harmonic blocking function" name="HReOpnValA" type="CN_ASG_SG_EX_X010"/>
			<DO desc="Harmonic blocking coefficient " name="HaBlkCff" type="CN_ASG_SG_EX_X010"/>
		</LNodeType>
		<LNodeType id="NRR_RDIR_V2.00__978__V1.00" lnClass="RDIR">
			<DO desc="Mode" name="Mod" type="CN_INC_Mod"/>
			<DO desc="Behaviour" name="Beh" type="CN_INS_Beh"/>
			<DO desc="Health" name="Health" type="CN_INS_Health"/>
			<DO desc="Name Plate" name="NamPlt" type="CN_LPL"/>
			<DO desc="Direction " name="Dir" type="CN_ACD"/>
			<DO desc="Characteristic Angle " name="ChrAng" type="CN_ASG_SG_X010"/>
			<DO desc="VTS disable DOC" name="ROCTVFEna" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_GGIO33_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
			<DO name="Ind29" type="CN_SPS"/>
			<DO name="Ind30" type="CN_SPS"/>
			<DO name="Ind31" type="CN_SPS"/>
			<DO name="Ind32" type="CN_SPS"/>
			<DO name="Ind33" type="CN_SPS"/>
			<DO name="Ind34" type="CN_SPS"/>
			<DO name="Ind35" type="CN_SPS"/>
			<DO name="Ind36" type="CN_SPS"/>
			<DO name="Ind37" type="CN_SPS"/>
			<DO name="Ind38" type="CN_SPS"/>
			<DO name="Ind39" type="CN_SPS"/>
			<DO name="Ind40" type="CN_SPS"/>
			<DO name="Ind41" type="CN_SPS"/>
			<DO name="Ind42" type="CN_SPS"/>
			<DO name="Ind43" type="CN_SPS"/>
			<DO name="Ind44" type="CN_SPS"/>
			<DO name="Ind45" type="CN_SPS"/>
			<DO name="Ind46" type="CN_SPS"/>
			<DO name="Ind47" type="CN_SPS"/>
			<DO name="Ind48" type="CN_SPS"/>
			<DO name="Ind49" type="CN_SPS"/>
			<DO name="Ind50" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_GGIO32_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_GGIO7" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_GGIO6_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_GGIO28_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm18" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_PROT_V01_LLN0_X001" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" type="CN_SPC_EX"/>
			<DO name="FuncEna9" type="CN_SPC_EX"/>
			<DO name="FuncEna10" type="CN_SPC_EX"/>
			<DO name="FuncEna11" type="CN_SPC_EX"/>
			<DO name="FuncEna12" type="CN_SPC_EX"/>
			<DO name="FuncEna13" type="CN_SPC_EX"/>
			<DO name="FuncEna14" type="CN_SPC_EX"/>
			<DO name="FuncEna15" type="CN_SPC_EX"/>
			<DO name="FuncEna16" type="CN_SPC_EX"/>
			<DO name="FuncEna17" type="CN_SPC_EX"/>
			<DO name="FuncEna18" type="CN_SPC_EX"/>
			<DO name="FuncEna19" type="CN_SPC_EX"/>
			<DO name="FuncEna20" type="CN_SPC_EX"/>
			<DO name="FuncEna21" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="SelfRstFlt" type="CN_SPS_EX"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_LD0_V01_GGIO2_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
			<DO name="Alm11" type="CN_SPS"/>
			<DO name="Alm12" type="CN_SPS"/>
			<DO name="Alm13" type="CN_SPS"/>
			<DO name="Alm14" type="CN_SPS"/>
			<DO name="Alm15" type="CN_SPS"/>
			<DO name="Alm16" type="CN_SPS"/>
			<DO name="Alm17" type="CN_SPS"/>
			<DO name="Alm19" type="CN_SPS"/>
			<DO name="Alm20" type="CN_SPS"/>
			<DO name="Alm21" type="CN_SPS"/>
			<DO name="Alm22" type="CN_SPS"/>
			<DO name="Alm23" type="CN_SPS"/>
			<DO name="Alm24" type="CN_SPS"/>
			<DO name="Alm25" type="CN_SPS"/>
			<DO name="Alm26" type="CN_SPS"/>
			<DO name="Alm27" type="CN_SPS"/>
			<DO name="Alm28" type="CN_SPS"/>
			<DO name="Alm29" type="CN_SPS"/>
			<DO name="Alm30" type="CN_SPS"/>
			<DO name="Alm31" type="CN_SPS"/>
			<DO name="Alm32" type="CN_SPS"/>
			<DO name="Alm33" type="CN_SPS"/>
			<DO name="Alm34" type="CN_SPS"/>
			<DO name="Alm35" type="CN_SPS"/>
			<DO name="Alm36" type="CN_SPS"/>
			<DO name="Alm37" type="CN_SPS"/>
			<DO name="Alm38" type="CN_SPS"/>
			<DO name="Alm39" type="CN_SPS"/>
			<DO name="Alm40" type="CN_SPS"/>
			<DO name="Alm41" type="CN_SPS"/>
			<DO name="Alm42" type="CN_SPS"/>
			<DO name="Alm43" type="CN_SPS"/>
			<DO name="Alm44" type="CN_SPS"/>
			<DO name="Alm45" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_PAC805GALGCN_LD0_V01_GGIO1_X001" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
			<DO name="Ind13" type="CN_SPS"/>
			<DO name="Ind14" type="CN_SPS"/>
			<DO name="Ind15" type="CN_SPS"/>
			<DO name="Ind16" type="CN_SPS"/>
			<DO name="Ind17" type="CN_SPS"/>
			<DO name="Ind18" type="CN_SPS"/>
			<DO name="Ind19" type="CN_SPS"/>
			<DO name="Ind20" type="CN_SPS"/>
			<DO name="Ind21" type="CN_SPS"/>
			<DO name="Ind22" type="CN_SPS"/>
			<DO name="Ind23" type="CN_SPS"/>
			<DO name="Ind24" type="CN_SPS"/>
			<DO name="Ind25" type="CN_SPS"/>
			<DO name="Ind26" type="CN_SPS"/>
			<DO name="Ind27" type="CN_SPS"/>
			<DO name="Ind28" type="CN_SPS"/>
		</LNodeType>
		<DOType cdc="INC" id="INC_status_int">
			<DA bType="Enum" fc="ST" name="stVal" type="Mod"/>
			<DA bType="Quality" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType cdc="DPL" id="DPL_LPHD">
			<DA bType="VisString255" desc="CRD" fc="DC" name="vendor"/>
			<DA bType="VisString255" desc="Ver date" fc="DC" name="swRev"/>
			<DA bType="VisString255" desc="WGB611A" fc="DC" name="model"/>
		</DOType>
		<DOType cdc="INS" id="INS_LPHD">
			<DA bType="Enum" fc="ST" name="stVal" type="Health"/>
			<DA bType="Quality" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="DC" name="d"/>
		</DOType>
		<DOType cdc="SPS" id="SPS_simple">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="SPS" id="XJ_SPS_simple">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SPS" id="XJ_SPS_simple_EX">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="DPS" id="DPS_simple">
			<DA bType="Dbpos" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="DPS" id="XJ_DPS_simple_EX">
			<DA bType="Dbpos" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
		</DOType>
		<DOType cdc="INS" id="INS_Sta">
			<DA bType="Enum" fc="ST" name="stVal" type="Beh"/>
			<DA bType="Quality" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="INS" id="XJ_INS_simple">
			<DA bType="INT32" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="INS" id="INS_simple">
			<DA bType="INT32" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="SPC" id="SPC_simple">
			<DA bType="BOOLEAN" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType cdc="ACT" id="ACT_simple">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="Quality" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="ACT" id="XJ_ACT_simple_EX">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="Quality" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ACD" id="ACD_simple">
			<DA bType="BOOLEAN" fc="ST" name="general"/>
			<DA bType="Enum" fc="ST" name="dirGeneral" type="dir"/>
			<DA bType="Quality" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="LPL" id="LPL_lnn0">
			<DA bType="VisString255" fc="DC" name="vendor"/>
			<DA bType="VisString255" fc="DC" name="swRev"/>
			<DA bType="VisString255" fc="DC" name="d"/>
		</DOType>
		<DOType cdc="LPL" id="LPL_simple">
			<DA bType="VisString255" fc="DC" name="vendor"/>
			<DA bType="VisString255" fc="DC" name="swRev"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="DPL" id="DPL_simple">
			<DA bType="VisString255" fc="DC" name="vendor"/>
			<DA bType="VisString255" fc="DC" name="swRev"/>
			<DA bType="VisString255" fc="DC" name="model"/>
		</DOType>
		<DOType cdc="CMV" id="CMV_simple">
			<DA bType="Struct" fc="MX" name="cVal" type="Vector_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit"/>
		</DOType>
		<DOType cdc="CMV" id="SZ_CMV_simple_EX">
			<DA bType="Struct" fc="MX" name="cVal" type="Vector_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
		</DOType>
		<DOType cdc="BCR" desc="XJ_BCR" id="XJ_BCR">
			<DA bType="INT32U" dchg="true" fc="ST" name="actVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="FLOAT32" fc="CF" name="pulsQty"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="BCR" id="BCR_simple">
			<DA bType="INT128" fc="ST" name="actVal"/>
			<DA bType="Quality" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="FLOAT32" fc="CF" name="pulsQty"/>
		</DOType>
		<DOType cdc="SPC" id="SPC_FuGui">
			<DA bType="Struct" fc="CO" name="Oper" type="SPCOperate"/>
			<DA bType="BOOLEAN" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SPC" id="SPC_control">
			<DA bType="Struct" fc="CO" name="SBOw" type="SPCSelectWithValue"/>
			<DA bType="Struct" fc="CO" name="Oper" type="SPCOperate"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="SPCCancel"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel">
				<Val>sbo-with-enhanced-security</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SPC" id="XJ_SPC_control_EX">
			<DA bType="Struct" fc="CO" name="SBOw" type="SPCSelectWithValue"/>
			<DA bType="Struct" fc="CO" name="Oper" type="SPCOperate"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="SPCCancel"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel">
				<Val>sbo-with-enhanced-security</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="DPC" id="DPC_control">
			<DA bType="Struct" fc="CO" name="SBOw" type="DPCSelectWithValue"/>
			<DA bType="Struct" fc="CO" name="Oper" type="DPCOperate"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="DPCCancel"/>
			<DA bType="Dbpos" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel">
				<Val>sbo-with-enhanced-security</Val>
			</DA>
		</DOType>
		<DOType cdc="DPC" id="XJ_DPC_control_EX">
			<DA bType="Struct" fc="CO" name="SBOw" type="DPCSelectWithValue"/>
			<DA bType="Struct" fc="CO" name="Oper" type="DPCOperate"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="DPCCancel"/>
			<DA bType="Dbpos" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel">
				<Val>sbo-with-enhanced-security</Val>
			</DA>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="INC" id="XJ_INC_DW_EX">
			<DA bType="Struct" fc="CO" name="SBOw" type="INCSelectWithValue"/>
			<DA bType="Struct" fc="CO" name="Oper" type="INCOperate"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="INCCancel"/>
			<DA bType="INT32" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel">
				<Val>sbo-with-enhanced-security</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
		</DOType>
		<DOType cdc="DPC" id="DPC_simple">
			<DA bType="Dbpos" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
		</DOType>
		<DOType cdc="SPG" id="SPG_simple">
			<DA bType="BOOLEAN" fc="SG" name="setVal"/>
		</DOType>
		<DOType cdc="SPG" id="XJ_SPG_simple_EX">
			<DA bType="BOOLEAN" fc="SG" name="setVal"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
		</DOType>
		<DOType cdc="ING" id="ING_simple">
			<DA bType="INT32" fc="SG" name="setVal"/>
			<DA bType="INT32" fc="CF" name="minVal"/>
			<DA bType="INT32" fc="CF" name="maxVal"/>
			<DA bType="INT32U" fc="CF" name="stepSize"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="ASG_simple">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_i"/>
		</DOType>
		<DOType cdc="ASG" id="ASG_simple_f">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="AnalogueValue_f"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="XJ_ASG_simple_f_EX">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_f"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
		</DOType>
		<DOType cdc="ASG" id="ASG_simple_i">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="AnalogueValue_i"/>
		</DOType>
		<DOType cdc="MV" id="MV_simple">
			<DA bType="Struct" fc="MX" name="mag" type="AnalogueValue_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
		</DOType>
		<DOType cdc="MV" id="XJ_MV_simple_EX">
			<DA bType="Struct" fc="MX" name="mag" type="AnalogueValue_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="BSC" id="CN_BSC">
			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_BSC"/>
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_BSC"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_BSC"/>
			<DA bType="Struct" dchg="true" fc="ST" name="valWTr" type="CN_ValWithTrans"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="INC" id="CN_INC_Mod_X001">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Mod"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
		</DOType>
		<DOType cdc="INS" id="CN_INS_Beh_X001">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Mod"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="SPC" id="CN_SPC_DC_X001">
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="CtlModels"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SPC" id="CN_SPC">
			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_SDPC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="CtlModels"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="MV" id="CN_MV_EX_X001">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X001"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="WYE" id="CN_WYE_ALL">
			<SDO name="phsA" type="CN_CMV_X001"/>
			<SDO name="phsB" type="CN_CMV_X001"/>
			<SDO name="phsC" type="CN_CMV_X001"/>
			<SDO name="neut" type="CN_CMV_X001"/>
			<SDO name="net" type="CN_CMV_X001"/>
			<SDO name="res" type="CN_CMV_X001"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid_X001"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="CMV" id="CN_CMV_X001">
			<DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subCVal" type="CN_Vector"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X001"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="angSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angidCMV"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="DEL" id="CN_DEL_X001">
			<SDO name="phsAB" type="CN_CMV_X001"/>
			<SDO name="phsBC" type="CN_CMV_X001"/>
			<SDO name="phsCA" type="CN_CMV_X001"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid_X001"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="MV" id="CN_MV_X001">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X001"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SPC" id="CN_SPC_EX_X001">
			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_SDPC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="CtlModels"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP_EX_X001">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X001"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP_X001">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X001"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ENS" id="ENS_Health">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Health"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="DPL" id="CN_DPL_X001">
			<DA bType="VisString255" fc="DC" name="vendor"/>
			<DA bType="VisString255" fc="DC" name="hwRev"/>
			<DA bType="VisString255" fc="DC" name="swRev"/>
			<DA bType="VisString255" fc="DC" name="serNum"/>
			<DA bType="VisString255" fc="DC" name="model"/>
			<DA bType="VisString255" fc="DC" name="location"/>
		</DOType>
		<DOType cdc="ENS" id="ENS_Beh">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Beh"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="ENC" id="ENC_Mod">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Mod"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="CtlModels">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType cdc="ACT" id="CN_ACT">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="DPC" id="CN_DPC">
			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_SDPC"/>
			<DA bType="Dbpos" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Dbpos" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="CtlModels"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SAV" id="CN_SAV_EX">
			<DA bType="Struct" fc="MX" name="instMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X001"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="min" type="CN_AnalogueValue_I"/>
			<DA bType="Struct" fc="CF" name="max" type="CN_AnalogueValue_I"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="SAV" id="CN_SAV_X001">
			<DA bType="Struct" fc="MX" name="instMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X002"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="min" type="CN_AnalogueValue_I"/>
			<DA bType="Struct" fc="CF" name="max" type="CN_AnalogueValue_I"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ACT" id="CN_ACT_EX">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="SAV" id="CN_SAV_EX_X001">
			<DA bType="Struct" fc="MX" name="instMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X002"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="min" type="CN_AnalogueValue_I"/>
			<DA bType="Struct" fc="CF" name="max" type="CN_AnalogueValue_I"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="MV" id="CN_MV_EX_X002">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X002"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="MV" id="CN_MV_X002">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X002"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="CMV" id="CN_CMV_X002">
			<DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subCVal" type="CN_Vector"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X002"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="angSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angidCMV"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="WYE" id="CN_WYE_X001">
			<SDO name="phsA" type="CN_CMV_X002"/>
			<SDO name="phsB" type="CN_CMV_X002"/>
			<SDO name="phsC" type="CN_CMV_X002"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ACT" id="CN_ACT_3P_EX">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsA"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsB"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="neut"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="SPC" id="CN_SPC_X001">
			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_SDPC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP_EX_X002">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X002"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP_X002">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X002"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG_X001">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X002"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG_EX">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X002"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="BSC" id="CN_BSC_EX">
			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_BSC_X001"/>
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_BSC_X001"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_BSC_X001"/>
			<DA bType="Struct" dchg="true" fc="ST" name="valWTr" type="CN_ValWithTrans"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subVal" type="CN_ValWithTrans"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="BOOLEAN" fc="CF" name="persistent"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="CtlModels"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="INT8" fc="CF" name="minVal"/>
			<DA bType="INT8" fc="CF" name="maxVal"/>
			<DA bType="INT8U" fc="CF" name="stepSize"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="BSC" id="CN_BSC_X001">
			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_BSC_X001"/>
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_BSC_X001"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_BSC_X001"/>
			<DA bType="Struct" dchg="true" fc="ST" name="valWTr" type="CN_ValWithTrans"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subVal" type="CN_ValWithTrans"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="BOOLEAN" fc="CF" name="persistent"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="CtlModels"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="INT8" fc="CF" name="minVal"/>
			<DA bType="INT8" fc="CF" name="maxVal"/>
			<DA bType="INT8U" fc="CF" name="stepSize"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ING" id="CN_ING_SP">
			<DA bType="INT32" fc="SP" name="setVal"/>
			<DA bType="INT32" fc="CF" name="minVal"/>
			<DA bType="INT32" fc="CF" name="maxVal"/>
			<DA bType="INT32U" fc="CF" name="stepSize"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="DPC" id="CN_DPC_X001">
			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_SDPC"/>
			<DA bType="Dbpos" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Dbpos" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="DEL" id="CN_DEL_X002">
			<SDO name="phsAB" type="CN_CMV_X002"/>
			<SDO name="phsBC" type="CN_CMV_X002"/>
			<SDO name="phsCA" type="CN_CMV_X002"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="WYE" id="CN_WYE_ALL_X001">
			<SDO name="phsA" type="CN_CMV_X002"/>
			<SDO name="phsB" type="CN_CMV_X002"/>
			<SDO name="phsC" type="CN_CMV_X002"/>
			<SDO name="neut" type="CN_CMV_X002"/>
			<SDO name="net" type="CN_CMV_X002"/>
			<SDO name="res" type="CN_CMV_X002"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="BCR" id="XJ_BCR_EX">
			<DA bType="INT32" dchg="true" fc="ST" name="actVal"/>
			<DA bType="INT32" dupd="true" fc="ST" name="frVal"/>
			<DA bType="Timestamp" dupd="true" fc="ST" name="frTm"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="FLOAT32" fc="CF" name="pulsQty"/>
			<DA bType="BOOLEAN" fc="CF" name="frEna"/>
			<DA bType="Timestamp" fc="CF" name="strTm"/>
			<DA bType="INT32" fc="CF" name="frPd"/>
			<DA bType="BOOLEAN" fc="CF" name="frRs"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>XJGC MODEL:2013</Val>
			</DA>
		</DOType>
		<DOType cdc="STG" id="CN_STG_SP_EX_X001">
			<DA bType="Unicode255" fc="SP" name="setVal"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="cdcNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="cdcName">
				<Val>SGCC MODEL:2012</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG_X002">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X001"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SPC" id="GDNR_DC_V1_SPC">
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="MV" id="GDNR_EXI_V1_MV">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType cdc="SPS" id="GDNR_NSV_V1_SPS">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SPS" id="GDNR_EXNSV_V1_SPS">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType cdc="ACD" id="CN_ACD">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirGeneral" type="dir"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="INS" id="CN_INS_ARST">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="AutoRecSt"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Enum" fc="SV" name="subVal" type="AutoRecSt"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SAV" id="GDNR_V1_SAV">
			<DA bType="Struct" fc="MX" name="instMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X002"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="min" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="max" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="INS" id="CN_INS_FltLoop">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="FltLoop"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Enum" fc="SV" name="subVal" type="FltLoop"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="DPC" id="GDNR_NCO_V1_DPC">
			<DA bType="Dbpos" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Dbpos" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel">
				<Val>0</Val>
			</DA>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="INC" id="CN_INC">
			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_INC"/>
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_INC"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_INC"/>
			<DA bType="INT32" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="INT32" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="INT32" fc="CF" name="minVal"/>
			<DA bType="INT32" fc="CF" name="maxVal"/>
			<DA bType="INT32U" fc="CF" name="stepSize"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="BCR" id="GDNR_EX_V1_BCR">
			<DA bType="INT64" dchg="true" fc="ST" name="actVal"/>
			<DA bType="INT64" dupd="true" fc="ST" name="frVal"/>
			<DA bType="Timestamp" dupd="true" fc="ST" name="frTm"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X002"/>
			<DA bType="FLOAT32" fc="CF" name="pulsQty"/>
			<DA bType="BOOLEAN" fc="CF" name="frEna"/>
			<DA bType="Timestamp" fc="CF" name="strTm"/>
			<DA bType="INT32" fc="CF" name="frPd"/>
			<DA bType="BOOLEAN" fc="CF" name="frRs"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType cdc="BCR" id="GDNR_V1_BCR">
			<DA bType="INT64" dchg="true" fc="ST" name="actVal"/>
			<DA bType="INT64" dupd="true" fc="ST" name="frVal"/>
			<DA bType="Timestamp" dupd="true" fc="ST" name="frTm"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X002"/>
			<DA bType="FLOAT32" fc="CF" name="pulsQty"/>
			<DA bType="BOOLEAN" fc="CF" name="frEna"/>
			<DA bType="Timestamp" fc="CF" name="strTm"/>
			<DA bType="INT32" fc="CF" name="frPd"/>
			<DA bType="BOOLEAN" fc="CF" name="frRs"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ISC" id="GDNR_EX_V1_ISC">
			<DA bType="Struct" fc="CO" name="SBOw" type="GDNR_NSR-304DA-DA-G-C_V1_SBOw_Oper_ISC"/>
			<DA bType="Struct" fc="CO" name="Oper" type="GDNR_NSR-304DA-DA-G-C_V1_SBOw_Oper_ISC"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="GDNR_NSR-304DA-DA-G-C_V1_Cancel_ISC"/>
			<DA bType="Struct" dchg="true" fc="ST" name="valWTr" type="CN_ValWithTrans"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stSeld"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subVal" type="CN_ValWithTrans"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="INT8" fc="CF" name="minVal"/>
			<DA bType="INT8" fc="CF" name="maxVal"/>
			<DA bType="INT8U" fc="CF" name="stepSize"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType cdc="SAV" id="GDNR_EX_V1_SAV">
			<DA bType="Struct" fc="MX" name="instMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X002"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="min" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="max" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType cdc="LPL" id="LPL_simple_X001">
			<DA bType="VisString255" fc="DC" name="vendor"/>
			<DA bType="VisString255" fc="DC" name="swRev"/>
			<DA bType="VisString255" fc="DC" name="d"/>
		</DOType>
		<DOType cdc="CMV" id="CMV_simple_X001">
			<DA bType="Struct" fc="MX" name="cVal" type="Vector_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X001"/>
		</DOType>
		<DOType cdc="CMV" id="SZ_CMV_simple_EX_X001">
			<DA bType="Struct" fc="MX" name="cVal" type="Vector_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X001"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
		</DOType>
		<DOType cdc="SPC" id="SPC_control_X001">
			<DA bType="Struct" fc="CO" name="SBOw" type="SPCSelectWithValue"/>
			<DA bType="Struct" fc="CO" name="Oper" type="SPCOperate"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="SPCCancel"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel">
				<Val>sbo-with-enhanced-security</Val>
			</DA>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="ASG_simple_X001">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X001"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_i"/>
		</DOType>
		<DOType cdc="ASG" id="ASG_simple_f_X001">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X001"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="AnalogueValue_f"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="XJ_ASG_simple_f_EX_X001">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X001"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_f"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
		</DOType>
		<DOType cdc="ASG" id="ASG_simple_i_X001">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X001"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="AnalogueValue_i"/>
		</DOType>
		<DOType cdc="MV" id="MV_simple_X001">
			<DA bType="Struct" fc="MX" name="mag" type="AnalogueValue_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X001"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
		</DOType>
		<DOType cdc="MV" id="XJ_MV_simple_EX_X001">
			<DA bType="Struct" fc="MX" name="mag" type="AnalogueValue_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X001"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="CMV" id="CMV_simple_X002">
			<DA bType="Struct" fc="MX" name="cVal" type="Vector_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X002"/>
		</DOType>
		<DOType cdc="CMV" id="SZ_CMV_simple_EX_X002">
			<DA bType="Struct" fc="MX" name="cVal" type="Vector_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X002"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
		</DOType>
		<DOType cdc="ASG" id="ASG_simple_X002">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X002"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_i"/>
		</DOType>
		<DOType cdc="ASG" id="ASG_simple_f_X002">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X002"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="AnalogueValue_f"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="XJ_ASG_simple_f_EX_X002">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X002"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_f"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
		</DOType>
		<DOType cdc="ASG" id="ASG_simple_i_X002">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X002"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="AnalogueValue_i"/>
		</DOType>
		<DOType cdc="MV" id="MV_simple_X002">
			<DA bType="Struct" fc="MX" name="mag" type="AnalogueValue_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X002"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
		</DOType>
		<DOType cdc="MV" id="XJ_MV_simple_EX_X002">
			<DA bType="Struct" fc="MX" name="mag" type="AnalogueValue_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X002"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="MV" id="XJ_MV_I_EX">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X002"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>XJDQ:2015</Val>
			</DA>
		</DOType>
		<DOType cdc="SEQ" id="XJ_SEQ">
			<SDO name="c1" type="CN_CMV_X002"/>
			<SDO name="c2" type="CN_CMV_X002"/>
			<SDO name="c3" type="CN_CMV_X002"/>
			<DA bType="Enum" fc="MX" name="seqT" type="seqT"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="MV" id="CN_MV_EX_X003">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X003"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="MV" id="CN_MV_X003">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X003"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG_X003">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X003"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG_EX_X001">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X003"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="SAV" id="CN_SAV_X002">
			<DA bType="Struct" fc="MX" name="instMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X003"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="min" type="CN_AnalogueValue_I"/>
			<DA bType="Struct" fc="CF" name="max" type="CN_AnalogueValue_I"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP_X003">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X003"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="DEL" id="CN_DEL_X003">
			<SDO name="phsAB" type="CN_CMV_X003"/>
			<SDO name="phsBC" type="CN_CMV_X003"/>
			<SDO name="phsCA" type="CN_CMV_X003"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="CMV" id="CN_CMV_X003">
			<DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subCVal" type="CN_Vector"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X003"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="angSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angidCMV"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="WYE" id="CN_WYE_ALL_X002">
			<SDO name="phsA" type="CN_CMV_X003"/>
			<SDO name="phsB" type="CN_CMV_X003"/>
			<SDO name="phsC" type="CN_CMV_X003"/>
			<SDO name="neut" type="CN_CMV_X003"/>
			<SDO name="net" type="CN_CMV_X003"/>
			<SDO name="res" type="CN_CMV_X003"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="ASG_simple_X003">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig_i"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_i"/>
		</DOType>
		<DOType cdc="ASG" id="ASG_simple_f_X003">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig_f"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="AnalogueValue_f"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="XJ_ASG_simple_f_EX_X003">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig_f"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_f"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
		</DOType>
		<DOType cdc="ASG" id="ASG_simple_i_X003">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig_i"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="AnalogueValue_i"/>
		</DOType>
		<DOType cdc="MV" id="MV_simple_X003">
			<DA bType="Struct" fc="MX" name="mag" type="AnalogueValue_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig_f"/>
		</DOType>
		<DOType cdc="MV" id="XJ_MV_simple_EX_X003">
			<DA bType="Struct" fc="MX" name="mag" type="AnalogueValue_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig_f"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="MV" id="CN_MV_EX_X004">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X004"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="DEL" id="CN_DEL_X004">
			<SDO name="phsAB" type="CN_CMV_X004"/>
			<SDO name="phsBC" type="CN_CMV_X004"/>
			<SDO name="phsCA" type="CN_CMV_X004"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid_X001"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="CMV" id="CN_CMV_X004">
			<DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subCVal" type="CN_Vector"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X004"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="angSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angidCMV"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="WYE" id="CN_WYE_ALL_X003">
			<SDO name="phsA" type="CN_CMV_X004"/>
			<SDO name="phsB" type="CN_CMV_X004"/>
			<SDO name="phsC" type="CN_CMV_X004"/>
			<SDO name="neut" type="CN_CMV_X004"/>
			<SDO name="net" type="CN_CMV_X004"/>
			<SDO name="res" type="CN_CMV_X004"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid_X001"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="MV" id="CN_MV_X004">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X004"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP_EX_X003">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X004"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG_EX_X002">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X004"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG_X004">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X004"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="MV" id="CN_MV_X005">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X005"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="DEL" id="CN_DEL_X005">
			<SDO name="phsAB" type="CN_CMV_X005"/>
			<SDO name="phsBC" type="CN_CMV_X005"/>
			<SDO name="phsCA" type="CN_CMV_X005"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="DEL" id="CN_DEL_EX">
			<SDO name="phsAB" type="CN_CMV_X005"/>
			<SDO name="phsBC" type="CN_CMV_X005"/>
			<SDO name="phsCA" type="CN_CMV_X005"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="WYE" id="CN_WYE_EX">
			<SDO name="phsA" type="CN_CMV_X005"/>
			<SDO name="phsB" type="CN_CMV_X005"/>
			<SDO name="phsC" type="CN_CMV_X005"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="MV" id="CN_MV_EX_X005">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X005"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="CMV" id="CN_CMV_X005">
			<DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subCVal" type="CN_Vector"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X005"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="angSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angidCMV"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="WYE" id="CN_WYE_X002">
			<SDO name="phsA" type="CN_CMV_X005"/>
			<SDO name="phsB" type="CN_CMV_X005"/>
			<SDO name="phsC" type="CN_CMV_X005"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG_X005">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X005"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG_EX_X003">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X005"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="SAV" id="CN_SAV_X003">
			<DA bType="Struct" fc="MX" name="instMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X005"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="min" type="CN_AnalogueValue_I"/>
			<DA bType="Struct" fc="CF" name="max" type="CN_AnalogueValue_I"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="MV" id="XJ_MV_I">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X005"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="WYE" id="CN_WYE_ALL_X004">
			<SDO name="phsA" type="CN_CMV_X005"/>
			<SDO name="phsB" type="CN_CMV_X005"/>
			<SDO name="phsC" type="CN_CMV_X005"/>
			<SDO name="neut" type="CN_CMV_X005"/>
			<SDO name="net" type="CN_CMV_X005"/>
			<SDO name="res" type="CN_CMV_X005"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP_EX_X004">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X005"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP_X004">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X005"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="MV" id="XJ_MV_I_EX_X001">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X005"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>XJDQ:2015</Val>
			</DA>
		</DOType>
		<DOType cdc="SEQ" id="XJ_SEQ_X001">
			<SDO name="c1" type="CN_CMV_X005"/>
			<SDO name="c2" type="CN_CMV_X005"/>
			<SDO name="c3" type="CN_CMV_X005"/>
			<DA bType="Enum" fc="MX" name="seqT" type="seqT"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SPG" id="CN_SPG_SP_EX">
			<DA bType="BOOLEAN" fc="SP" name="setVal"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="DEL" id="XJ_DEL">
			<SDO name="phsAB" type="XJ_CMV"/>
			<SDO name="phsBC" type="XJ_CMV"/>
			<SDO name="phsCA" type="XJ_CMV"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="MV" id="CN_MV_EX_X006">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X005"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2009</Val>
			</DA>
		</DOType>
		<DOType cdc="CMV" id="XJ_CMV">
			<DA bType="Struct" dchg="true" fc="MX" name="cVal" type="XJ_Vector"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subCVal" type="XJ_Vector"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X005"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="angSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angidCMV"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="WYE" id="XJ_WYE">
			<SDO name="phsA" type="XJ_CMV"/>
			<SDO name="phsB" type="XJ_CMV"/>
			<SDO name="phsC" type="XJ_CMV"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SPC" id="CN_SPC_EX_X002">
			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_SDPC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2009</Val>
			</DA>
		</DOType>
		<DOType cdc="SPG" id="CN_SPG_SP_EX_X001">
			<DA bType="BOOLEAN" fc="SP" name="setVal"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2009</Val>
			</DA>
		</DOType>
		<DOType cdc="STG" id="CN_STG_SP_EX_X002">
			<DA bType="Unicode255" fc="SP" name="setVal"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="cdcNs">
				<Val>SGCC MODEL:2009</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="cdcName">
				<Val>SGCC MODEL:2009</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2009</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="CN_ING_SP_EX_X001">
			<DA bType="INT32" fc="SP" name="setVal"/>
			<DA bType="INT32" fc="CF" name="minVal"/>
			<DA bType="INT32" fc="CF" name="maxVal"/>
			<DA bType="INT32U" fc="CF" name="stepSize"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2009</Val>
			</DA>
		</DOType>
		<DOType cdc="SPG" id="CN_SPG_SG_EX_X001">
			<DA bType="BOOLEAN" fc="SG" name="setVal"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2009</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="CN_ING_SG_EX_X001">
			<DA bType="INT32" fc="SG" name="setVal"/>
			<DA bType="INT32" fc="CF" name="minVal"/>
			<DA bType="INT32" fc="CF" name="maxVal"/>
			<DA bType="INT32U" fc="CF" name="stepSize"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2009</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG_EX_X004">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X005"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2009</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG_X006">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X006"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG_EX_X005">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X006"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP_EX_X005">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X006"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="CMV" id="CN_CMV_X006">
			<DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subCVal" type="CN_Vector"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X006"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="angSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angidCMV"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="DEL" id="CN_DEL_X006">
			<SDO name="phsAB" type="CN_CMV_X006"/>
			<SDO name="phsBC" type="CN_CMV_X006"/>
			<SDO name="phsCA" type="CN_CMV_X006"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="INS" id="CN_INS_EX">
			<DA bType="INT32" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="INT32" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="MV" id="CN_MV_X006">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X006"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SAV" id="CN_SAV_EX_X002">
			<DA bType="Struct" fc="MX" name="instMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X006"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="min" type="CN_AnalogueValue_I"/>
			<DA bType="Struct" fc="CF" name="max" type="CN_AnalogueValue_I"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="WYE" id="CN_WYE_ALL_X005">
			<SDO name="phsA" type="CN_CMV_X006"/>
			<SDO name="phsB" type="CN_CMV_X006"/>
			<SDO name="phsC" type="CN_CMV_X006"/>
			<SDO name="neut" type="CN_CMV_X006"/>
			<SDO name="net" type="CN_CMV_X006"/>
			<SDO name="res" type="CN_CMV_X006"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="CMV" id="CMV_simple_X003">
			<DA bType="Struct" fc="MX" name="cVal" type="Vector_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X003"/>
		</DOType>
		<DOType cdc="CMV" id="SZ_CMV_simple_EX_X003">
			<DA bType="Struct" fc="MX" name="cVal" type="Vector_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X003"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
		</DOType>
		<DOType cdc="ASG" id="ASG_simple_X004">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X003"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_i"/>
		</DOType>
		<DOType cdc="ASG" id="ASG_simple_f_X004">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X003"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="AnalogueValue_f"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="XJ_ASG_simple_f_EX_X004">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X003"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_f"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
		</DOType>
		<DOType cdc="ASG" id="ASG_simple_i_X004">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X003"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="AnalogueValue_i"/>
		</DOType>
		<DOType cdc="MV" id="MV_simple_X004">
			<DA bType="Struct" fc="MX" name="mag" type="AnalogueValue_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X003"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
		</DOType>
		<DOType cdc="MV" id="XJ_MV_simple_EX_X004">
			<DA bType="Struct" fc="MX" name="mag" type="AnalogueValue_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X003"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="CMV" id="CMV_simple_X004">
			<DA bType="Struct" fc="MX" name="cVal" type="Vector_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X004"/>
		</DOType>
		<DOType cdc="CMV" id="SZ_CMV_simple_EX_X004">
			<DA bType="Struct" fc="MX" name="cVal" type="Vector_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X004"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
		</DOType>
		<DOType cdc="ASG" id="ASG_simple_X005">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X004"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_i"/>
		</DOType>
		<DOType cdc="ASG" id="ASG_simple_f_X005">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X004"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="AnalogueValue_f"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="XJ_ASG_simple_f_EX_X005">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X004"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_f"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
		</DOType>
		<DOType cdc="ASG" id="ASG_simple_i_X005">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X004"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="AnalogueValue_i"/>
		</DOType>
		<DOType cdc="MV" id="MV_simple_X005">
			<DA bType="Struct" fc="MX" name="mag" type="AnalogueValue_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X004"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
		</DOType>
		<DOType cdc="MV" id="XJ_MV_simple_EX_X005">
			<DA bType="Struct" fc="MX" name="mag" type="AnalogueValue_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X004"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="CMV" id="CMV_simple_X005">
			<DA bType="Struct" fc="MX" name="cVal" type="Vector_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X005"/>
		</DOType>
		<DOType cdc="CMV" id="SZ_CMV_simple_EX_X005">
			<DA bType="Struct" fc="MX" name="cVal" type="Vector_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X005"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
		</DOType>
		<DOType cdc="ASG" id="ASG_simple_X006">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X005"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig_i"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_i"/>
		</DOType>
		<DOType cdc="ASG" id="ASG_simple_f_X006">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X005"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig_f"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="AnalogueValue_f"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="XJ_ASG_simple_f_EX_X006">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X005"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig_f"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_f"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
		</DOType>
		<DOType cdc="ASG" id="ASG_simple_i_X006">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X005"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig_i"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="AnalogueValue_i"/>
		</DOType>
		<DOType cdc="MV" id="MV_simple_X006">
			<DA bType="Struct" fc="MX" name="mag" type="AnalogueValue_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X005"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig_f"/>
		</DOType>
		<DOType cdc="MV" id="XJ_MV_simple_EX_X006">
			<DA bType="Struct" fc="MX" name="mag" type="AnalogueValue_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X005"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig_f"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="CMV" id="CMV_simple_X006">
			<DA bType="Struct" fc="MX" name="cVal" type="Vector_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X006"/>
		</DOType>
		<DOType cdc="CMV" id="SZ_CMV_simple_EX_X006">
			<DA bType="Struct" fc="MX" name="cVal" type="Vector_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X006"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
		</DOType>
		<DOType cdc="ASG" id="ASG_simple_X007">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X006"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_i"/>
		</DOType>
		<DOType cdc="ASG" id="ASG_simple_f_X007">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X006"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="AnalogueValue_f"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="XJ_ASG_simple_f_EX_X007">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X006"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_f"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_f"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
		</DOType>
		<DOType cdc="ASG" id="ASG_simple_i_X007">
			<DA bType="Struct" fc="SG" name="setMag" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X006"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="AnalogueValue_i"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="AnalogueValue_i"/>
		</DOType>
		<DOType cdc="MV" id="MV_simple_X007">
			<DA bType="Struct" fc="MX" name="mag" type="AnalogueValue_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X006"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
		</DOType>
		<DOType cdc="MV" id="XJ_MV_simple_EX_X007">
			<DA bType="Struct" fc="MX" name="mag" type="AnalogueValue_f"/>
			<DA bType="Quality" fc="MX" name="q"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="Unit_X006"/>
			<DA bType="Struct" fc="CF" name="sVC" type="ScaledValueConfig"/>
			<DA bType="VisString255" fc="EX" name="dataNs"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="BCR" id="CN_BCR_EX">
			<DA bType="INT32" dchg="true" fc="ST" name="actVal"/>
			<DA bType="INT32" dupd="true" fc="ST" name="frVal"/>
			<DA bType="Timestamp" dupd="true" fc="ST" name="frTm"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="FLOAT32" fc="CF" name="pulsQty"/>
			<DA bType="BOOLEAN" fc="CF" name="frEna"/>
			<DA bType="Timestamp" fc="CF" name="strTm"/>
			<DA bType="INT32" fc="CF" name="frPd"/>
			<DA bType="BOOLEAN" fc="CF" name="frRs"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2009</Val>
			</DA>
		</DOType>
		<DOType cdc="SPS" id="CN_SPS_EX_X001">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2009</Val>
			</DA>
		</DOType>
		<DOType cdc="BCR" id="XJ_BCR_EX_X001">
			<DA bType="INT128" dchg="true" fc="ST" name="actVal"/>
			<DA bType="INT128" dupd="true" fc="ST" name="frVal"/>
			<DA bType="Timestamp" dupd="true" fc="ST" name="frTm"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="FLOAT32" fc="CF" name="pulsQty"/>
			<DA bType="BOOLEAN" fc="CF" name="frEna"/>
			<DA bType="Timestamp" fc="CF" name="strTm"/>
			<DA bType="INT32" fc="CF" name="frPd"/>
			<DA bType="BOOLEAN" fc="CF" name="frRs"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>XJGC MODEL:2013</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG_EX_X006">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="SAV" id="GDNR_V1_SAV_X001">
			<DA bType="Struct" fc="MX" name="instMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X005"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="min" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="max" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="MV" id="CN_MV_X007">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X007"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="MV" id="CN_MV_EX_X007">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X007"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="CMV" id="CN_CMV_X007">
			<DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subCVal" type="CN_Vector"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X007"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="angSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angidCMV"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="CMV" id="CN_CMV_EX">
			<DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subCVal" type="CN_Vector"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X007"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="angSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angidCMV"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="SAV" id="CN_SAV_X004">
			<DA bType="Struct" fc="MX" name="instMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X007"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="min" type="CN_AnalogueValue_I"/>
			<DA bType="Struct" fc="CF" name="max" type="CN_AnalogueValue_I"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SAV" id="CN_SAV_EX_X003">
			<DA bType="Struct" fc="MX" name="instMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X007"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="min" type="CN_AnalogueValue_I"/>
			<DA bType="Struct" fc="CF" name="max" type="CN_AnalogueValue_I"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="WYE" id="CN_WYE_ALL_X006">
			<SDO name="phsA" type="CN_CMV_X007"/>
			<SDO name="phsB" type="CN_CMV_X007"/>
			<SDO name="phsC" type="CN_CMV_X007"/>
			<SDO name="neut" type="CN_CMV_X007"/>
			<SDO name="net" type="CN_CMV_X007"/>
			<SDO name="res" type="CN_CMV_X007"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid_X002"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG_X007">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X007"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG_EX_X007">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X007"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP_X005">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X007"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP_EX_X006">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X007"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="STG" id="CN_STG_SG_EX">
			<DA bType="Unicode255" fc="SG" name="setVal"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="cdcNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="cdcName"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="INC" id="CN_INC_Mod_X002">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Mod"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType cdc="SPC" id="CN_SPC_EX_X003">
			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_SDPC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType cdc="SPC" id="GDNR_NSR_V1_DC_SPC">
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType cdc="SPS" id="CN_SPS_EX_X002">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG_EX_X008">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X008"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType cdc="SPG" id="CN_SPG_SG_EX_X002">
			<DA bType="BOOLEAN" fc="SG" name="setVal"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType cdc="MV" id="GDNR_NSR_V1_MV_EX">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X008"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="CN_ING_SP_EX_X002">
			<DA bType="INT32" fc="SP" name="setVal"/>
			<DA bType="INT32" fc="CF" name="minVal"/>
			<DA bType="INT32" fc="CF" name="maxVal"/>
			<DA bType="INT32U" fc="CF" name="stepSize"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType cdc="LPL" id="CN_LPL_EX_X001">
			<DA bType="VisString255" fc="DC" name="vendor"/>
			<DA bType="VisString255" fc="DC" name="swRev"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="lnNs">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType cdc="INS" id="CN_INS_EX_X001">
			<DA bType="INT32" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="INT32" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType cdc="MV" id="CN_MV_EX_X008">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X008"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP_EX_X007">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X008"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType cdc="MV" id="CN_MV_X008">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X008"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ING" id="CN_ING_SG_EX_X002">
			<DA bType="INT32" fc="SG" name="setVal"/>
			<DA bType="INT32" fc="CF" name="minVal"/>
			<DA bType="INT32" fc="CF" name="maxVal"/>
			<DA bType="INT32U" fc="CF" name="stepSize"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType cdc="STG" id="CN_STG_SP_EX_X003">
			<DA bType="Unicode255" fc="SP" name="setVal"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="cdcNs">
				<Val>CN MODEL:2016</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="cdcName"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType cdc="CMV" id="CN_CMV_X008">
			<DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subCVal" type="CN_Vector"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X008"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="angSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angidCMV"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG_X008">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X008"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SAV" id="CN_SAV_X005">
			<DA bType="Struct" fc="MX" name="instMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X008"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="min" type="CN_AnalogueValue_I"/>
			<DA bType="Struct" fc="CF" name="max" type="CN_AnalogueValue_I"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP_X006">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X008"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="WYE" id="CN_WYE_ALL_X007">
			<SDO name="phsA" type="CN_CMV_X008"/>
			<SDO name="phsB" type="CN_CMV_X008"/>
			<SDO name="phsC" type="CN_CMV_X008"/>
			<SDO name="neut" type="CN_CMV_X008"/>
			<SDO name="net" type="CN_CMV_X008"/>
			<SDO name="res" type="CN_CMV_X008"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ACT" id="CN_ACT_EX_X001">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType cdc="ACT" id="CN_ACT_3P_EX_X001">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsA"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsB"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="neut"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType cdc="CMV" id="CN_CMV_EX_X001">
			<DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subCVal" type="CN_Vector"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X008"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="angSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angidCMV"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType cdc="SPC" id="CN_SPC_DC_EX">
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType cdc="SPG" id="CN_SPG_SP_EX_X002">
			<DA bType="BOOLEAN" fc="SP" name="setVal"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType cdc="STG" id="CN_STG_SG_EX_X001">
			<DA bType="Unicode255" fc="SG" name="setVal"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="cdcNs">
				<Val>CN MODEL:2016</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="cdcName"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType cdc="SAV" id="CN_SAV_EX_X004">
			<DA bType="Struct" fc="MX" name="instMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X008"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="min" type="CN_AnalogueValue_I"/>
			<DA bType="Struct" fc="CF" name="max" type="CN_AnalogueValue_I"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType cdc="ENS" id="ENS">
			<DA bType="INT32" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="INT32" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP_X007">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X004"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="BCR" id="XJ_BCR_EX_X002">
			<DA bType="INT64" dchg="true" fc="ST" name="actVal"/>
			<DA bType="INT64" dupd="true" fc="ST" name="frVal"/>
			<DA bType="Timestamp" dupd="true" fc="ST" name="frTm"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="FLOAT32" fc="CF" name="pulsQty"/>
			<DA bType="BOOLEAN" fc="CF" name="frEna"/>
			<DA bType="Timestamp" fc="CF" name="strTm"/>
			<DA bType="INT32" fc="CF" name="frPd"/>
			<DA bType="BOOLEAN" fc="CF" name="frRs"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>XJGC MODEL:2013</Val>
			</DA>
		</DOType>
		<DOType cdc="ENS" id="ENS_Beh_GZK">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Beh"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="ENS" id="ENS_Health_GZK">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Health"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="ENC" id="ENC_Mod_GZK">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Mod"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="CtlModels">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType cdc="LPL" id="CN_LPL_GZK_EX">
			<DA bType="VisString255" fc="DC" name="vendor"/>
			<DA bType="VisString255" fc="DC" name="swRev"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="lnNs">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType cdc="SPC" id="CN_SPC_DC_GZK">
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="CtlModels"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SPC" id="CN_SPC_GZK">
			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_SDPC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="CtlModels"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="MV" id="CN_MV_GZK_EX">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X004"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType cdc="WYE" id="CN_WYE_ALL_GZK">
			<SDO name="phsA" type="CN_CMV_GZK"/>
			<SDO name="phsB" type="CN_CMV_GZK"/>
			<SDO name="phsC" type="CN_CMV_GZK"/>
			<SDO name="neut" type="CN_CMV_GZK"/>
			<SDO name="net" type="CN_CMV_GZK"/>
			<SDO name="res" type="CN_CMV_GZK"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid_X001"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="CMV" id="CN_CMV_GZK">
			<DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subCVal" type="CN_Vector"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X004"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="angSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angidCMV"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="DEL" id="CN_DEL_GZK">
			<SDO name="phsAB" type="CN_CMV_GZK"/>
			<SDO name="phsBC" type="CN_CMV_GZK"/>
			<SDO name="phsCA" type="CN_CMV_GZK"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid_X001"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="MV" id="CN_MV_GZK">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X004"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SPS" id="CN_SPS_GZK_EX">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType cdc="SPC" id="CN_SPC_GZK_EX">
			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_SDPC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="CtlModels"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP_GZK_EX">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X004"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP_GZK">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X004"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SPS" id="CN_SPS_GZK">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="DPL" id="CN_DPL_GZK">
			<DA bType="VisString255" fc="DC" name="vendor"/>
			<DA bType="VisString255" fc="DC" name="hwRev"/>
			<DA bType="VisString255" fc="DC" name="swRev"/>
			<DA bType="VisString255" fc="DC" name="swDate"/>
			<DA bType="VisString255" fc="DC" name="swRevCrc"/>
			<DA bType="VisString255" fc="DC" name="adSwRev"/>
			<DA bType="VisString255" fc="DC" name="adSwDate"/>
			<DA bType="VisString255" fc="DC" name="adSwRevCrc"/>
			<DA bType="VisString255" fc="DC" name="serNum"/>
			<DA bType="VisString255" fc="DC" name="model"/>
			<DA bType="VisString255" fc="DC" name="location"/>
		</DOType>
		<DOType cdc="LPL" id="CN_LPL_LN0_GZK">
			<DA bType="VisString255" fc="DC" name="vendor"/>
			<DA bType="VisString255" fc="DC" name="swRev"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="DC" name="configRev"/>
			<DA bType="VisString255" fc="EX" name="ldNs">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType cdc="STG" id="CN_STG_SP_GZK_EX">
			<DA bType="Unicode255" fc="SP" name="setVal"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="cdcNs">
				<Val>SGCC MODEL:2020</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="cdcName"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType cdc="DPC" id="CN_DPC_GZK">
			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_SDPC"/>
			<DA bType="Dbpos" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Dbpos" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="CtlModels"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="BSC" id="CN_BSC_GZK">
			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_BSC_X001"/>
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_BSC_X001"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_BSC_X001"/>
			<DA bType="Struct" dchg="true" fc="ST" name="valWTr" type="CN_ValWithTrans"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subVal" type="CN_ValWithTrans"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="BOOLEAN" fc="CF" name="persistent"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="CtlModels"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="INT8" fc="CF" name="minVal"/>
			<DA bType="INT8" fc="CF" name="maxVal"/>
			<DA bType="INT8U" fc="CF" name="stepSize"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ING" id="CN_ING_SP_GZK">
			<DA bType="INT32" fc="SP" name="setVal"/>
			<DA bType="INT32" fc="CF" name="minVal"/>
			<DA bType="INT32" fc="CF" name="maxVal"/>
			<DA bType="INT32U" fc="CF" name="stepSize"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ING" id="CN_ING_SP_GZK_EX">
			<DA bType="INT32" fc="SP" name="setVal"/>
			<DA bType="INT32" fc="CF" name="minVal"/>
			<DA bType="INT32" fc="CF" name="maxVal"/>
			<DA bType="INT32U" fc="CF" name="stepSize"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType cdc="ENC" id="ENC_Mod_GZK_X001">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Mod"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="CtlModels">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType cdc="DEL" id="CN_DEL_X007">
			<SDO name="phsAB" type="CN_CMV_X008"/>
			<SDO name="phsBC" type="CN_CMV_X008"/>
			<SDO name="phsCA" type="CN_CMV_X008"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="MV" id="XJ_MV_I_EX_X002">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X008"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType cdc="SAV" id="CN_SAV_X006">
			<DA bType="Struct" fc="MX" name="instMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X009"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="min" type="CN_AnalogueValue_I"/>
			<DA bType="Struct" fc="CF" name="max" type="CN_AnalogueValue_I"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="DEL" id="CN_DEL_X008">
			<SDO name="phsAB" type="CN_CMV_X009"/>
			<SDO name="phsBC" type="CN_CMV_X009"/>
			<SDO name="phsCA" type="CN_CMV_X009"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="CMV" id="CN_CMV_X009">
			<DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subCVal" type="CN_Vector"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X009"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="angSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angidCMV"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="WYE" id="CN_WYE_ALL_X008">
			<SDO name="phsA" type="CN_CMV_X009"/>
			<SDO name="phsB" type="CN_CMV_X009"/>
			<SDO name="phsC" type="CN_CMV_X009"/>
			<SDO name="neut" type="CN_CMV_X009"/>
			<SDO name="net" type="CN_CMV_X009"/>
			<SDO name="res" type="CN_CMV_X009"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="MV" id="CN_MV_X009">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X009"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP_X008">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X009"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ING" id="CN_ING_SP_EX_X003">
			<DA bType="INT32" fc="SP" name="setVal"/>
			<DA bType="INT32" fc="CF" name="minVal"/>
			<DA bType="INT32" fc="CF" name="maxVal"/>
			<DA bType="INT32U" fc="CF" name="stepSize"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X009"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="CN_ING_SG_EX_X003">
			<DA bType="INT32" fc="SG" name="setVal"/>
			<DA bType="INT32" fc="CF" name="minVal"/>
			<DA bType="INT32" fc="CF" name="maxVal"/>
			<DA bType="INT32U" fc="CF" name="stepSize"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X009"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="CN_ING_SG_X001">
			<DA bType="INT32" fc="SG" name="setVal"/>
			<DA bType="INT32" fc="CF" name="minVal"/>
			<DA bType="INT32" fc="CF" name="maxVal"/>
			<DA bType="INT32U" fc="CF" name="stepSize"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X009"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG_EX_X009">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X009"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG_X009">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X009"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="BSC" id="CN_BSC_X002">
			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_BSC_X001"/>
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_BSC_X001"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_BSC_X001"/>
			<DA bType="Struct" dchg="true" fc="ST" name="valWTr" type="CN_ValWithTrans"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subVal" type="CN_ValWithTrans"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="BOOLEAN" fc="CF" name="persistent"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="INT8" fc="CF" name="minVal"/>
			<DA bType="INT8" fc="CF" name="maxVal"/>
			<DA bType="INT8U" fc="CF" name="stepSize"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="MV" id="XJ_MV_I_EX_X003">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X009"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>XJDQ:2015</Val>
			</DA>
		</DOType>
		<DOType cdc="ACD" id="CN_ACD_3P_EX">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirGeneral" type="dir"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsA"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirPhsA" type="dir"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsB"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirPhsB" type="dir"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsC"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirPhsC" type="dir"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="neut"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirNeut" type="dir"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP_EX_X008">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X009"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="MV" id="CN_MV_EX_X009">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X009"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ENC" id="ENC_Mod_GZK_X002">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Mod"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="CtlModels">status-only</DA>
		</DOType>
		<DOType cdc="ENS" id="ENS_GZK">
			<DA bType="INT32" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="INT32" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="INS" id="CN_INS_GZK">
			<DA bType="INT32" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="INT32" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SAV" id="CN_SAV_GZK">
			<DA bType="Struct" fc="MX" name="instMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X005"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="min" type="CN_AnalogueValue_I"/>
			<DA bType="Struct" fc="CF" name="max" type="CN_AnalogueValue_I"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SPC" id="CN_SPC_DC_GZK_X001">
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="MV" id="CN_MV_GZK_EX_X001">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X005"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType cdc="DEL" id="CN_DEL_GZK_X001">
			<SDO name="phsAB" type="CN_CMV_GZK_X001"/>
			<SDO name="phsBC" type="CN_CMV_GZK_X001"/>
			<SDO name="phsCA" type="CN_CMV_GZK_X001"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="MV" id="CN_MV_GZK_X001">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X005"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="CMV" id="CN_CMV_GZK_X001">
			<DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subCVal" type="CN_Vector"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X005"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="angSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angidCMV"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="WYE" id="CN_WYE_ALL_GZK_X001">
			<SDO name="phsA" type="CN_CMV_GZK_X001"/>
			<SDO name="phsB" type="CN_CMV_GZK_X001"/>
			<SDO name="phsC" type="CN_CMV_GZK_X001"/>
			<SDO name="neut" type="CN_CMV_GZK_X001"/>
			<SDO name="net" type="CN_CMV_GZK_X001"/>
			<SDO name="res" type="CN_CMV_GZK_X001"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ACT" id="CN_ACT_3P_GZK">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsA"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsB"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="neut"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ACD" id="CN_ACD_3P_GZK">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirGeneral" type="dir"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsA"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirPhsA" type="dir"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsB"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirPhsB" type="dir"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsC"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirPhsC" type="dir"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="neut"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirNeut" type="dir"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SPC" id="CN_SPC_GZK_EX_X001">
			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_SDPC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP_GZK_EX_X001">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X005"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP_GZK_X001">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X005"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ING" id="CN_ING_SG_GZK_EX">
			<DA bType="INT32" fc="SG" name="setVal"/>
			<DA bType="INT32" fc="CF" name="minVal"/>
			<DA bType="INT32" fc="CF" name="maxVal"/>
			<DA bType="INT32U" fc="CF" name="stepSize"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType cdc="SPG" id="CN_SPG_SG_GZK_EX">
			<DA bType="BOOLEAN" fc="SG" name="setVal"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="CN_ING_SG_GZK">
			<DA bType="INT32" fc="SG" name="setVal"/>
			<DA bType="INT32" fc="CF" name="minVal"/>
			<DA bType="INT32" fc="CF" name="maxVal"/>
			<DA bType="INT32U" fc="CF" name="stepSize"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG_GZK">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X005"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="LPL" id="CN_LPL_GZK">
			<DA bType="VisString255" fc="DC" name="vendor"/>
			<DA bType="VisString255" fc="DC" name="swRev"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="INS" id="CN_INS_Health_GZK">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Health"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="INS" id="CN_INS_Beh_GZK">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Beh"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="INC" id="CN_INC_Mod_GZK">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Mod"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType cdc="DEL" id="CN_DEL_GZK_X002">
			<SDO name="phsAB" type="CN_CMV_GZK_X002"/>
			<SDO name="phsBC" type="CN_CMV_GZK_X002"/>
			<SDO name="phsCA" type="CN_CMV_GZK_X002"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="CMV" id="CN_CMV_GZK_X002">
			<DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subCVal" type="CN_Vector"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X005"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="angSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angidCMV"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="WYE" id="CN_WYE_ALL_GZK_X002">
			<SDO name="phsA" type="CN_CMV_GZK_X002"/>
			<SDO name="phsB" type="CN_CMV_GZK_X002"/>
			<SDO name="phsC" type="CN_CMV_GZK_X002"/>
			<SDO name="neut" type="CN_CMV_GZK_X002"/>
			<SDO name="net" type="CN_CMV_GZK_X002"/>
			<SDO name="res" type="CN_CMV_GZK_X002"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="BCR" id="XJ_BCR_GZK_EX">
			<DA bType="INT64" dchg="true" fc="ST" name="actVal"/>
			<DA bType="INT64" dupd="true" fc="ST" name="frVal"/>
			<DA bType="Timestamp" dupd="true" fc="ST" name="frTm"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="FLOAT32" fc="CF" name="pulsQty"/>
			<DA bType="BOOLEAN" fc="CF" name="frEna"/>
			<DA bType="Timestamp" fc="CF" name="strTm"/>
			<DA bType="INT32" fc="CF" name="frPd"/>
			<DA bType="BOOLEAN" fc="CF" name="frRs"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>XJGC MODEL:2013</Val>
			</DA>
		</DOType>
		<DOType cdc="DPC" id="CN_DPC_GZK_X001">
			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_SDPC"/>
			<DA bType="Dbpos" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Dbpos" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SPC" id="CN_SPC_GZK_X001">
			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_SDPC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SPG" id="CN_SPG_SP_GZK_EX">
			<DA bType="BOOLEAN" fc="SP" name="setVal"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType cdc="SEQ" id="XJ_SEQ_GZK">
			<SDO name="c1" type="CN_CMV_GZK_X002"/>
			<SDO name="c2" type="CN_CMV_GZK_X002"/>
			<SDO name="c3" type="CN_CMV_GZK_X002"/>
			<DA bType="Enum" fc="MX" name="seqT" type="seqT"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG_GZK_EX">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X005"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2020</Val>
			</DA>
		</DOType>
		<DOType cdc="MV" id="CN_MV_X010">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X010"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="MV" id="CN_MV_EX_X010">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X010"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="CMV" id="CN_CMV_X010">
			<DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subCVal" type="CN_Vector"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X010"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="angSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angidCMV"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SAV" id="CN_SAV_X007">
			<DA bType="Struct" fc="MX" name="instMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X010"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="min" type="CN_AnalogueValue_I"/>
			<DA bType="Struct" fc="CF" name="max" type="CN_AnalogueValue_I"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SAV" id="CN_SAV_EX_X005">
			<DA bType="Struct" fc="MX" name="instMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X010"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="min" type="CN_AnalogueValue_I"/>
			<DA bType="Struct" fc="CF" name="max" type="CN_AnalogueValue_I"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="WYE" id="CN_WYE_ALL_X009">
			<SDO name="phsA" type="CN_CMV"/>
			<SDO name="phsB" type="CN_CMV"/>
			<SDO name="phsC" type="CN_CMV"/>
			<SDO name="neut" type="CN_CMV"/>
			<SDO name="net" type="CN_CMV"/>
			<SDO name="res" type="CN_CMV"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="DEL" id="CN_DEL_EX_X001">
			<SDO name="phsAB" type="CN_CMV"/>
			<SDO name="phsBC" type="CN_CMV"/>
			<SDO name="phsCA" type="CN_CMV"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG_X010">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X010"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG_EX_X010">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X010"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP_X009">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X010"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP_EX_X009">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X010"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="CMV" id="CN_CMV_EX_X002">
			<DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subCVal" type="CN_Vector"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units_X010"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="angSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angidCMV"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DAType id="SGCB">
			<BDA bType="INT8U" name="numOfSG"/>
			<BDA bType="INT8U" name="actSG"/>
			<BDA bType="INT8U" name="editSG"/>
			<BDA bType="BOOLEAN" name="cnfEdit"/>
			<BDA bType="Timestamp" name="lActTim"/>
		</DAType>
		<DAType id="AnalogueValue_i">
			<BDA bType="INT32" name="i"/>
		</DAType>
		<DAType id="AnalogueValue_f">
			<BDA bType="FLOAT32" name="f"/>
		</DAType>
		<DAType id="RangeConfig">
			<BDA bType="Struct" name="hhLim" type="AnalogueValue_i"/>
			<BDA bType="Struct" name="hLim" type="AnalogueValue_i"/>
			<BDA bType="Struct" name="lLim" type="AnalogueValue_i"/>
			<BDA bType="Struct" name="llLim" type="AnalogueValue_i"/>
			<BDA bType="Struct" name="min" type="AnalogueValue_i"/>
			<BDA bType="Struct" name="max" type="AnalogueValue_i"/>
		</DAType>
		<DAType id="ValWithTrans">
			<BDA bType="INT8" name="posVal"/>
			<BDA bType="BOOLEAN" name="transInd"/>
		</DAType>
		<DAType id="Originator">
			<BDA bType="Enum" name="orCat" type="orCategory"/>
			<BDA bType="Octet64" name="orIdent"/>
		</DAType>
		<DAType id="Unit">
			<BDA bType="Enum" name="SIUnit" type="SIUnit_X001"/>
			<BDA bType="Enum" name="multiplier" type="multiplier_X001"/>
		</DAType>
		<DAType id="Vector">
			<BDA bType="Struct" name="mag" type="AnalogueValue_i"/>
			<BDA bType="Struct" name="ang" type="AnalogueValue_i"/>
		</DAType>
		<DAType id="Vector_f">
			<BDA bType="Struct" name="mag" type="AnalogueValue_f"/>
			<BDA bType="Struct" name="ang" type="AnalogueValue_f"/>
		</DAType>
		<DAType id="Point">
			<BDA bType="FLOAT32" name="xval"/>
			<BDA bType="FLOAT32" name="yval"/>
		</DAType>
		<DAType id="SPCSelectWithValue">
			<BDA bType="BOOLEAN" name="ctlVal"/>
			<BDA bType="Timestamp" name="operTm"/>
			<BDA bType="Struct" name="origin" type="Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType id="SPCOperate">
			<BDA bType="BOOLEAN" name="ctlVal"/>
			<BDA bType="Timestamp" name="operTm"/>
			<BDA bType="Struct" name="origin" type="Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType id="SPCCancel">
			<BDA bType="BOOLEAN" name="ctlVal"/>
			<BDA bType="Timestamp" name="operTm"/>
			<BDA bType="Struct" name="origin" type="Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
		</DAType>
		<DAType id="DPCSelectWithValue">
			<BDA bType="BOOLEAN" name="ctlVal"/>
			<BDA bType="Timestamp" name="operTm"/>
			<BDA bType="Struct" name="origin" type="Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType id="DPCOperate">
			<BDA bType="BOOLEAN" name="ctlVal"/>
			<BDA bType="Timestamp" name="operTm"/>
			<BDA bType="Struct" name="origin" type="Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType id="DPCCancel">
			<BDA bType="BOOLEAN" name="ctlVal"/>
			<BDA bType="Timestamp" name="operTm"/>
			<BDA bType="Struct" name="origin" type="Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
		</DAType>
		<DAType id="INCSelectWithValue">
			<BDA bType="INT32" name="ctlVal"/>
			<BDA bType="Timestamp" name="operTm"/>
			<BDA bType="Struct" name="origin" type="Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="EntryTime" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType id="INCOperate">
			<BDA bType="INT32" name="ctlVal"/>
			<BDA bType="Timestamp" name="operTm"/>
			<BDA bType="Struct" name="origin" type="Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="EntryTime" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType id="INCCancel">
			<BDA bType="INT32" name="ctlVal"/>
			<BDA bType="Timestamp" name="operTm"/>
			<BDA bType="Struct" name="origin" type="Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="EntryTime" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
		</DAType>
		<DAType id="CN_SBOw_Oper_BSC">
			<BDA bType="Tcmd" name="ctlVal"/>
			<BDA bType="Struct" name="origin" type="Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType id="CN_Cancel_BSC">
			<BDA bType="Tcmd" name="ctlVal"/>
			<BDA bType="Struct" name="origin" type="Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
		</DAType>
		<DAType id="CN_ValWithTrans">
			<BDA bType="INT8" name="posVal"/>
		</DAType>
		<DAType id="BSCSelectWithValue">
			<BDA bType="Dbpos" name="ctlVal"/>
			<BDA bType="Timestamp" name="operTm"/>
			<BDA bType="Struct" name="origin" type="Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="EntryTime" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType id="BSCOperate">
			<BDA bType="Dbpos" name="ctlVal"/>
			<BDA bType="Timestamp" name="operTm"/>
			<BDA bType="Struct" name="origin" type="Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="EntryTime" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType id="BSCCancel">
			<BDA bType="Dbpos" name="ctlVal"/>
			<BDA bType="Timestamp" name="operTm"/>
			<BDA bType="Struct" name="origin" type="Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="EntryTime" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
		</DAType>
		<DAType id="ISCSelectWithValue">
			<BDA bType="INT8" name="ctlVal"/>
			<BDA bType="Timestamp" name="operTm"/>
			<BDA bType="Struct" name="origin" type="Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="EntryTime" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType id="ISCOperate">
			<BDA bType="INT8" name="ctlVal"/>
			<BDA bType="Timestamp" name="operTm"/>
			<BDA bType="Struct" name="origin" type="Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="EntryTime" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType id="ISCCancel">
			<BDA bType="INT8" name="ctlVal"/>
			<BDA bType="Timestamp" name="operTm"/>
			<BDA bType="Struct" name="origin" type="Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="EntryTime" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
		</DAType>
		<DAType id="APCSelectWithValue">
			<BDA bType="Struct" name="setMag" type="AnalogueValue_i"/>
			<BDA bType="Timestamp" name="operTm"/>
			<BDA bType="Struct" name="origin" type="Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="EntryTime" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType id="APCOperate">
			<BDA bType="Struct" name="setMag" type="AnalogueValue_i"/>
			<BDA bType="Timestamp" name="operTm"/>
			<BDA bType="Struct" name="origin" type="Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="EntryTime" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType id="APCCancel">
			<BDA bType="Struct" name="setMag" type="AnalogueValue_i"/>
			<BDA bType="Timestamp" name="operTm"/>
			<BDA bType="Struct" name="origin" type="Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="EntryTime" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
		</DAType>
		<DAType id="ScaledValueConfig">
			<BDA bType="FLOAT32" name="scaleFactor"/>
			<BDA bType="FLOAT32" name="offset"/>
		</DAType>
		<DAType id="CN_units_X001">
			<BDA bType="Enum" name="SIUnit" type="SIUnit_X002"/>
			<BDA bType="Enum" name="multiplier" type="multiplier_X001"/>
		</DAType>
		<DAType id="CN_units_X002">
			<BDA bType="Enum" name="SIUnit" type="SIUnit_X003"/>
			<BDA bType="Enum" name="multiplier" type="multiplier_X001"/>
		</DAType>
		<DAType id="CN_SBOw_Oper_BSC_X001">
			<BDA bType="Tcmd" name="ctlVal"/>
			<BDA bType="Struct" name="origin" type="CN_Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType id="CN_Cancel_BSC_X001">
			<BDA bType="Tcmd" name="ctlVal"/>
			<BDA bType="Struct" name="origin" type="CN_Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
		</DAType>
		<DAType id="CN_SBOw_Oper_INC">
			<BDA bType="INT32" name="ctlVal"/>
			<BDA bType="Struct" name="origin" type="CN_Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType id="CN_Cancel_INC">
			<BDA bType="INT32" name="ctlVal"/>
			<BDA bType="Struct" name="origin" type="CN_Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
		</DAType>
		<DAType id="GDNR_NSR-304DA-DA-G-C_V1_SBOw_Oper_ISC">
			<BDA bType="INT8" name="ctlVal"/>
			<BDA bType="Struct" name="origin" type="CN_Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType id="GDNR_NSR-304DA-DA-G-C_V1_Cancel_ISC">
			<BDA bType="INT8" name="ctlVal"/>
			<BDA bType="Struct" name="origin" type="CN_Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
		</DAType>
		<DAType id="Unit_X001">
			<BDA bType="Enum" name="SIUnit" type="SIUnit_X004"/>
			<BDA bType="Enum" name="multiplier" type="multiplier_X001"/>
		</DAType>
		<DAType id="Unit_X002">
			<BDA bType="Enum" name="SIUnit" type="SIUnit_X005"/>
			<BDA bType="Enum" name="multiplier" type="multiplier_X001"/>
		</DAType>
		<DAType id="CN_units_X003">
			<BDA bType="Enum" name="SIUnit" type="SIUnit_X006"/>
			<BDA bType="Enum" name="multiplier" type="multiplier_X002"/>
		</DAType>
		<DAType id="CN_units_X004">
			<BDA bType="Enum" name="SIUnit" type="SIUnit_X002"/>
			<BDA bType="Enum" name="multiplier" type="multiplier_X002"/>
		</DAType>
		<DAType id="CN_units_X005">
			<BDA bType="Enum" name="SIUnit" type="SIUnit_X003"/>
			<BDA bType="Enum" name="multiplier" type="multiplier_X002"/>
		</DAType>
		<DAType id="XJ_Vector">
			<BDA bType="Struct" name="mag" type="CN_AnalogueValue"/>
		</DAType>
		<DAType id="CN_units_X006">
			<BDA bType="Enum" name="SIUnit" type="SIUnit_X007"/>
			<BDA bType="Enum" name="multiplier" type="multiplier_X002"/>
		</DAType>
		<DAType id="Unit_X003">
			<BDA bType="Enum" name="SIUnit" type="SIUnit_X008"/>
			<BDA bType="Enum" name="multiplier" type="multiplier_X001"/>
		</DAType>
		<DAType id="Unit_X004">
			<BDA bType="Enum" name="SIUnit" type="SIUnit_X009"/>
			<BDA bType="Enum" name="multiplier" type="multiplier_X001"/>
		</DAType>
		<DAType id="Unit_X005">
			<BDA bType="Enum" name="SIUnit" type="SIUnit_X010"/>
			<BDA bType="Enum" name="multiplier" type="multiplier_X001"/>
		</DAType>
		<DAType id="Unit_X006">
			<BDA bType="Enum" name="SIUnit" type="SIUnit_X011"/>
			<BDA bType="Enum" name="multiplier" type="multiplier_X001"/>
		</DAType>
		<DAType id="CN_units_X007">
			<BDA bType="Enum" name="SIUnit" type="SIUnit_X001"/>
			<BDA bType="Enum" name="multiplier" type="multiplier_X002"/>
		</DAType>
		<DAType id="CN_units_X008">
			<BDA bType="Enum" name="SIUnit" type="SIUnit_X012"/>
			<BDA bType="Enum" name="multiplier" type="multiplier_X002"/>
		</DAType>
		<DAType id="CN_units_X009">
			<BDA bType="Enum" name="SIUnit" type="SIUnit_X013"/>
			<BDA bType="Enum" name="multiplier" type="multiplier_X002"/>
		</DAType>
		<DAType id="CN_units_X010">
			<BDA bType="Enum" name="SIUnit" type="SIUnit_X003"/>
			<BDA bType="Enum" name="multiplier" type="multiplier"/>
		</DAType>
		<EnumType id="Mod">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="ctlModel">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<LNodeType id="XJ_WXH822C_RCD_V01_RDRE1" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_RCD_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_MEAS_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
			<DO name="Ind9" type="CN_SPS"/>
			<DO name="Ind10" type="CN_SPS"/>
			<DO name="Ind11" type="CN_SPS"/>
			<DO name="Ind12" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_MEAS_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_MMXU1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PPV" type="CN_DEL"/>
			<DO name="PhV" type="CN_WYE"/>
			<DO name="A" type="CN_WYE"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_MMXN2" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="ActSGNum" type="CN_MV_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_MMXN1" lnClass="MMXN">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol1" type="CN_MV"/>
			<DO name="Vol2" type="CN_MV"/>
			<DO name="Hz" type="CN_MV"/>
			<DO name="TotW" type="CN_MV"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_PTRC2" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_PTRC1" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tr" type="CN_ACT_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="Str" type="CN_ACD_3P"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_BinInGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_YYBGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS"/>
			<DO name="Ind2" type="CN_SPS"/>
			<DO name="Ind3" type="CN_SPS"/>
			<DO name="Ind4" type="CN_SPS"/>
			<DO name="Ind5" type="CN_SPS"/>
			<DO name="Ind6" type="CN_SPS"/>
			<DO name="Ind7" type="CN_SPS"/>
			<DO name="Ind8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_TCTR1" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Amp" type="CN_SAV"/>
			<DO name="ARtg" type="CN_ASG_SP"/>
			<DO name="ARtgSnd" type="CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_TVTR2" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV"/>
			<DO name="VRtgSnd2" type="CN_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_TVTR1" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Vol" type="CN_SAV"/>
			<DO name="VRtg" type="CN_ASG_SP"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_GAPC1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="KG1" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_PTOF1" lnClass="PTOF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="KG1" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_PTOV1" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="KG1" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_PTUV1" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="KG1" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_PTUF1" lnClass="PTUF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
			<DO name="StrVal" type="CN_ASG_SG"/>
			<DO name="OpDlTmms" type="CN_ING_SG"/>
			<DO name="Enable" type="CN_SPG_SG_EX"/>
			<DO name="KG1" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_PROT_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="FuncEna1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" type="CN_SPC_EX"/>
			<DO name="RemSetEna" type="CN_SPS_EX"/>
			<DO name="RemGoEna" type="CN_SPS_EX"/>
			<DO name="Enable1" type="CN_SPG_SG_EX"/>
			<DO name="PTFChkEna1" type="CN_SPG_SG_EX"/>
			<DO name="Enable2" type="CN_SPG_SG_EX"/>
			<DO name="SetGrNum" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" type="CN_STG_SP_EX"/>
			<DO name="RemGrpEna" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_LD0_V01_SPVT1" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Vol" type="CN_MV"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_LD0_V01_STMP1" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="Tmp" type="CN_MV"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_LD0_V01_LTSM1" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_EX"/>
			<DO name="HostTPortAlarm" type="CN_SPS_EX"/>
			<DO name="HostTSrvAlarm" type="CN_SPS_EX"/>
			<DO name="HostContAlarm" type="CN_SPS_EX"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_LD0_V01_DevAlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS"/>
			<DO name="Alm2" type="CN_SPS"/>
			<DO name="Alm3" type="CN_SPS"/>
			<DO name="Alm4" type="CN_SPS"/>
			<DO name="Alm5" type="CN_SPS"/>
			<DO name="Alm6" type="CN_SPS"/>
			<DO name="Alm7" type="CN_SPS"/>
			<DO name="Alm8" type="CN_SPS"/>
			<DO name="Alm9" type="CN_SPS"/>
			<DO name="Alm10" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH-822C_V01_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="XJ_WXH822C_LD0_V01_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
		</LNodeType>
		<LNodeType id="XJ_RDRE_WGB633A_RCD1" lnClass="RDRE">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_lnn0"/>
			<DO name="RcdMade" type="XJ_SPS_simple"/>
			<DO name="FltNum" type="XJ_INS_simple"/>
			<DO name="GriFltNum" type="XJ_INS_simple"/>
		</LNodeType>
		<LNodeType desc="高过流I段t1跳闸" id="GGL1DT1PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="高过流I段t1跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="高过流I段t2跳闸" id="GGL1DT2PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="高过流I段t2跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="高过流II段t1跳闸" id="GGL2DT1PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="高过流II段t1跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="高过流II段t2跳闸" id="GGL2DT2PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="高过流II段t2跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="高负序过流跳闸" id="GFXGLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="高负序过流跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低过流I段t1跳闸" id="DGL1DT1PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低过流I段t1跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低过流I段t2跳闸" id="DGL1DT2PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低过流I段t2跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低过流II段t1跳闸" id="DGL2DT1PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低过流II段t1跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低过流II段t2跳闸" id="DGL2DT2PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低过流II段t2跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低过流III段跳闸" id="DGL3DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低过流II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="反时限过流跳闸" id="FSXGLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="反时限过流跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低负序过流跳闸" id="DFXGLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低负序过流跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="重瓦斯跳闸" id="ZWSPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="重瓦斯跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="调压重瓦斯跳闸" id="TYZWSPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="调压重瓦斯跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="超高温跳闸" id="CGWPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="超高温跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="油位高跳闸" id="YWGPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="油位高跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="油位低跳闸" id="YWDPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="油位低跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="压力释放跳闸" id="YLSFPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="压力释放跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType id="XJ_RDRE_WGB601A_RCD1" lnClass="RDRE">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_lnn0"/>
			<DO name="RcdMade" type="XJ_SPS_simple"/>
			<DO name="FltNum" type="XJ_INS_simple"/>
			<DO name="GriFltNum" type="XJ_INS_simple"/>
		</LNodeType>
		<LNodeType id="XJ_ATCC_WGB601A_CTRL1" lnClass="ATCC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Loc" type="XJ_SPS_simple_EX"/>
			<DO name="TapChg" type="CN_BSC"/>
		</LNodeType>
		<LNodeType id="XJ_RDRE_WGB603R3_RCD1" lnClass="RDRE">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_lnn0"/>
			<DO name="RcdMade" type="XJ_SPS_simple"/>
			<DO name="FltNum" type="XJ_INS_simple"/>
			<DO name="GriFltNum" type="XJ_INS_simple"/>
		</LNodeType>
		<LNodeType id="XJ_RDRE_WGB611A_RCD1" lnClass="RDRE">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_lnn0"/>
			<DO name="RcdMade" type="XJ_SPS_simple"/>
			<DO name="FltNum" type="XJ_INS_simple"/>
			<DO name="GriFltNum" type="XJ_INS_simple"/>
		</LNodeType>
		<LNodeType desc="电流I段跳闸" id="DL1DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="电流I段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="电流II段跳闸" id="DL2DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="电流II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="电流III段跳闸" id="DL3DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="电流III段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="电流加速跳闸" id="DLJSPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="电流加速跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="过负荷跳闸" id="GFHPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="过负荷跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="零序I段跳闸" id="LX1DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="零序I段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="零序II段跳闸" id="LX2DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="零序II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="零序III段跳闸" id="LX3DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="零序III段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="零序加速跳闸" id="LXJSPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="零序加速跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低压减载跳闸" id="DYJZPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低压减载跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低频减载跳闸" id="DPJZPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低频减载跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="重合闸" id="CHZPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="重合闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="手合同期动作" id="SHTQPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="手合同期动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType id="XJ_RDRE_WGB641A_RCD1" lnClass="RDRE">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_lnn0"/>
			<DO name="RcdMade" type="XJ_SPS_simple"/>
			<DO name="FltNum" type="XJ_INS_simple"/>
			<DO name="GriFltNum" type="XJ_INS_simple"/>
		</LNodeType>
		<LNodeType desc="电流I段跳闸" id="ID1PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="电流I段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="电流II段跳闸" id="ID2PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="电流II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="电流III段跳闸" id="ID3PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="电流III段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="过电压跳闸" id="UGYPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="过电压跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低电压跳闸" id="UDYPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低电压跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="不平衡电流跳闸" id="IBPPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="不平衡电流跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="不平衡电压跳闸" id="UBPPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="不平衡电压跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="零序电流跳闸" id="ILXPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="零序电流跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="非电量I跳闸" id="FDL1PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="非电量I跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="非电量II跳闸" id="FDL2PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="非电量II跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="非电量III跳闸" id="FDL3PTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="非电量III跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType id="XJ_RDRE_WGB672A_RCD1" lnClass="RDRE">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_lnn0"/>
			<DO name="RcdMade" type="XJ_SPS_simple"/>
			<DO name="FltNum" type="XJ_INS_simple"/>
			<DO name="GriFltNum" type="XJ_INS_simple"/>
		</LNodeType>
		<LNodeType desc="方式1跳1DL动作" id="W1OFF1DLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="方式1跳1DL动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="方式1合3DL动作" id="W1ON3DLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="方式1合3DL动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="方式2跳2DL动作" id="W2OFF2DLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="方式2跳2DL动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="方式2合3DL动作" id="W2ON3DLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="方式2合3DL动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="自恢复合1DL动作" id="ATON1DLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="自恢复合1DL动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="自恢复合2DL动作" id="ATON2DLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="自恢复合2DL动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="自恢复跳3DL动作" id="ATOFF3DLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="自恢复跳3DL动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="零序电流" id="LXDLPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="零序电流动作" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType id="XJ_RDRE_WGB631A_RCD1" lnClass="RDRE">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_lnn0"/>
			<DO name="RcdMade" type="XJ_SPS_simple"/>
			<DO name="FltNum" type="XJ_INS_simple"/>
			<DO name="GriFltNum" type="XJ_INS_simple"/>
		</LNodeType>
		<LNodeType desc="负序电流I段" id="FXDL1DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="负序电流I段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="负序电流II段" id="FXDL2DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="负序电流II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="高压侧零序I段" id="GYC0X1DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="高压侧零序I段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="高压侧零序II段" id="GYC0X2DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="高压侧零序II段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="高压侧零序III段" id="GYC0X3DPTOC" lnClass="PTOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="高压侧零序III段跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低压侧零序定时限" id="DYC0XDSXPVOC" lnClass="PVOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低压侧零序定时限跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低压侧零序反时限" id="DYC0XFSXPVOC" lnClass="PVOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低压侧零序反时限跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="低电压" id="DDYPVOC" lnClass="PVOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="低电压跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="零序电压" id="LXDYPVOC" lnClass="PVOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="零序电压" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="非电量1" id="FDL1PVOC" lnClass="PVOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="非电量1跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="非电量2" id="FDL2PVOC" lnClass="PVOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="非电量2跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="非电量3" id="FDL3PVOC" lnClass="PVOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="非电量3跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="非电量4" id="FDL4PVOC" lnClass="PVOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="非电量4跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="重瓦斯" id="ZWSPVOC" lnClass="PVOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="重瓦斯跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<LNodeType desc="超高温" id="CGWPVOC" lnClass="PVOC">
			<DO name="Mod" type="INC_status_int"/>
			<DO name="Beh" type="INS_Sta"/>
			<DO name="Health" type="INS_Sta"/>
			<DO name="NamPlt" type="LPL_simple"/>
			<DO name="Str" type="ACD_simple"/>
			<DO desc="超高温跳闸" name="Op" type="XJ_ACT_simple_EX"/>
		</LNodeType>
		<DOType cdc="SAV" id="CN_SAV">
			<DA bType="Struct" fc="MX" name="instMag" type="CN_AnalogueValue_I"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="min" type="CN_AnalogueValue_I"/>
			<DA bType="Struct" fc="CF" name="max" type="CN_AnalogueValue_I"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SPC" id="CN_SPC_DC">
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="INS" id="CN_INS">
			<DA bType="INT32" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="INT32" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="DEL" id="CN_DEL">
			<SDO name="phsAB" type="CN_CMV"/>
			<SDO name="phsBC" type="CN_CMV"/>
			<SDO name="phsCA" type="CN_CMV"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="CMV" id="CN_CMV">
			<DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subCVal" type="CN_Vector"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="angSVC" type="CN_ScaledValueConfig"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angidCMV"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="WYE" id="CN_WYE">
			<SDO name="phsA" type="CN_CMV"/>
			<SDO name="phsB" type="CN_CMV"/>
			<SDO name="phsC" type="CN_CMV"/>
			<DA bType="Enum" fc="CF" name="angRef" type="angid"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="MV" id="CN_MV_EX">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="MV" id="CN_MV">
			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="MX" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="MX" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units"/>
			<DA bType="INT32U" fc="CF" name="db"/>
			<DA bType="INT32U" fc="CF" name="zeroDb"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>
			<DA bType="INT32U" fc="CF" name="smpRate"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ACT" id="CN_ACT_3P">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsA"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsB"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="neut"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ACD" id="CN_ACD_3P">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="general"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirGeneral" type="dir"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsA"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirPhsA" type="dir"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsB"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirPhsB" type="dir"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="phsC"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirPhsC" type="dir"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="neut"/>
			<DA bType="Enum" dchg="true" fc="ST" name="dirNeut" type="dir"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="LPL" id="CN_LPL_EX">
			<DA bType="VisString255" fc="DC" name="vendor"/>
			<DA bType="VisString255" fc="DC" name="swRev"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="lnNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="SPS" id="CN_SPS_EX">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="SPC" id="CN_SPC_EX">
			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Oper" type="CN_SBOw_Oper_SDPC"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_SDPC"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
			<DA bType="INT32U" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" fc="CF" name="sboClass" type="sboClass"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP_EX">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SP">
			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="STG" id="CN_STG_SP_EX">
			<DA bType="Unicode255" fc="SP" name="setVal"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="cdcNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
			<DA bType="VisString255" fc="EX" name="cdcName"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="CN_ING_SP_EX">
			<DA bType="INT32" fc="SP" name="setVal"/>
			<DA bType="INT32" fc="CF" name="minVal"/>
			<DA bType="INT32" fc="CF" name="maxVal"/>
			<DA bType="INT32U" fc="CF" name="stepSize"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="CN_ING_SG_EX">
			<DA bType="INT32" fc="SG" name="setVal"/>
			<DA bType="INT32" fc="CF" name="minVal"/>
			<DA bType="INT32" fc="CF" name="maxVal"/>
			<DA bType="INT32U" fc="CF" name="stepSize"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="SPG" id="CN_SPG_SG_EX">
			<DA bType="BOOLEAN" fc="SG" name="setVal"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType cdc="ING" id="CN_ING_SG">
			<DA bType="INT32" fc="SG" name="setVal"/>
			<DA bType="INT32" fc="CF" name="minVal"/>
			<DA bType="INT32" fc="CF" name="maxVal"/>
			<DA bType="INT32U" fc="CF" name="stepSize"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="ASG" id="CN_ASG_SG">
			<DA bType="Struct" fc="SG" name="setMag" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="units" type="CN_units"/>
			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>
			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>
			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="LPL" id="CN_LPL">
			<DA bType="VisString255" fc="DC" name="vendor"/>
			<DA bType="VisString255" fc="DC" name="swRev"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="SPS" id="CN_SPS">
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="BOOLEAN" fc="SV" name="subEna"/>
			<DA bType="BOOLEAN" fc="SV" name="subVal"/>
			<DA bType="Quality" fc="SV" name="subQ"/>
			<DA bType="VisString64" fc="SV" name="subID"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
		</DOType>
		<DOType cdc="DPL" id="CN_DPL">
			<DA bType="VisString255" fc="DC" name="vendor"/>
			<DA bType="VisString255" fc="DC" name="hwRev"/>
			<DA bType="VisString255" fc="DC" name="swRev"/>
			<DA bType="VisString255" fc="DC" name="serNum"/>
			<DA bType="VisString255" fc="DC" name="model"/>
			<DA bType="VisString255" fc="DC" name="location"/>
			<DA bType="VisString255" fc="DC" name="mRID"/>
		</DOType>
		<DOType cdc="LPL" id="CN_LPL_LN0">
			<DA bType="VisString255" fc="DC" name="vendor"/>
			<DA bType="VisString255" fc="DC" name="swRev"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="Unicode255" fc="DC" name="dU"/>
			<DA bType="VisString255" fc="DC" name="configRev"/>
			<DA bType="VisString255" fc="EX" name="ldNs">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType cdc="INS" id="CN_INS_Health">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Health"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="INS" id="CN_INS_Beh">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Beh"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
		</DOType>
		<DOType cdc="INC" id="CN_INC_Mod">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="Mod"/>
			<DA bType="Quality" fc="ST" name="q" qchg="true"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel">
				<Val>0</Val>
			</DA>
		</DOType>
		<DAType id="CN_AnalogueValue">
			<BDA bType="FLOAT32" name="f"/>
		</DAType>
		<DAType id="CN_units">
			<BDA bType="Enum" name="SIUnit" type="SIUnit"/>
			<BDA bType="Enum" name="multiplier" type="multiplier"/>
		</DAType>
		<DAType id="CN_ScaledValueConfig">
			<BDA bType="FLOAT32" name="scaleFactor"/>
			<BDA bType="FLOAT32" name="offset"/>
		</DAType>
		<DAType id="CN_SBOw_Oper_SDPC">
			<BDA bType="BOOLEAN" name="ctlVal"/>
			<BDA bType="Struct" name="origin" type="CN_Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
			<BDA bType="Check" name="Check"/>
		</DAType>
		<DAType id="CN_Originator">
			<BDA bType="Enum" name="orCat" type="orCategory"/>
			<BDA bType="Octet64" name="orIdent"/>
		</DAType>
		<DAType id="CN_Cancel_SDPC">
			<BDA bType="BOOLEAN" name="ctlVal"/>
			<BDA bType="Struct" name="origin" type="CN_Originator"/>
			<BDA bType="INT8U" name="ctlNum"/>
			<BDA bType="Timestamp" name="T"/>
			<BDA bType="BOOLEAN" name="Test"/>
		</DAType>
		<DAType id="CN_PulseConfig">
			<BDA bType="Enum" name="cmdQual" type="PulseConfigCmdQual"/>
			<BDA bType="INT32U" name="onDur"/>
			<BDA bType="INT32U" name="offDur"/>
			<BDA bType="INT32U" name="numPls"/>
		</DAType>
		<DAType id="CN_RangeConfig">
			<BDA bType="Struct" name="hhLim" type="CN_AnalogueValue"/>
			<BDA bType="Struct" name="hLim" type="CN_AnalogueValue"/>
			<BDA bType="Struct" name="lLim" type="CN_AnalogueValue"/>
			<BDA bType="Struct" name="llLim" type="CN_AnalogueValue"/>
			<BDA bType="Struct" name="min" type="CN_AnalogueValue"/>
			<BDA bType="Struct" name="max" type="CN_AnalogueValue"/>
		</DAType>
		<DAType id="CN_Vector">
			<BDA bType="Struct" name="mag" type="CN_AnalogueValue"/>
			<BDA bType="Struct" name="ang" type="CN_AnalogueValue"/>
		</DAType>
		<DAType id="CN_AnalogueValue_I">
			<BDA bType="INT32" name="i"/>
		</DAType>
		<DAType id="ScaledValueConfig_f">
			<BDA bType="FLOAT32" name="scaleFactor"/>
			<BDA bType="FLOAT32" name="offset"/>
		</DAType>
		<DAType id="ScaledValueConfig_i">
			<BDA bType="FLOAT32" name="scaleFactor"/>
			<BDA bType="FLOAT32" name="offset"/>
		</DAType>
		<EnumType id="Health">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="angid">
			<EnumVal ord="0">Va</EnumVal>
			<EnumVal ord="1">Vb</EnumVal>
			<EnumVal ord="2">Vc</EnumVal>
			<EnumVal ord="3">Aa</EnumVal>
			<EnumVal ord="4">Ab</EnumVal>
			<EnumVal ord="5">Ac</EnumVal>
			<EnumVal ord="6">Vab</EnumVal>
			<EnumVal ord="7">Vbc</EnumVal>
			<EnumVal ord="8">Vca</EnumVal>
			<EnumVal ord="9">Vother</EnumVal>
			<EnumVal ord="10">Aother</EnumVal>
		</EnumType>
		<EnumType id="angidCMV">
			<EnumVal ord="0">V</EnumVal>
			<EnumVal ord="1">A</EnumVal>
			<EnumVal ord="2">other</EnumVal>
		</EnumType>
		<EnumType id="dir">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="sboClass">
			<EnumVal ord="0">operate-once</EnumVal>
			<EnumVal ord="1">operate-many</EnumVal>
		</EnumType>
		<EnumType id="PulseConfigCmdQual">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="orCategory">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="multiplier">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"/>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIUnit">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
		</EnumType>
		<EnumType id="Beh">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="hvid">
			<EnumVal ord="0">fundamental</EnumVal>
			<EnumVal ord="1">rms</EnumVal>
			<EnumVal ord="2">absolute</EnumVal>
		</EnumType>
		<EnumType id="sev">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">critical</EnumVal>
			<EnumVal ord="2">major</EnumVal>
			<EnumVal ord="3">minor</EnumVal>
			<EnumVal ord="4">warning</EnumVal>
		</EnumType>
		<EnumType id="phsid">
			<EnumVal ord="0">A</EnumVal>
			<EnumVal ord="1">B</EnumVal>
			<EnumVal ord="2">C</EnumVal>
		</EnumType>
		<EnumType id="seqT">
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="Dbpos">
			<EnumVal ord="0">intermediate</EnumVal>
			<EnumVal ord="1">off</EnumVal>
			<EnumVal ord="2">on</EnumVal>
			<EnumVal ord="3">bad</EnumVal>
		</EnumType>
		<EnumType id="range">
			<EnumVal ord="0">normal</EnumVal>
			<EnumVal ord="1">high</EnumVal>
			<EnumVal ord="2">low</EnumVal>
			<EnumVal ord="3">high-high</EnumVal>
			<EnumVal ord="4">low-low</EnumVal>
		</EnumType>
		<EnumType id="Tcmd">
			<EnumVal ord="0">stop</EnumVal>
			<EnumVal ord="1">lower</EnumVal>
			<EnumVal ord="2">higher</EnumVal>
			<EnumVal ord="3">reserved</EnumVal>
		</EnumType>
		<EnumType id="CBOpCap">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Open</EnumVal>
			<EnumVal ord="3">Close-Open</EnumVal>
			<EnumVal ord="4">Open-Close-Open</EnumVal>
			<EnumVal ord="5">Close-Open-Close-Open</EnumVal>
		</EnumType>
		<EnumType id="DirMod">
			<EnumVal ord="1">NonDirectional</EnumVal>
			<EnumVal ord="2">Forward</EnumVal>
			<EnumVal ord="3">Inverse</EnumVal>
		</EnumType>
		<EnumType id="FailMod">
			<EnumVal ord="1">Current</EnumVal>
			<EnumVal ord="2">Breaker Status</EnumVal>
			<EnumVal ord="3">Both current and breaker status</EnumVal>
			<EnumVal ord="4">Other</EnumVal>
		</EnumType>
		<EnumType id="FanCtl">
			<EnumVal ord="1">Inactive</EnumVal>
			<EnumVal ord="2">Stage1</EnumVal>
			<EnumVal ord="3">Stage2</EnumVal>
			<EnumVal ord="4">Stage3</EnumVal>
		</EnumType>
		<EnumType id="GnSt">
			<EnumVal ord="1">Stopped</EnumVal>
			<EnumVal ord="2">Stopping</EnumVal>
			<EnumVal ord="3">Started</EnumVal>
			<EnumVal ord="4">Starting</EnumVal>
			<EnumVal ord="5">Disabled</EnumVal>
		</EnumType>
		<EnumType id="LevMod">
			<EnumVal ord="1">Positive or Rising</EnumVal>
			<EnumVal ord="2">Negative or Falling</EnumVal>
			<EnumVal ord="3">Both</EnumVal>
			<EnumVal ord="4">Other</EnumVal>
		</EnumType>
		<EnumType id="PolQty">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Zero Sequence Current</EnumVal>
			<EnumVal ord="3">Zero Sequence Voltage</EnumVal>
			<EnumVal ord="4">Negative Sequence Voltage</EnumVal>
		</EnumType>
		<EnumType id="POWCap">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Close</EnumVal>
			<EnumVal ord="3">Open</EnumVal>
			<EnumVal ord="4">Close and Open</EnumVal>
		</EnumType>
		<EnumType id="OpMod">
			<EnumVal ord="1">Overwrite existing values</EnumVal>
			<EnumVal ord="2">Stop when full or saturated</EnumVal>
		</EnumType>
		<EnumType id="ReTrMod">
			<EnumVal ord="1">Off</EnumVal>
			<EnumVal ord="2">Without Check</EnumVal>
			<EnumVal ord="3">With Current Check</EnumVal>
			<EnumVal ord="4">With Breaker Status Check</EnumVal>
			<EnumVal ord="5">With Current and Breaker Status Check</EnumVal>
			<EnumVal ord="6">Other Checks</EnumVal>
		</EnumType>
		<EnumType id="RstMod">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Harmonic2</EnumVal>
			<EnumVal ord="3">Harmonic5</EnumVal>
			<EnumVal ord="4">Harmonic2and5</EnumVal>
			<EnumVal ord="5">WaveformAnalysis</EnumVal>
			<EnumVal ord="6">WaveformAnalysisAndHarmonic2</EnumVal>
			<EnumVal ord="7">Other</EnumVal>
		</EnumType>
		<EnumType id="RvAMod">
			<EnumVal ord="1">Off</EnumVal>
			<EnumVal ord="2">On</EnumVal>
		</EnumType>
		<EnumType id="SchTyp">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Intertrip</EnumVal>
			<EnumVal ord="3">Permissive Underreach</EnumVal>
			<EnumVal ord="4">Permissive Overreach</EnumVal>
			<EnumVal ord="5">Blocking</EnumVal>
		</EnumType>
		<EnumType id="ShOpCap">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Open</EnumVal>
			<EnumVal ord="3">Close</EnumVal>
			<EnumVal ord="4">Open and Close</EnumVal>
		</EnumType>
		<EnumType id="SwOpCap">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Open</EnumVal>
			<EnumVal ord="3">Close</EnumVal>
			<EnumVal ord="4">Open and Close</EnumVal>
		</EnumType>
		<EnumType id="SwTyp">
			<EnumVal ord="1">Load Break</EnumVal>
			<EnumVal ord="2">Disconnector</EnumVal>
			<EnumVal ord="3">Earthing Switch</EnumVal>
			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
		<EnumType id="TrgMod">
			<EnumVal ord="1">Internal</EnumVal>
			<EnumVal ord="2">External</EnumVal>
			<EnumVal ord="3">Both</EnumVal>
		</EnumType>
		<EnumType id="TrMod">
			<EnumVal ord="1">3 phase tripping</EnumVal>
			<EnumVal ord="2">1 or 3 phase tripping</EnumVal>
			<EnumVal ord="3">specific</EnumVal>
		</EnumType>
		<EnumType id="TypRsCrv">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Definit Time Delayed Reset</EnumVal>
			<EnumVal ord="3">Inverse Reset</EnumVal>
		</EnumType>
		<EnumType id="UnBlkMod">
			<EnumVal ord="1">Off</EnumVal>
			<EnumVal ord="2">Permanent</EnumVal>
			<EnumVal ord="3">Time window</EnumVal>
		</EnumType>
		<EnumType id="WeiMod">
			<EnumVal ord="1">Off</EnumVal>
			<EnumVal ord="2">Operate</EnumVal>
			<EnumVal ord="3">Echo</EnumVal>
			<EnumVal ord="4">Echo and Operate</EnumVal>
		</EnumType>
		<EnumType id="multiplier_X001">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="0">d</EnumVal>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIUnit_X001">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
		</EnumType>
		<EnumType id="angid_X001">
			<EnumVal ord="0">Va</EnumVal>
			<EnumVal ord="1">Vb</EnumVal>
			<EnumVal ord="2">Vc</EnumVal>
			<EnumVal ord="3">Aa</EnumVal>
			<EnumVal ord="4">Ab</EnumVal>
			<EnumVal ord="5">Ac</EnumVal>
			<EnumVal ord="6">Vab</EnumVal>
			<EnumVal ord="7">Vbc</EnumVal>
			<EnumVal ord="8">Vca</EnumVal>
			<EnumVal ord="9">Vother</EnumVal>
			<EnumVal ord="10">Aother</EnumVal>
			<EnumVal ord="11">Synchrophasor</EnumVal>
		</EnumType>
		<EnumType id="SIUnit_X002">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">Bq</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
		</EnumType>
		<EnumType id="CtlModels">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIUnit_X003">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
		</EnumType>
		<EnumType id="AutoRecSt">
			<EnumVal ord="1">Ready</EnumVal>
			<EnumVal ord="2">InProgress</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
		</EnumType>
		<EnumType id="FltLoop">
			<EnumVal ord="1">PhaseAtoGround</EnumVal>
			<EnumVal ord="2">PhaseBtoGround</EnumVal>
			<EnumVal ord="3">PhaseCtoGround</EnumVal>
			<EnumVal ord="4">PhaseAtoB</EnumVal>
			<EnumVal ord="5">PhaseBtoC</EnumVal>
			<EnumVal ord="6">PhaseCtoA</EnumVal>
			<EnumVal ord="7">Others</EnumVal>
		</EnumType>
		<EnumType id="SIUnit_X004">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">V/mA</EnumVal>
		</EnumType>
		<EnumType id="SIUnit_X005">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">V/mA</EnumVal>
			<EnumVal ord="76">W</EnumVal>
		</EnumType>
		<EnumType id="SIUnit_X006">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m2</EnumVal>
			<EnumVal ord="42">m3</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s2</EnumVal>
			<EnumVal ord="45">m3/s</EnumVal>
			<EnumVal ord="46">m/m3</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m3</EnumVal>
			<EnumVal ord="49">m2/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V2</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A2</EnumVal>
			<EnumVal ord="70">A2t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
		</EnumType>
		<EnumType id="multiplier_X002">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">μ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"/>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIUnit_X007">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">b/s</EnumVal>
		</EnumType>
		<EnumType id="SIUnit_X008">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">mA</EnumVal>
		</EnumType>
		<EnumType id="SIUnit_X009">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">mA</EnumVal>
			<EnumVal ord="76">ms</EnumVal>
			<EnumVal ord="77">分</EnumVal>
		</EnumType>
		<EnumType id="SIUnit_X010">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">K</EnumVal>
			<EnumVal ord="76">Ω</EnumVal>
		</EnumType>
		<EnumType id="SIUnit_X011">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Ω</EnumVal>
			<EnumVal ord="76">°</EnumVal>
		</EnumType>
		<EnumType id="angid_X002">
			<EnumVal ord="0">Va</EnumVal>
			<EnumVal ord="1">Vb</EnumVal>
			<EnumVal ord="2">Vc</EnumVal>
			<EnumVal ord="3">Aa</EnumVal>
			<EnumVal ord="4">Ab</EnumVal>
			<EnumVal ord="5">Ac</EnumVal>
			<EnumVal ord="6">Vab</EnumVal>
			<EnumVal ord="7">Vbc</EnumVal>
			<EnumVal ord="8">Vca</EnumVal>
			<EnumVal ord="9">Aother</EnumVal>
			<EnumVal ord="10">Vother</EnumVal>
		</EnumType>
		<EnumType id="SIUnit_X012">
			<EnumVal ord="-101">hour</EnumVal>
			<EnumVal ord="-100">min</EnumVal>
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">L/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
		</EnumType>
		<EnumType id="SIUnit_X013">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">Un</EnumVal>
			<EnumVal ord="77">Un/s</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
